51371,'3 ',     0.000,     0.000,     0.629,    -0.165,1.04000,    0,     1.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.350,     0.503,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51371,'4 ',     0.000,     0.000,     0.629,    -0.165,1.04000,    0,     1.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.350,     0.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51374,'1 ',     0.000,     0.000,     0.629,    -0.165,1.04000,    0,     1.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.350,     0.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51375,'1 ',     0.000,     0.000,     0.629,    -0.165,1.04000,    0,     1.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.350,     0.453,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51380,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51380,'2 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.406,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51381,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51381,'2 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51382,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51383,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51387,'1 ',    17.979,     1.138,     8.388,    -2.196,1.04600,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     1.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51395,'1 ',    24.970,    -1.891,    11.650,    -3.050,1.03300,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51400,'1 ',     1.898,    -0.100,     0.885,    -0.232,1.01200,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51400,'2 ',     1.898,    -0.100,     0.885,    -0.232,1.01200,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51401,'1 ',     1.898,    -0.090,     0.885,    -0.232,1.01200,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.783,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51401,'2 ',     1.898,    -0.090,     0.885,    -0.232,1.01200,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51402,'1 ',     1.898,    -0.205,     0.885,    -0.232,1.00000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.651,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51402,'2 ',     1.898,    -0.205,     0.885,    -0.232,1.00000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51406,'1 ',     2.497,     0.532,     0.532,    -0.360,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.295,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51406,'2 ',     1.598,     0.341,     0.341,    -0.230,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51407,'1 ',     1.598,     0.341,     0.341,    -0.230,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.214,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51407,'2 ',     1.598,     0.341,     0.341,    -0.230,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.511,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51411,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.994,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51411,'2 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51412,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51412,'2 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51413,'1 ',     1.199,     0.559,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.164,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51417,'1 ',     3.995,    -0.576,     0.852,    -0.576,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51419,'1 ',    12.984,     6.617,     6.617,    -1.443,1.04000,    0,    15.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     1.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51421,'1 ',     0.000,     0.000,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.453,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51421,'2 ',     1.998,    -0.288,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51422,'1 ',     1.998,    -0.288,     0.426,    -0.288,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51422,'2 ',     1.998,    -0.288,     0.426,    -0.288,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51422,'3 ',     0.000,     0.000,     0.426,    -0.288,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51429,'1 ',     0.000,     0.000,     0.774,    -0.203,1.04000,    0,     1.992,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.660,     0.612,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51429,'2 ',     0.000,     0.000,     0.774,    -0.203,1.04000,    0,     1.992,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.660,     0.596,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51430,'1 ',     0.000,     0.000,     0.774,    -0.203,1.04000,    0,     1.992,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.660,     0.646,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51431,'1 ',     0.000,     0.000,     0.774,    -0.203,1.04000,    0,     1.992,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.660,     0.399,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51431,'2 ',     0.000,     0.000,     0.774,    -0.203,1.04000,    0,     1.992,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.660,     0.637,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51434,'1 ',     3.995,    -0.576,     0.852,    -0.576,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51438,'1 ',    19.976,    -2.880,     4.260,    -2.880,1.00800,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51443,'1 ',   214.411,    63.856,   109.265,   -23.828,1.03500,51441,   257.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.667,    39.238,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51444,'1 ',   214.411,    44.838,   109.265,   -23.828,1.03150,    0,   257.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.667,    91.737,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51445,'1 ',   214.411,    63.856,   109.265,   -23.828,1.03500,51441,   257.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   214.667,    44.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51448,'1 ',     0.000,     0.000,     0.320,    -0.216,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51448,'2 ',     1.998,    -0.288,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.929,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51448,'3 ',     1.998,    -0.288,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51448,'4 ',     1.998,    -0.288,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51448,'5 ',     1.998,    -0.288,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51450,'1 ',    11.187,    -1.613,     2.386,    -1.613,1.04000,    0,    13.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     5.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51454,'1 ',     2.614,    -0.319,     1.219,    -0.319,1.03800,    0,     3.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.617,     1.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51454,'2 ',     2.614,    -0.319,     1.219,    -0.319,1.03800,    0,     3.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.617,     0.988,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51455,'1 ',     2.614,    -0.319,     1.219,    -0.319,1.03800,    0,     3.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.617,     0.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51456,'1 ',     2.614,    -0.282,     1.219,    -0.319,1.01800,    0,     3.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.617,     0.482,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51456,'2 ',     2.614,    -0.282,     1.219,    -0.319,1.01800,    0,     3.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.617,     0.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51457,'1 ',     2.614,    -0.319,     1.219,    -0.319,1.03800,    0,     3.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.617,     0.485,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51463,'1 ',    31.862,    -1.887,    16.237,    -3.541,1.04050,    0,    38.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.900,     9.131,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51466,'1 ',    50.340,    -7.258,    10.735,    -7.258,1.04000,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,     7.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51471,'1 ',     0.000,     0.000,     0.637,    -0.167,1.04000,    0,     1.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.367,     0.499,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51471,'2 ',     0.000,     0.000,     0.637,    -0.167,1.04000,    0,     1.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.367,     0.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51472,'1 ',     0.000,     0.000,     0.637,    -0.167,1.04000,    0,     1.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.367,     0.522,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51475,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.432,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51475,'2 ',     1.798,     0.839,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51475,'3 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.539,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51475,'4 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.929,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51475,'5 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51475,'6 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51477,'1 ',     0.000,     0.000,     0.746,    -0.195,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51477,'2 ',     0.000,     0.000,     0.746,    -0.195,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51477,'3 ',     0.000,     0.000,     0.746,    -0.195,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51477,'4 ',     0.000,     0.000,     0.746,    -0.195,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51477,'5 ',     0.000,     0.000,     0.746,    -0.195,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.617,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51477,'6 ',     1.998,    -0.244,     0.932,    -0.244,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51481,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03400,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51481,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.03400,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51482,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03400,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51486,'1 ',     0.000,     0.000,    21.407,   -14.472,1.04000,    0,   120.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   100.500,    43.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51490,'1 ',     3.795,    -0.547,     0.809,    -0.547,1.04000,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.800,     1.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51491,'1 ',    11.486,    -1.656,     2.450,    -1.656,1.04000,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     3.661,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51496,'1 ',     0.000,     0.000,     0.895,    -0.605,1.04000,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.200,     1.971,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51501,'1 ',   203.757,    52.348,   103.836,   -22.644,1.04700,51498,   244.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    33.705,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51502,'1 ',   203.757,    57.336,   103.836,   -22.644,1.06100,    0,   244.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    93.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51505,'1 ',     6.492,    -0.793,     3.029,    -0.793,1.04000,    0,     7.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.500,     2.202,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51505,'2 ',     6.492,    -0.793,     3.029,    -0.793,1.04000,    0,     7.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.500,     2.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51507,'1 ',     2.297,     1.072,     1.072,    -0.281,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.694,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51507,'2 ',     2.297,     1.072,     1.072,    -0.281,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     1.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51510,'1 ',    10.188,    -1.416,     2.173,    -1.469,1.00800,    0,    12.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.200,     2.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51516,'1 ',   592.393,    12.784,   218.261,   -48.634,1.04300,51512,   711.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   593.100,   291.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51517,'1 ',   592.393,    12.784,   218.261,   -48.634,1.04300,51512,   711.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   593.100,    92.511,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51520,'1 ',     0.000,     0.000,     0.827,    -0.217,1.04000,    0,     2.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.775,     0.484,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51521,'1 ',     0.000,     0.000,     0.827,    -0.217,1.04000,    0,     2.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.775,     0.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51521,'2 ',     0.000,     0.000,     0.827,    -0.217,1.04000,    0,     2.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.775,     0.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51521,'3 ',     0.000,     0.000,     0.827,    -0.217,1.04000,    0,     2.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.775,     0.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51526,'1 ',    17.979,     9.162,     9.162,    -1.998,1.03800,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     8.057,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51527,'1 ',    17.979,     3.108,     9.162,    -1.998,1.03600,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     7.394,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51527,'2 ',    17.979,     3.108,     9.162,    -1.998,1.03600,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     5.912,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51527,'3 ',    17.979,     3.108,     9.162,    -1.998,1.03600,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51532,'1 ',     1.998,     0.932,     0.932,    -0.244,1.02300,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.657,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51532,'2 ',     1.998,     0.932,     0.932,    -0.244,1.02300,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.976,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51533,'1 ',     1.998,     0.932,     0.932,    -0.244,1.02300,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51537,'1 ',     7.990,     4.072,     4.072,    -0.888,1.06200,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     2.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51541,'1 ',   166.102,    43.452,    84.647,   -18.459,1.04100,51539,   199.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.300,    64.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51542,'1 ',   166.102,    43.452,    84.647,   -18.459,1.04100,51539,   199.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   166.300,    45.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51549,'1 ',   100.380,   -14.472,    21.407,   -14.472,1.02600,    0,   120.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    41.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51552,'1 ',    49.441,    -7.128,    10.543,    -7.128,1.04000,    0,    59.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.500,     6.344,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51558,'1 ',     0.000,     0.000,     1.728,    -0.221,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.500,     2.074,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51558,'2 ',     4.495,     1.728,     1.728,    -0.221,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     1.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51559,'1 ',     4.495,     1.728,     1.728,    -0.221,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     0.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51560,'1 ',     4.495,     1.728,     1.728,    -0.221,1.04000,    0,     5.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.500,     1.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51564,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51564,'2 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.835,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51565,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.535,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51566,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.401,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51575,'1 ',   191.072,    54.132,    97.372,   -21.234,1.03900,51570,   229.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.300,    65.452,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51579,'1 ',   195.067,    87.723,    99.408,   -21.678,1.04600,51578,   234.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.300,    45.946,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51580,'1 ',   195.067,    87.723,    99.408,   -21.678,1.04600,51578,   234.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.300,    27.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51581,'1 ',   195.067,    83.288,    99.408,   -21.678,1.04050,    0,   234.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   195.300,    56.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51585,'1 ',     0.000,     0.000,     0.256,    -0.173,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51585,'2 ',     0.000,     0.000,     4.260,    -2.880,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     6.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51591,'1 ',     6.093,    -0.744,     2.843,    -0.744,1.03900,    0,     7.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.100,     2.576,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51593,'1 ',     1.598,     0.614,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.575,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51593,'2 ',     0.000,     0.000,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51593,'3 ',     1.598,     0.614,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.686,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51593,'4 ',     1.598,     0.614,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51593,'5 ',     1.598,     0.614,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.724,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51593,'6 ',     1.598,     0.614,     0.614,    -0.078,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51595,'1 ',     8.989,    -0.999,     4.581,    -0.999,1.04050,    0,    10.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     2.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51595,'2 ',     8.989,    -0.999,     4.581,    -0.999,1.04050,    0,    10.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     1.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51595,'3 ',     8.989,    -0.999,     4.581,    -0.999,1.04050,    0,    10.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     3.226,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51600,'1 ',    61.127,    19.115,    28.519,    -7.466,1.02500,    0,    73.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    17.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51604,'1 ',     1.498,    -0.083,     0.320,    -0.216,1.00400,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.632,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51604,'2 ',     1.498,    -0.083,     0.320,    -0.216,1.00400,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51605,'1 ',     1.498,    -0.216,     0.320,    -0.216,1.00200,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51610,'1 ',   162.206,    32.122,    82.662,   -18.026,1.05200,    0,   194.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.400,    43.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51611,'1 ',   162.206,    57.418,    82.662,   -18.026,1.05200,    0,   194.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.400,    31.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51616,'1 ',    15.581,    -2.246,     3.323,    -2.246,1.03200,    0,    18.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.600,     4.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51621,'1 ',    15.981,    -1.776,     8.144,    -1.776,1.00800,    0,    19.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.857,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51625,'1 ',     2.097,    -0.302,     0.447,    -0.302,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51625,'2 ',     0.000,     0.000,     0.447,    -0.302,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.100,     0.753,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51628,'1 ',     3.845,    -0.427,     1.960,    -0.427,1.04050,    0,     4.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.850,     0.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51628,'2 ',     3.845,    -0.427,     1.960,    -0.427,1.04050,    0,     4.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.850,     0.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51629,'1 ',     2.697,    -0.300,     1.374,    -0.300,1.04050,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51632,'1 ',     0.932,     0.199,     0.199,    -0.134,1.04300,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.933,     0.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51632,'2 ',     0.932,     0.199,     0.199,    -0.134,1.04300,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.933,     0.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51632,'3 ',     0.932,     0.199,     0.199,    -0.134,1.04300,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.933,     0.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51632,'4 ',     0.932,     0.199,     0.199,    -0.134,1.04300,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.933,     0.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51632,'5 ',     0.932,     0.199,     0.199,    -0.134,1.04300,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.933,     0.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51632,'6 ',     0.000,     0.000,     0.199,    -0.134,1.04300,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.186,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51634,'1 ',     0.000,     0.000,     0.277,    -0.187,1.04300,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.629,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51634,'2 ',     1.298,     0.277,     0.277,    -0.187,1.04300,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51634,'3 ',     1.298,     0.277,     0.277,    -0.187,1.04300,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51634,'4 ',     1.298,     0.277,     0.277,    -0.187,1.04300,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51634,'5 ',     0.000,     0.000,     0.277,    -0.187,1.04300,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51640,'1 ',   236.574,   -56.061,   278.854,   -73.005,1.04500,51636,   718.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   598.400,   124.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51645,'1 ',    14.316,    -2.064,     3.053,    -2.064,1.04000,    0,    17.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.333,     1.544,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51646,'1 ',    14.316,    -2.064,     3.053,    -2.064,1.04000,    0,    17.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.333,     2.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51648,'1 ',    14.316,     1.409,     3.053,    -2.064,1.00450,    0,    17.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.333,     5.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51655,'1 ',   684.183,    72.060,   252.080,   -56.170,1.03900,51651,   822.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   685.000,    93.974,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51658,'1 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51658,'2 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.573,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51658,'3 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51658,'4 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51661,'1 ',     0.000,     0.000,     0.755,    -0.198,1.04000,    0,     1.944,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.620,     0.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51661,'2 ',     0.000,     0.000,     0.755,    -0.198,1.04000,    0,     1.944,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.620,     0.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51661,'3 ',     0.000,     0.000,     0.755,    -0.198,1.04000,    0,     1.944,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.620,     0.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51664,'1 ',     0.000,     0.000,     0.755,    -0.198,1.04000,    0,     1.944,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.620,     0.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51665,'1 ',     0.000,     0.000,     0.755,    -0.198,1.04000,    0,     1.944,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.620,     0.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51670,'1 ',     1.998,    -0.177,     0.932,    -0.244,1.01000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51670,'2 ',     1.998,    -0.177,     0.932,    -0.244,1.01000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.796,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51671,'1 ',     1.998,    -0.227,     0.932,    -0.244,1.01000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51672,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.00200,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51672,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.00200,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.901,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51673,'1 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.195,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51677,'1 ',    24.970,    -2.775,    12.725,    -2.775,1.04250,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     8.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51679,'1 ',     1.798,    -0.079,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51679,'2 ',     1.798,    -0.079,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51679,'3 ',     1.798,    -0.079,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51679,'4 ',     1.798,    -0.079,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.246,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51679,'5 ',     1.798,    -0.079,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51682,'1 ',    18.977,     5.996,     9.671,    -2.109,1.00450,    0,    22.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     5.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51689,'1 ',     2.331,     0.795,     1.087,    -0.285,1.00450,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.645,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51689,'2 ',     2.331,     0.795,     1.087,    -0.285,1.00450,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     1.118,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51690,'1 ',     2.331,     0.688,     1.087,    -0.285,1.00450,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     1.087,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51690,'2 ',     2.331,     0.688,     1.087,    -0.285,1.00450,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51691,'1 ',     2.331,    -0.285,     1.087,    -0.285,1.03100,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51691,'2 ',     2.331,    -0.285,     1.087,    -0.285,1.03100,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.459,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51694,'1 ',     6.492,    -0.722,     3.308,    -0.722,1.04250,    0,     7.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.500,     2.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51694,'2 ',     6.492,    -0.722,     3.308,    -0.722,1.04250,    0,     7.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.500,     2.195,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51695,'1 ',     6.492,    -0.098,     3.308,    -0.722,1.04900,    0,     7.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.500,     2.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51695,'2 ',     6.492,    -0.098,     3.308,    -0.722,1.04900,    0,     7.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.500,     1.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51699,'1 ',     2.097,    -0.150,     0.447,    -0.302,1.01500,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51699,'2 ',     1.348,    -0.150,     0.288,    -0.194,1.01500,    0,     1.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.350,     0.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51700,'1 ',     1.348,    -0.194,     0.288,    -0.194,1.01450,    0,     1.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.350,     0.273,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51701,'1 ',     1.348,    -0.155,     0.288,    -0.194,1.01450,    0,     1.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.350,     0.407,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51701,'2 ',     1.348,    -0.155,     0.288,    -0.194,1.01450,    0,     1.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.350,     0.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51706,'1 ',     1.998,     0.932,     0.932,    -0.244,1.05000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51706,'2 ',     1.998,     0.932,     0.932,    -0.244,1.05000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.835,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51707,'1 ',     1.998,     0.932,     0.932,    -0.244,1.05000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51713,'1 ',   155.747,    16.393,    79.370,   -17.309,1.04500,51710,   187.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.933,    70.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51714,'1 ',   155.747,    49.895,    79.370,   -17.309,1.05000,    0,   187.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.933,    37.547,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51715,'1 ',   155.747,    29.847,    79.370,   -17.309,1.05000,    0,   187.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.933,    75.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51719,'1 ',     1.698,    -0.245,     0.362,    -0.245,1.01200,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51719,'2 ',     1.698,    -0.245,     0.362,    -0.245,1.01200,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51720,'1 ',     1.698,    -0.227,     0.362,    -0.245,1.01200,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.656,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51720,'2 ',     1.698,    -0.227,     0.362,    -0.245,1.01200,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51721,'1 ',     0.000,     0.000,     0.362,    -0.245,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51724,'1 ',    17.979,     7.387,     9.162,    -1.998,1.04400,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51724,'2 ',    17.979,     7.387,     9.162,    -1.998,1.04400,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51724,'3 ',    17.979,     7.387,     9.162,    -1.998,1.04400,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.821,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51724,'4 ',    17.979,     7.387,     9.162,    -1.998,1.04400,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     8.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51731,'1 ',     0.000,     0.000,    31.694,   -21.427,1.04300,51726,   178.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   148.800,    72.748,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51737,'1 ',   200.760,   -28.944,    42.813,   -28.944,1.04100,    0,   241.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.000,    75.669,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51740,'1 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51740,'2 ',     2.357,    -0.262,     1.201,    -0.262,1.04000,    0,     2.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.360,     0.246,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51740,'3 ',     2.357,    -0.262,     1.201,    -0.262,1.04000,    0,     2.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.360,     0.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51740,'4 ',     2.357,    -0.262,     1.201,    -0.262,1.04000,    0,     2.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.360,     0.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51740,'5 ',     2.357,    -0.262,     1.201,    -0.262,1.04000,    0,     2.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.360,     0.672,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51740,'6 ',     2.357,    -0.262,     1.201,    -0.262,1.04000,    0,     2.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.360,     1.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51745,'1 ',   167.051,    28.939,    85.130,   -18.565,1.04700,51742,   200.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.250,    81.777,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51746,'1 ',   167.051,    14.721,    85.130,   -18.565,1.04950,    0,   200.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   167.250,    41.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51753,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.887,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51754,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51756,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51757,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.477,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51759,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51763,'1 ',     1.898,    -0.274,     0.405,    -0.274,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51763,'2 ',     1.898,    -0.274,     0.405,    -0.274,1.04000,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51764,'1 ',     0.799,    -0.115,     0.170,    -0.115,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51765,'1 ',     0.799,    -0.115,     0.170,    -0.115,1.04000,    0,     0.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51771,'1 ',   205.255,    29.985,    43.771,   -29.592,1.04100,51768,   246.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.500,    97.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51774,'1 ',     0.000,     0.000,     0.895,    -0.605,1.04000,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.200,     1.499,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51777,'1 ',     8.790,     4.101,     4.101,    -1.074,1.05250,    0,    10.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.800,     1.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51779,'1 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51779,'2 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.551,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51779,'3 ',     2.197,     1.025,     1.025,    -0.268,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.765,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51782,'1 ',    19.976,     4.260,     4.260,    -2.880,1.04350,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51783,'1 ',     0.000,     0.000,     0.426,    -0.288,1.04200,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.951,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51783,'2 ',     1.998,    -0.288,     0.426,    -0.288,1.04200,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51791,'1 ',    46.744,    23.821,    23.821,    -5.195,1.05750,    0,    56.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.800,    18.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51791,'2 ',    46.744,    23.821,    23.821,    -5.195,1.05750,    0,    56.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.800,    16.021,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51792,'1 ',    46.744,    23.821,    23.821,    -5.195,1.06000,    0,    56.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.800,    18.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51793,'1 ',    46.744,    23.821,    23.821,    -5.195,1.05500,    0,    56.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.800,    15.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51793,'2 ',    46.744,    23.821,    23.821,    -5.195,1.05500,    0,    56.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.800,     5.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51794,'1 ',    46.744,    23.821,    23.821,    -5.195,1.07500,    0,    56.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.800,     5.988,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51798,'1 ',     0.000,     0.000,    64.494,   -16.885,1.04000,    0,   166.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   138.400,    20.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51799,'1 ',     0.000,     0.000,    64.494,   -16.885,1.04000,    0,   166.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   138.400,    65.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51806,'1 ',     3.995,     1.864,     1.864,    -0.488,1.05250,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51806,'2 ',     3.995,     1.864,     1.864,    -0.488,1.05250,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.743,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51807,'1 ',     1.998,     0.932,     0.932,    -0.244,1.05000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51812,'1 ',     6.575,     0.548,     3.068,    -0.803,1.04000,    0,     7.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.583,     3.184,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51813,'1 ',     6.575,     0.548,     3.068,    -0.803,1.04000,    0,     7.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.583,     1.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51815,'1 ',     6.575,     3.068,     3.068,    -0.803,1.05500,    0,     7.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.583,     2.853,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51815,'2 ',     6.575,     3.068,     3.068,    -0.803,1.05500,    0,     7.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.583,     1.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51816,'1 ',     6.575,    -0.238,     3.068,    -0.803,1.02700,    0,     7.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.583,     2.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51816,'2 ',     6.575,    -0.238,     3.068,    -0.803,1.02700,    0,     7.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.583,     1.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51822,'1 ',   205.255,    14.499,    43.771,   -29.592,1.04600,51819,   246.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   205.500,    29.648,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51828,'1 ',    46.494,    -5.167,    23.694,    -5.167,1.04000,    0,    55.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.550,    20.344,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51829,'1 ',    46.494,    -5.167,    23.694,    -5.167,1.04000,    0,    55.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.550,    19.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51834,'1 ',     9.988,    -1.440,     2.130,    -1.440,1.03800,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51837,'1 ',     1.498,    -0.216,     0.320,    -0.216,1.03800,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51837,'2 ',     2.497,    -0.360,     0.532,    -0.360,1.03800,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.966,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51837,'3 ',     2.497,    -0.360,     0.532,    -0.360,1.03800,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.703,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51843,'1 ',   103.377,    22.046,    22.046,   -14.904,1.04600,    0,   124.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    28.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51844,'1 ',     1.298,     0.277,     0.277,    -0.187,1.04600,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51847,'1 ',    50.939,    -7.344,    10.863,    -7.344,1.04250,    0,    61.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    15.397,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51849,'1 ',    56.632,    19.408,    26.422,    -6.917,1.03500,    0,    68.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    15.764,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51849,'2 ',    56.632,    19.408,    26.422,    -6.917,1.03500,    0,    68.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,     6.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51849,'3 ',    56.632,    19.408,    26.422,    -6.917,1.03500,    0,    68.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    20.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51849,'4 ',    56.632,    19.408,    26.422,    -6.917,1.03500,    0,    68.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,    15.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51850,'1 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.641,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51856,'1 ',   201.060,    39.899,    42.877,   -28.987,1.01650,    0,   241.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.300,    53.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51859,'1 ',     2.737,    -0.134,     1.052,    -0.134,1.03800,    0,     3.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.740,     0.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51860,'1 ',     2.737,     1.052,     1.052,    -0.134,1.04000,    0,     3.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.740,     1.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51861,'1 ',     2.737,     1.052,     1.052,    -0.134,1.04000,    0,     3.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.740,     1.049,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51863,'1 ',     0.000,     0.000,     1.052,    -0.134,1.04000,    0,     3.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.740,     1.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51864,'1 ',     2.737,     1.052,     1.052,    -0.134,1.04000,    0,     3.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.740,     0.849,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51868,'1 ',     1.998,    -0.288,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.229,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51868,'2 ',     2.097,    -0.302,     0.447,    -0.302,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.937,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51868,'3 ',     2.097,    -0.302,     0.447,    -0.302,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.837,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51870,'1 ',     0.832,     0.320,     0.320,    -0.041,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.399,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51870,'2 ',     0.000,     0.000,     0.320,    -0.041,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.833,     0.249,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51870,'3 ',     1.298,     0.499,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51870,'4 ',     1.298,     0.499,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51870,'5 ',     0.000,     0.000,     0.845,    -0.108,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.200,     0.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51870,'6 ',     2.197,     0.845,     0.845,    -0.108,1.04000,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.915,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51871,'1 ',     0.300,     0.115,     0.115,    -0.015,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51872,'1 ',     0.832,     0.320,     0.320,    -0.041,1.04000,    0,     1.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.833,     0.411,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51878,'1 ',   199.762,    42.600,    42.600,   -28.800,1.05050,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    82.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51881,'1 ',     8.790,     4.101,     4.101,    -1.074,1.04000,    0,    10.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.800,     3.397,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51886,'1 ',     0.000,     0.000,   134.885,   -29.415,1.04100,51883,   318.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   265.000,    62.441,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51887,'1 ',   264.684,    53.035,   134.885,   -29.415,1.04100,51883,   318.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   265.000,   115.026,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51893,'1 ',   140.544,   136.341,   383.565,  -100.418,1.04100,51890,   987.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   823.100,   140.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51894,'1 ',   164.400,   136.341,   383.565,  -100.418,1.04100,51890,   987.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   823.100,   164.385,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51895,'1 ',     0.000,     0.000,   383.565,  -100.418,1.04100,51890,   987.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   823.100,   399.409,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51901,'1 ',   100.380,    21.407,    21.407,   -14.472,1.04600,    0,   120.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,    42.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51906,'1 ',    29.964,    -4.320,     6.390,    -4.320,1.03600,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     4.872,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51907,'1 ',     0.000,     0.000,     0.277,    -0.187,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.184,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51911,'1 ',     2.397,    -0.266,     1.222,    -0.266,1.03800,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     1.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51912,'1 ',     2.397,    -0.266,     1.222,    -0.266,1.03800,    0,     2.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     0.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51917,'1 ',     0.000,     0.000,    31.950,   -21.600,1.04000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   150.000,    39.275,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51924,'1 ',    11.986,    -1.500,     2.556,    -1.728,1.04000,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     3.558,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51925,'1 ',    11.986,    -1.500,     2.556,    -1.728,1.04000,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     2.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51929,'1 ',    98.782,    21.066,    21.066,   -14.242,1.04300,    0,   118.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.900,    37.226,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51935,'1 ',    98.882,   -14.256,    21.087,   -14.256,1.03400,    0,   118.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,    17.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51938,'1 ',    25.270,    -3.643,     5.389,    -3.643,1.04000,    0,    30.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.300,    11.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51943,'1 ',     1.298,    -0.187,     0.277,    -0.187,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.642,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51944,'1 ',     0.000,     0.000,     0.277,    -0.187,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51946,'1 ',    35.957,    -5.184,     7.668,    -5.184,1.04050,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     9.459,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51950,'1 ',     2.247,     1.048,     1.048,    -0.274,1.04750,    0,     2.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.250,     0.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51950,'2 ',     2.247,     1.048,     1.048,    -0.274,1.04750,    0,     2.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.250,     0.621,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51951,'1 ',     2.247,     1.048,     1.048,    -0.274,1.04500,    0,     2.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.250,     0.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51951,'2 ',     2.247,     1.048,     1.048,    -0.274,1.04500,    0,     2.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.250,     0.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51955,'1 ',     1.998,     1.018,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.701,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51956,'1 ',     3.762,     1.198,     1.917,    -0.418,1.04000,    0,     4.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.767,     1.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51958,'1 ',     3.762,    -0.326,     1.917,    -0.418,1.03650,    0,     4.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.767,     1.484,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51958,'2 ',     3.762,    -0.326,     1.917,    -0.418,1.03650,    0,     4.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.767,     1.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51961,'1 ',    10.388,    -1.498,     2.215,    -1.498,1.04050,    0,    12.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.400,     2.711,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51963,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.03800,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51963,'2 ',     2.497,    -0.305,     1.165,    -0.305,1.03800,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51964,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.477,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51965,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51973,'1 ',   107.072,     3.327,    22.834,   -15.437,1.04500,    0,   128.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.200,    19.995,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51974,'1 ',     1.298,     0.277,     0.277,    -0.187,1.04450,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51974,'2 ',     1.298,     0.277,     0.277,    -0.187,1.04450,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51975,'1 ',     1.298,    -0.142,     0.277,    -0.187,1.04350,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51975,'2 ',     1.298,    -0.142,     0.277,    -0.187,1.04350,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.269,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51976,'1 ',     0.000,     0.000,     0.277,    -0.187,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.647,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51977,'1 ',     1.298,     0.221,     0.277,    -0.187,1.04450,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51982,'1 ',     3.995,    -0.576,     0.852,    -0.576,1.00600,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51982,'2 ',     3.995,    -0.576,     0.852,    -0.576,1.00600,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.711,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
51986,'1 ',     2.331,     1.087,     1.087,    -0.285,1.04000,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     1.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51987,'1 ',     2.331,     1.087,     1.087,    -0.285,1.04250,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.764,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51987,'2 ',     2.331,     1.087,     1.087,    -0.285,1.04250,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51988,'1 ',     2.331,     1.087,     1.087,    -0.285,1.04000,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     1.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51989,'1 ',     2.331,     1.087,     1.087,    -0.285,1.04250,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51989,'2 ',     2.331,     1.087,     1.087,    -0.285,1.04250,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51993,'1 ',    17.979,     0.986,     8.388,    -2.196,1.04100,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     8.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51998,'1 ',     1.224,     0.263,     0.571,    -0.149,1.00850,    0,     1.470,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.225,     0.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51999,'1 ',     0.000,     0.000,     0.571,    -0.149,1.04000,    0,     1.470,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.225,     0.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
51999,'2 ',     0.000,     0.000,     0.571,    -0.149,1.04000,    0,     1.470,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.225,     0.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52000,'1 ',     0.000,     0.000,     0.571,    -0.149,1.04000,    0,     1.470,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.225,     0.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52005,'1 ',   141.581,    25.522,    72.151,   -15.734,1.03800,52003,   170.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   141.750,    28.736,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52006,'1 ',   141.581,    44.788,    72.151,   -15.734,1.04300,    0,   170.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   141.750,    58.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52010,'1 ',     2.097,    -0.302,     0.447,    -0.302,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52011,'1 ',     2.097,    -0.302,     0.447,    -0.302,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52014,'1 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.701,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52014,'2 ',     2.097,    -0.256,     0.979,    -0.256,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52014,'3 ',     2.097,    -0.256,     0.979,    -0.256,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52015,'1 ',     0.000,     0.000,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.481,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52015,'2 ',     2.097,    -0.256,     0.979,    -0.256,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52015,'3 ',     2.097,    -0.256,     0.979,    -0.256,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52015,'4 ',     2.297,    -0.281,     1.072,    -0.281,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     1.017,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52022,'1 ',    29.964,    -4.320,     6.390,    -4.320,1.01450,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    13.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52023,'1 ',     1.498,    -0.105,     0.320,    -0.216,1.02650,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.682,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52026,'1 ',     0.000,     0.000,     2.556,    -1.728,1.04000,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     1.529,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52029,'1 ',     0.849,    -0.104,     0.396,    -0.104,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.850,     0.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52030,'1 ',     0.849,    -0.104,     0.396,    -0.104,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.850,     0.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52032,'1 ',     0.000,     0.000,     0.769,    -0.201,1.04000,    0,     1.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.650,     0.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52032,'2 ',     0.000,     0.000,     0.769,    -0.201,1.04000,    0,     1.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.650,     0.737,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52036,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04050,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.794,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52037,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04050,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.745,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52037,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.04050,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.966,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52041,'1 ',     1.998,     0.830,     0.932,    -0.244,1.04400,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52041,'2 ',     1.998,     0.830,     0.932,    -0.244,1.04400,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.783,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52041,'3 ',     1.998,     0.830,     0.932,    -0.244,1.04400,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.484,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52041,'4 ',     3.496,     0.830,     1.631,    -0.427,1.04400,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.082,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52047,'1 ',    25.719,    -3.142,    11.999,    -3.142,1.04000,    0,    30.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.750,     6.469,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52048,'1 ',    25.719,    -3.142,    11.999,    -3.142,1.04000,    0,    30.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.750,     9.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52053,'1 ',    24.720,     2.314,    11.534,    -3.019,1.04200,    0,    29.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,     4.185,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52053,'2 ',    24.720,     2.314,    11.534,    -3.019,1.04200,    0,    29.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,    10.119,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52053,'3 ',    24.720,     2.314,    11.534,    -3.019,1.04200,    0,    29.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,    10.137,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52053,'4 ',    24.720,     2.314,    11.534,    -3.019,1.04200,    0,    29.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.750,     9.659,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52057,'1 ',    21.874,    -1.242,     4.665,    -3.154,1.04700,    0,    26.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.900,     4.887,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52064,'1 ',     7.491,    -0.023,     3.495,    -0.915,1.04250,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.163,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52067,'1 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52068,'1 ',    48.942,    14.854,    24.941,    -5.439,1.03900,    0,    58.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    11.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52069,'1 ',     0.000,     0.000,     0.611,    -0.133,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52073,'1 ',     0.000,     0.000,     0.426,    -0.288,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52073,'2 ',     1.998,    -0.288,     0.426,    -0.288,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52074,'1 ',     0.000,     0.000,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52081,'1 ',   100.480,   -14.486,    21.428,   -14.486,1.03400,    0,   120.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.600,    19.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52088,'1 ',     3.612,     1.685,     1.685,    -0.441,1.04000,    0,     4.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.617,     1.073,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52089,'1 ',     3.612,     1.685,     1.685,    -0.441,1.04000,    0,     4.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.617,     1.269,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52091,'1 ',     3.612,     1.685,     1.685,    -0.441,1.04250,    0,     4.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.617,     0.686,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52092,'1 ',     3.612,     1.685,     1.685,    -0.441,1.04500,    0,     4.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.617,     0.617,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52092,'2 ',     3.612,     1.685,     1.685,    -0.441,1.04500,    0,     4.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.617,     1.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52093,'1 ',     3.612,     1.685,     1.685,    -0.441,1.04250,    0,     4.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.617,     0.757,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52096,'1 ',    42.399,     6.349,    21.607,    -4.712,1.04350,    0,    50.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.450,    16.314,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52096,'2 ',    42.399,     6.349,    21.607,    -4.712,1.04350,    0,    50.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.450,    11.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52099,'1 ',    11.786,    -1.699,     2.513,    -1.699,1.04000,    0,    14.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.800,     4.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52105,'1 ',    89.194,    45.454,    45.454,    -9.912,1.05100,    0,   107.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.300,    30.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52106,'1 ',    89.194,    26.331,    45.454,    -9.912,1.05100,    0,   107.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.300,    19.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52107,'1 ',    89.194,    29.115,    45.454,    -9.912,1.05100,    0,   107.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.300,    37.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52108,'1 ',    89.194,    23.745,    45.454,    -9.912,1.05100,    0,   107.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.300,    35.796,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52109,'1 ',    89.194,    29.951,    45.454,    -9.912,1.05100,    0,   107.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.300,    11.824,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52110,'1 ',    89.194,    29.850,    45.454,    -9.912,1.05100,    0,   107.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.300,    28.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52113,'1 ',     2.097,    -0.302,     0.447,    -0.302,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.926,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52113,'2 ',     4.195,    -0.605,     0.895,    -0.605,1.04000,    0,     5.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.200,     1.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52115,'1 ',     5.993,     1.685,     2.796,    -0.732,1.03500,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52118,'1 ',     0.000,     0.000,     0.852,    -0.576,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     0.658,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52119,'1 ',     1.998,    -0.288,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.773,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52119,'2 ',     1.998,    -0.288,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52123,'1 ',     4.819,     0.654,     2.456,    -0.536,1.04050,    0,     5.790,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.825,     1.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52123,'2 ',     4.819,     0.654,     2.456,    -0.536,1.04050,    0,     5.790,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.825,     2.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52124,'1 ',     4.819,     1.200,     2.456,    -0.536,1.04050,    0,     5.790,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.825,     1.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52124,'2 ',     4.819,     1.200,     2.456,    -0.536,1.04050,    0,     5.790,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.825,     2.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52130,'1 ',    32.711,    -3.635,    16.670,    -3.635,1.04000,    0,    39.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.750,     8.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52131,'1 ',    32.711,    -3.635,    16.670,    -3.635,1.04000,    0,    39.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.750,     6.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52135,'1 ',    49.940,    10.650,    10.650,    -7.200,1.04800,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     7.421,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
52139,'1 ',     3.376,     0.193,     1.720,    -0.375,1.03800,    0,     4.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.380,     0.826,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52139,'2 ',     3.376,     0.193,     1.720,    -0.375,1.03800,    0,     4.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.380,     0.882,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52139,'3 ',     3.376,     0.193,     1.720,    -0.375,1.03800,    0,     4.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.380,     1.317,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52139,'4 ',     3.376,     0.193,     1.720,    -0.375,1.03800,    0,     4.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.380,     1.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52139,'5 ',     3.376,     0.193,     1.720,    -0.375,1.03800,    0,     4.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.380,     0.639,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52142,'1 ',     2.197,    -0.268,     1.025,    -0.268,1.03850,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52142,'2 ',     2.197,    -0.268,     1.025,    -0.268,1.03850,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.501,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52143,'1 ',     2.197,    -0.268,     1.025,    -0.268,1.03650,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.942,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52143,'2 ',     2.197,    -0.268,     1.025,    -0.268,1.03650,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     0.651,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52150,'1 ',     0.000,     0.000,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52150,'2 ',     0.000,     0.000,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52151,'1 ',     0.000,     0.000,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52151,'2 ',     0.000,     0.000,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52154,'1 ',     0.433,     0.166,     0.166,    -0.021,1.04000,    0,     0.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.433,     0.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52154,'2 ',     0.499,     0.192,     0.192,    -0.025,1.04000,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.500,     0.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52154,'3 ',     0.000,     0.000,     0.653,    -0.083,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.264,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52155,'1 ',     0.433,    -0.021,     0.166,    -0.021,1.04350,    0,     0.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.433,     0.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52155,'2 ',     0.433,    -0.021,     0.166,    -0.021,1.04350,    0,     0.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.433,     0.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52155,'3 ',     3.396,    -0.025,     1.306,    -0.167,1.04350,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.400,     0.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52155,'4 ',     0.000,     0.000,     1.306,    -0.167,1.04350,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.400,     0.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
52161,'1 ',   209.750,    44.730,    44.730,   -30.240,1.04100,52158,   252.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,    44.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54333,'1 ',    49.940,    10.650,    10.650,    -7.200,1.05000,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    20.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54340,'1 ',   191.871,   -21.323,    97.779,   -21.323,1.02650,    0,   230.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.100,    66.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54341,'1 ',   191.871,   -13.804,    97.779,   -21.323,1.03600,54336,   230.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.100,    37.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54342,'1 ',   191.871,   -13.804,    97.779,   -21.323,1.03600,54336,   230.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.100,    82.911,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54347,'1 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.436,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54348,'1 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54350,'1 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54350,'2 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.229,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54351,'1 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54351,'2 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.218,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54356,'1 ',     2.031,    -0.248,     0.948,    -0.248,1.03800,    0,     2.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.033,     0.912,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54356,'2 ',     2.031,    -0.248,     0.948,    -0.248,1.03800,    0,     2.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.033,     0.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54357,'1 ',     2.031,    -0.248,     0.948,    -0.248,1.03850,    0,     2.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.033,     0.318,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54364,'1 ',     1.864,    -0.228,     0.870,    -0.228,1.04000,    0,     2.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.867,     0.639,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54365,'1 ',     1.864,    -0.228,     0.870,    -0.228,1.04000,    0,     2.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.867,     0.848,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54367,'1 ',     1.864,     0.019,     0.870,    -0.228,1.04250,    0,     2.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.867,     0.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54373,'1 ',   274.173,   127.917,   127.917,   -33.489,1.04300,54370,   329.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   274.500,   122.008,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54379,'1 ',     4.020,    -0.491,     1.876,    -0.491,1.04000,    0,     4.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.025,     0.746,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54380,'1 ',     4.020,    -0.491,     1.876,    -0.491,1.04000,    0,     4.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.025,     1.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54382,'1 ',     4.020,    -0.491,     1.876,    -0.491,1.04050,    0,     4.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.025,     1.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54382,'2 ',     4.020,    -0.491,     1.876,    -0.491,1.04050,    0,     4.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.025,     1.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54386,'1 ',    20.975,     0.615,     4.473,    -3.024,1.04300,    0,    25.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     3.949,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54395,'1 ',   175.291,    37.382,    37.382,   -25.272,1.04300,54392,   210.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   175.500,    51.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54398,'1 ',     0.000,     0.000,     0.466,    -0.122,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54398,'2 ',     1.818,    -0.222,     0.848,    -0.222,1.04000,    0,     2.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.820,     0.242,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54398,'3 ',     1.818,    -0.222,     0.848,    -0.222,1.04000,    0,     2.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.820,     0.645,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54398,'4 ',     1.818,    -0.222,     0.848,    -0.222,1.04000,    0,     2.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.820,     0.622,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54398,'5 ',     1.818,    -0.222,     0.848,    -0.222,1.04000,    0,     2.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.820,     0.639,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54398,'6 ',     1.818,    -0.222,     0.848,    -0.222,1.04000,    0,     2.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.820,     0.275,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54402,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54403,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.387,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54405,'1 ',     1.798,     0.839,     0.839,    -0.220,1.04500,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54409,'1 ',     1.973,     0.007,     1.005,    -0.219,1.04450,    0,     2.370,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.975,     0.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54409,'2 ',     1.973,     0.007,     1.005,    -0.219,1.04450,    0,     2.370,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.975,     0.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54409,'3 ',     1.973,     0.007,     1.005,    -0.219,1.04450,    0,     2.370,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.975,     0.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54409,'4 ',     1.973,     0.007,     1.005,    -0.219,1.04450,    0,     2.370,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.975,     0.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54413,'1 ',     0.000,     0.000,     0.341,    -0.230,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.546,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54413,'2 ',     0.000,     0.000,     0.320,    -0.216,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54419,'1 ',     0.000,     0.000,   378.345,   -99.052,1.04100,54415,   974.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   811.900,   361.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54423,'1 ',     1.898,    -0.207,     0.885,    -0.232,1.01650,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54423,'2 ',     1.898,    -0.207,     0.885,    -0.232,1.01650,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54424,'1 ',     1.898,    -0.232,     0.885,    -0.232,1.01650,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54424,'2 ',     1.898,    -0.232,     0.885,    -0.232,1.01650,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54425,'1 ',     1.898,    -0.232,     0.885,    -0.232,1.01650,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.793,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54425,'2 ',     1.898,    -0.232,     0.885,    -0.232,1.01650,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54429,'1 ',     8.490,     3.961,     3.961,    -1.037,1.02650,    0,    10.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     1.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54432,'1 ',     1.523,     0.711,     0.711,    -0.186,1.04250,    0,     1.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.525,     0.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54432,'2 ',     1.523,     0.711,     0.711,    -0.186,1.04250,    0,     1.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.525,     0.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54432,'3 ',     1.523,     0.711,     0.711,    -0.186,1.04250,    0,     1.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.525,     0.594,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54432,'4 ',     1.523,     0.711,     0.711,    -0.186,1.04250,    0,     1.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.525,     0.275,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54436,'1 ',     0.000,     0.000,     0.497,    -0.130,1.04000,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.067,     0.312,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54437,'1 ',     0.000,     0.000,     0.497,    -0.130,1.04000,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.067,     0.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54439,'1 ',     0.000,     0.000,     0.497,    -0.130,1.04000,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.067,     0.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54443,'1 ',     1.698,    -0.207,     0.792,    -0.207,1.03800,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54443,'2 ',     4.120,    -0.503,     1.922,    -0.503,1.03800,    0,     4.950,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.125,     1.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54443,'3 ',     4.120,    -0.503,     1.922,    -0.503,1.03800,    0,     4.950,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.125,     2.039,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54443,'4 ',     4.120,    -0.503,     1.922,    -0.503,1.03800,    0,     4.950,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.125,     1.555,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54443,'5 ',     4.120,    -0.503,     1.922,    -0.503,1.03800,    0,     4.950,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.125,     0.583,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54453,'1 ',     0.000,     0.000,    31.950,   -21.600,1.04700,54448,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   150.000,    38.872,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54456,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54456,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54457,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54457,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54463,'1 ',     3.596,    -0.439,     1.678,    -0.439,1.01400,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54463,'2 ',     3.596,    -0.439,     1.678,    -0.439,1.01400,    0,     4.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     1.151,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54464,'1 ',     0.000,     0.000,     0.450,    -0.118,1.04000,    0,     1.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.967,     0.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54464,'2 ',     0.000,     0.000,     0.450,    -0.118,1.04000,    0,     1.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.967,     0.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54465,'1 ',     0.000,     0.000,     0.450,    -0.118,1.04000,    0,     1.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.967,     0.254,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54468,'1 ',     3.496,     1.781,     1.781,    -0.389,1.04550,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54469,'1 ',     3.496,    -0.389,     1.781,    -0.389,1.04600,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54469,'2 ',     3.496,    -0.389,     1.781,    -0.389,1.04600,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     0.558,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54469,'3 ',     3.496,    -0.389,     1.781,    -0.389,1.04600,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54472,'1 ',     0.000,     0.000,     6.326,    -4.277,1.04000,    0,    35.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    29.700,     8.633,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54474,'1 ',    19.976,     9.320,     9.320,    -2.440,1.04600,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.691,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54474,'2 ',    19.976,     9.320,     9.320,    -2.440,1.04600,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54481,'1 ',     1.698,    -0.207,     0.792,    -0.207,1.03800,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54481,'2 ',     1.698,    -0.207,     0.792,    -0.207,1.03800,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54485,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54486,'1 ',     1.731,    -0.205,     0.808,    -0.211,1.04700,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.435,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54486,'2 ',     1.731,    -0.205,     0.808,    -0.211,1.04700,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54487,'1 ',     1.731,    -0.211,     0.808,    -0.211,1.04700,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.766,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54488,'1 ',     0.000,     0.000,     0.513,    -0.134,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54488,'2 ',     0.000,     0.000,     0.396,    -0.104,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.850,     0.128,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54489,'1 ',     0.000,     0.000,     0.396,    -0.104,1.04000,    0,     1.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.850,     0.185,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54494,'1 ',     0.000,     0.000,     0.668,    -0.175,1.04000,    0,     1.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.433,     0.504,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54494,'2 ',     0.000,     0.000,     0.668,    -0.175,1.04000,    0,     1.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.433,     0.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54495,'1 ',     0.000,     0.000,     0.668,    -0.175,1.05600,    0,     1.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.433,     0.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54495,'2 ',     1.432,    -0.175,     0.668,    -0.175,1.05600,    0,     1.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.433,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54496,'1 ',     1.432,    -0.175,     0.668,    -0.175,1.05600,    0,     1.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.433,     0.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54497,'1 ',     1.432,     0.668,     0.668,    -0.175,1.04000,    0,     1.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.433,     0.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54501,'1 ',     0.000,     0.000,     0.478,    -0.125,1.04000,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.025,     0.378,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54501,'2 ',     0.000,     0.000,     0.478,    -0.125,1.04000,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.025,     0.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54501,'3 ',     0.000,     0.000,     0.478,    -0.125,1.04000,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.025,     0.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54501,'4 ',     0.000,     0.000,     0.478,    -0.125,1.04000,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.025,     0.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54504,'1 ',    33.061,    16.848,    16.848,    -3.674,1.04800,    0,    39.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.100,    14.171,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54505,'1 ',    33.061,    16.848,    16.848,    -3.674,1.04000,    0,    39.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.100,     4.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54514,'1 ',     2.264,    -0.225,     1.056,    -0.277,1.04000,    0,     2.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.267,     0.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54515,'1 ',     2.264,    -0.225,     1.056,    -0.277,1.04000,    0,     2.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.267,     0.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54517,'1 ',     2.264,    -0.277,     1.056,    -0.277,1.03000,    0,     2.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.267,     0.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54517,'2 ',     2.264,    -0.277,     1.056,    -0.277,1.03000,    0,     2.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.267,     0.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54518,'1 ',     2.264,    -0.277,     1.056,    -0.277,1.03000,    0,     2.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.267,     0.801,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54518,'2 ',     2.264,    -0.277,     1.056,    -0.277,1.03000,    0,     2.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.267,     0.621,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54522,'1 ',     0.000,     0.000,     0.443,    -0.116,1.04000,    0,     1.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.950,     0.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54522,'2 ',     0.000,     0.000,     0.443,    -0.116,1.04000,    0,     1.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.950,     0.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54523,'1 ',     0.000,     0.000,     0.443,    -0.116,1.04000,    0,     1.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.950,     0.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54524,'1 ',     0.000,     0.000,     0.443,    -0.116,1.04000,    0,     1.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.950,     0.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54530,'1 ',   119.457,    25.475,    25.475,   -17.222,1.05200,    0,   143.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.600,    55.692,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54533,'1 ',     3.629,    -0.403,     1.849,    -0.403,1.03650,    0,     4.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.633,     0.759,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54534,'1 ',     3.629,     1.480,     1.849,    -0.403,1.04000,    0,     4.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.633,     0.657,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54535,'1 ',     3.629,     1.480,     1.849,    -0.403,1.04000,    0,     4.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.633,     0.708,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54539,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54539,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54541,'1 ',     4.694,    -0.522,     2.392,    -0.522,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.700,     1.452,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54542,'1 ',     4.694,    -0.522,     2.392,    -0.522,1.04500,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.700,     1.232,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54547,'1 ',   149.821,    31.950,    31.950,   -21.600,1.04500,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    18.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54548,'1 ',     1.498,     0.320,     0.320,    -0.216,1.04050,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.509,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54552,'1 ',     1.798,    -0.109,     0.839,    -0.220,1.03850,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.593,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54552,'2 ',     1.798,    -0.109,     0.839,    -0.220,1.03850,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54553,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03650,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54559,'1 ',    23.772,     9.241,    12.114,    -2.642,1.00450,    0,    28.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,    11.595,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54559,'2 ',    23.772,     9.241,    12.114,    -2.642,1.00450,    0,    28.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,     2.814,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54562,'1 ',     1.432,    -0.175,     0.668,    -0.175,1.04000,    0,     1.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.433,     0.617,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54563,'1 ',     1.432,    -0.175,     0.668,    -0.175,1.04000,    0,     1.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.433,     0.686,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54563,'2 ',     1.432,    -0.175,     0.668,    -0.175,1.04000,    0,     1.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.433,     0.543,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54570,'1 ',     2.048,     0.955,     0.955,    -0.250,1.04000,    0,     2.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.050,     0.813,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54571,'1 ',     2.048,     0.955,     0.955,    -0.250,1.04250,    0,     2.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.050,     0.697,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54571,'2 ',     1.798,     0.839,     0.839,    -0.220,1.04250,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.774,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54575,'1 ',     0.000,     0.000,     8.087,    -5.467,1.04000,    0,    45.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    37.967,     8.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54575,'2 ',     0.000,     0.000,     8.087,    -5.467,1.04000,    0,    45.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    37.967,    16.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54575,'3 ',     0.000,     0.000,     8.087,    -5.467,1.04000,    0,    45.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    37.967,     7.166,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54582,'1 ',    17.979,    -1.998,     9.162,    -1.998,1.04050,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     4.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54582,'2 ',    17.979,    -1.998,     9.162,    -1.998,1.04050,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     3.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54582,'3 ',    17.979,    -1.998,     9.162,    -1.998,1.04050,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.722,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54582,'4 ',    17.979,    -1.998,     9.162,    -1.998,1.04050,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     4.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54590,'1 ',    37.455,    -4.163,    19.087,    -4.163,1.03600,    0,    45.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    16.622,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54593,'1 ',    16.480,    -2.013,     7.689,    -2.013,1.03800,    0,    19.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.500,     5.523,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54597,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.898,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54597,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.03800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54598,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.722,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54601,'1 ',    79.905,    17.040,    17.040,   -11.520,1.04800,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    38.524,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54602,'1 ',     0.000,     0.000,     0.341,    -0.230,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.663,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54608,'1 ',   135.838,    37.837,    63.376,   -16.592,1.04400,    0,   163.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    41.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54612,'1 ',     3.696,    -0.451,     1.724,    -0.451,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     1.111,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54612,'2 ',     3.696,    -0.451,     1.724,    -0.451,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     0.976,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54613,'1 ',     3.696,    -0.451,     1.724,    -0.451,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     1.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54613,'2 ',     3.696,    -0.451,     1.724,    -0.451,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     1.654,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54614,'1 ',     3.696,    -0.451,     1.724,    -0.451,1.04000,    0,     4.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.700,     1.536,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54620,'1 ',   678.690,   155.507,   250.056,   -55.719,1.04700,54617,   815.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   679.500,   220.919,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54624,'1 ',     1.498,    -0.080,     0.699,    -0.183,1.00200,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.158,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54625,'1 ',     1.498,    -0.090,     0.699,    -0.183,1.00200,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54625,'2 ',     1.498,    -0.090,     0.699,    -0.183,1.00200,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54629,'1 ',     7.990,    -1.152,     1.704,    -1.152,1.04550,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     2.936,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54633,'1 ',    23.772,    -2.904,    11.091,    -2.904,1.04200,    0,    28.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,     7.303,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54637,'1 ',    43.448,    -6.264,     9.266,    -6.264,1.05000,    0,    52.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.500,    18.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54641,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54642,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.821,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54648,'1 ',    54.335,    15.795,    25.350,    -6.637,1.04300,    0,    65.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.400,    19.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54649,'1 ',    54.335,    24.965,    25.350,    -6.637,1.04300,    0,    65.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.400,     5.971,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54652,'1 ',    99.881,   -14.400,    21.300,   -14.400,1.04000,    0,   120.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    39.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54652,'2 ',    99.881,   -14.400,    21.300,   -14.400,1.04000,    0,   120.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    37.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54657,'1 ',     2.314,     1.080,     1.080,    -0.283,1.04250,    0,     2.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.317,     0.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54658,'1 ',     2.314,     0.178,     1.080,    -0.283,1.04100,    0,     2.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.317,     1.152,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54658,'2 ',     2.314,     0.178,     1.080,    -0.283,1.04100,    0,     2.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.317,     0.503,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54658,'3 ',     2.314,     0.178,     1.080,    -0.283,1.04100,    0,     2.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.317,     0.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54658,'4 ',     2.314,     0.178,     1.080,    -0.283,1.04100,    0,     2.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.317,     0.709,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54658,'5 ',     2.314,     0.178,     1.080,    -0.283,1.04100,    0,     2.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.317,     0.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54668,'1 ',   199.462,    42.536,    42.536,   -28.757,1.04400,54663,   239.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.700,    87.331,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54672,'1 ',    14.682,    -2.117,     3.131,    -2.117,1.04000,    0,    17.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.700,     5.421,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54678,'1 ',   200.694,    50.003,   102.275,   -22.304,1.04700,54675,   241.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.933,    89.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54679,'1 ',   200.694,    50.003,   102.275,   -22.304,1.04700,54675,   241.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.933,    72.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54680,'1 ',   200.694,    50.003,   102.275,   -22.304,1.04700,54675,   241.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.933,    40.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54684,'1 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54685,'1 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54687,'1 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54691,'1 ',     5.993,    -0.864,     1.278,    -0.864,1.04250,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.672,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54692,'1 ',     2.497,    -0.360,     0.532,    -0.360,1.04250,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     1.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54692,'2 ',     0.000,     0.000,     0.320,    -0.216,1.04250,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54696,'1 ',     0.000,     0.000,     0.478,    -0.125,1.04000,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.025,     0.392,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54697,'1 ',     0.000,     0.000,     0.478,    -0.125,1.04000,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.025,     0.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54699,'1 ',     0.000,     0.000,     0.478,    -0.125,1.04000,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.025,     0.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54700,'1 ',     0.000,     0.000,     0.478,    -0.125,1.04000,    0,     1.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.025,     0.251,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54703,'1 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54703,'2 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54703,'3 ',     0.000,     0.000,     0.559,    -0.146,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54703,'4 ',     1.598,    -0.195,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54709,'1 ',     0.000,     0.000,    29.990,   -20.275,1.04000,    0,   168.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   140.800,    39.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54712,'1 ',    17.979,    -1.998,     9.162,    -1.998,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     1.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54712,'2 ',    17.979,    -1.998,     9.162,    -1.998,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     5.016,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54717,'1 ',     0.000,     0.000,    31.950,   -21.600,1.04000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   150.000,    55.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54721,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.567,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54722,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54724,'1 ',     1.798,     0.097,     0.839,    -0.220,1.00450,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54727,'1 ',     2.497,    -0.305,     1.165,    -0.305,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54728,'1 ',     1.698,    -0.207,     0.792,    -0.207,1.04000,    0,     2.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.700,     0.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54728,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.571,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54733,'1 ',     1.748,    -0.213,     0.816,    -0.213,1.03600,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54733,'2 ',     1.748,    -0.213,     0.816,    -0.213,1.03600,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54733,'3 ',     1.748,    -0.213,     0.816,    -0.213,1.03600,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54733,'4 ',     1.748,    -0.213,     0.816,    -0.213,1.03600,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54733,'5 ',     1.748,    -0.213,     0.816,    -0.213,1.03600,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.763,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54733,'6 ',     1.748,    -0.213,     0.816,    -0.213,1.03600,    0,     2.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.750,     0.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54739,'1 ',    21.275,    -2.599,     9.926,    -2.599,1.03800,    0,    25.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.300,     8.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54742,'1 ',     2.147,    -0.262,     1.002,    -0.262,1.03850,    0,     2.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.150,     0.927,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54742,'2 ',     2.147,    -0.262,     1.002,    -0.262,1.03850,    0,     2.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.150,     0.485,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54743,'1 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.371,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54743,'2 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54744,'1 ',     0.000,     0.000,     0.435,    -0.114,1.04000,    0,     1.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.933,     0.449,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54749,'1 ',     2.913,    -0.356,     1.359,    -0.356,1.04000,    0,     3.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.917,     0.632,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54750,'1 ',     2.913,    -0.356,     1.359,    -0.356,1.04000,    0,     3.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.917,     1.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54752,'1 ',     2.913,    -0.356,     1.359,    -0.356,1.04000,    0,     3.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.917,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54753,'1 ',     2.913,    -0.356,     1.359,    -0.356,1.04000,    0,     3.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.917,     1.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54755,'1 ',     2.913,    -0.356,     1.359,    -0.356,1.03100,    0,     3.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.917,     0.866,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54755,'2 ',     2.913,    -0.356,     1.359,    -0.356,1.03100,    0,     3.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.917,     0.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54758,'1 ',     1.998,     0.268,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54758,'2 ',     1.998,     0.268,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.547,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54758,'3 ',     1.998,     0.268,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.818,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54758,'4 ',     1.998,     0.268,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.663,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54758,'5 ',     1.998,     0.268,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54758,'6 ',     1.998,     0.268,     0.932,    -0.244,1.03700,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.853,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54761,'1 ',    22.473,     1.188,    11.452,    -2.497,1.04500,    0,    27.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     8.927,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54761,'2 ',     0.000,     0.000,     0.509,    -0.111,1.04500,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54765,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04250,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.496,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54765,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.04250,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.805,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54766,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.04250,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54772,'1 ',   250.701,    35.251,    53.463,   -36.144,1.04000,54769,   301.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   251.000,    81.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54775,'1 ',     2.097,    -0.233,     1.069,    -0.233,1.03800,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54775,'2 ',     2.097,    -0.233,     1.069,    -0.233,1.03800,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54781,'1 ',   149.821,    -3.207,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    18.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54782,'1 ',     0.000,     0.000,     0.490,    -0.331,1.04000,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.300,     0.882,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54789,'1 ',    59.479,     8.827,    30.311,    -6.610,1.00450,    0,    71.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.550,    18.831,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54790,'1 ',    59.479,    16.329,    30.311,    -6.610,1.00450,    0,    71.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.550,    12.151,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54791,'1 ',     2.497,    -0.277,     1.273,    -0.277,1.01050,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54795,'1 ',     2.131,    -0.260,     0.994,    -0.260,1.04000,    0,     2.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.133,     0.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54796,'1 ',     2.131,    -0.260,     0.994,    -0.260,1.04000,    0,     2.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.133,     0.652,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54798,'1 ',     2.131,     0.004,     0.994,    -0.260,1.04900,    0,     2.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.133,     0.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54801,'1 ',    12.485,    -1.525,     5.825,    -1.525,1.04050,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     2.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54802,'1 ',    12.485,    -1.525,     5.825,    -1.525,1.03800,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     3.023,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54802,'2 ',    12.485,    -1.525,     5.825,    -1.525,1.03800,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     5.184,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54802,'3 ',    12.485,    -1.525,     5.825,    -1.525,1.03800,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     1.999,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54810,'1 ',   218.239,   101.821,   101.821,   -26.657,1.04100,54807,   262.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.500,    63.837,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54814,'1 ',    79.905,   -11.520,    17.040,   -11.520,1.03250,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    28.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54817,'1 ',    45.046,    21.017,    21.017,    -5.502,1.04700,    0,    54.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.100,    22.246,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54817,'2 ',    45.046,    21.017,    21.017,    -5.502,1.04700,    0,    54.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.100,    11.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54823,'1 ',     2.897,     0.350,     1.351,    -0.354,1.04500,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     1.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54823,'2 ',     2.897,     0.350,     1.351,    -0.354,1.04500,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     0.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54824,'1 ',     2.897,     0.229,     1.351,    -0.354,1.04500,    0,     3.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.900,     1.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54825,'1 ',     2.197,     0.136,     1.025,    -0.268,1.04500,    0,     2.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     1.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54833,'1 ',   119.457,   -17.222,    25.475,   -17.222,1.04500,    0,   143.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.600,    48.549,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54837,'1 ',     1.673,    -0.204,     0.781,    -0.204,1.04000,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.675,     0.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54838,'1 ',     1.673,    -0.204,     0.781,    -0.204,1.04000,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.675,     0.372,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54839,'1 ',     1.673,    -0.204,     0.781,    -0.204,1.04000,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.675,     0.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54840,'1 ',     1.673,    -0.204,     0.781,    -0.204,1.04000,    0,     2.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.675,     0.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54840,'2 ',     0.000,     0.000,     0.513,    -0.134,1.04000,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54843,'1 ',     0.000,     0.000,     0.311,    -0.081,1.04000,    0,     0.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.667,     0.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54843,'2 ',     0.000,     0.000,     0.311,    -0.081,1.04000,    0,     0.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.667,     0.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54843,'3 ',     0.000,     0.000,     0.311,    -0.081,1.04000,    0,     0.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.667,     0.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54843,'4 ',     0.000,     0.000,     0.489,    -0.128,1.04000,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.050,     0.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54843,'5 ',     0.000,     0.000,     0.489,    -0.128,1.04000,    0,     1.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.050,     0.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54847,'1 ',    98.882,    21.087,    21.087,   -14.256,1.04400,    0,   118.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,    33.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54854,'1 ',    62.925,    29.358,    29.358,    -7.686,1.05100,    0,    75.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    13.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54855,'1 ',    62.925,    29.358,    29.358,    -7.686,1.05100,    0,    75.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    26.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54856,'1 ',    62.925,    19.049,    29.358,    -7.686,1.05100,    0,    75.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    30.961,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54860,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54861,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.508,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54862,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.469,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54869,'1 ',   211.747,    98.792,    98.792,   -25.864,1.04800,54866,   254.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.000,    25.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54873,'1 ',     2.264,    -0.209,     1.056,    -0.277,1.02000,    0,     2.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.267,     0.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54873,'2 ',     2.264,    -0.209,     1.056,    -0.277,1.02000,    0,     2.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.267,     0.948,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54874,'1 ',     2.264,    -0.216,     1.056,    -0.277,1.02000,    0,     2.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.267,     1.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54878,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54879,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54881,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54881,'2 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.384,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54884,'1 ',     3.163,     1.612,     1.612,    -0.351,1.04300,    0,     3.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.167,     1.174,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54885,'1 ',     1.798,     0.916,     0.916,    -0.200,1.04100,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.721,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54886,'1 ',     3.163,    -0.276,     1.612,    -0.351,1.04600,    0,     3.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.167,     0.927,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54886,'2 ',     3.163,    -0.276,     1.612,    -0.351,1.04600,    0,     3.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.167,     1.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54886,'3 ',     3.163,    -0.276,     1.612,    -0.351,1.04600,    0,     3.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.167,     0.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54886,'4 ',     3.163,    -0.276,     1.612,    -0.351,1.04600,    0,     3.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.167,     1.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54886,'5 ',     3.163,    -0.276,     1.612,    -0.351,1.04600,    0,     3.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.167,     1.077,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54892,'1 ',     0.000,     0.000,    42.600,   -28.800,1.04000,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   200.000,    20.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54895,'1 ',    99.881,    21.300,    21.300,   -14.400,1.04400,    0,   120.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    22.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54900,'1 ',    89.893,     1.112,    41.940,   -10.980,1.04300,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    44.067,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54900,'2 ',    89.893,     1.112,    41.940,   -10.980,1.04300,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,     9.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54904,'1 ',    99.881,    21.300,    21.300,   -14.400,1.04600,    0,   120.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    20.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54914,'1 ',     0.000,     0.000,    63.900,   -43.200,1.04400,54909,   360.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   300.000,    45.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54917,'1 ',     1.838,    -0.224,     0.857,    -0.224,1.04050,    0,     2.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.840,     0.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54917,'2 ',     1.838,    -0.224,     0.857,    -0.224,1.04050,    0,     2.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.840,     0.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54917,'3 ',     1.838,    -0.224,     0.857,    -0.224,1.04050,    0,     2.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.840,     0.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54917,'4 ',     1.838,    -0.224,     0.857,    -0.224,1.04050,    0,     2.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.840,     0.901,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54917,'5 ',     1.838,    -0.224,     0.857,    -0.224,1.04050,    0,     2.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.840,     0.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54922,'1 ',   321.514,   155.128,   338.269,   -88.560,1.04600,54919,   871.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   725.900,   321.502,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54926,'1 ',    34.958,    -3.885,    17.815,    -3.885,1.03600,    0,    42.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    16.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54930,'1 ',    98.882,    21.087,    21.087,   -14.256,1.01850,    0,   118.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.000,    32.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54936,'1 ',    24.970,    -1.811,    12.725,    -2.775,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     6.251,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54937,'1 ',    24.970,    -1.811,    12.725,    -2.775,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,    10.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54942,'1 ',     1.998,    -0.171,     0.932,    -0.244,1.00800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54942,'2 ',     1.998,    -0.171,     0.932,    -0.244,1.00800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54943,'1 ',     1.998,    -0.187,     0.932,    -0.244,1.00800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54943,'2 ',     1.998,    -0.187,     0.932,    -0.244,1.00800,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54944,'1 ',     0.000,     0.000,     0.326,    -0.085,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54944,'2 ',     0.000,     0.000,     0.326,    -0.085,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.127,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54947,'1 ',     0.000,     0.000,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54948,'1 ',     1.199,    -0.173,     0.256,    -0.173,1.04000,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.200,     0.523,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54949,'1 ',     1.998,    -0.288,     0.426,    -0.288,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54956,'1 ',    87.928,    25.165,    44.809,    -9.772,1.04900,    0,   105.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.033,    41.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54957,'1 ',    87.928,    29.151,    44.809,    -9.772,1.04900,    0,   105.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.033,    16.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54958,'1 ',    87.928,    19.869,    44.809,    -9.772,1.04900,    0,   105.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.033,    29.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54963,'1 ',    19.677,     2.764,    10.027,    -2.187,1.06750,    0,    23.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     8.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54963,'2 ',    19.677,     2.764,    10.027,    -2.187,1.06750,    0,    23.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     5.586,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54964,'1 ',    19.677,     1.642,    10.027,    -2.187,1.06300,    0,    23.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     8.906,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54964,'2 ',    19.677,     1.642,    10.027,    -2.187,1.06300,    0,    23.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.700,     9.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
54972,'1 ',    40.751,    -5.613,     8.690,    -5.875,1.04500,    0,    48.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.800,     8.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54980,'1 ',    99.881,    21.300,    21.300,   -14.400,1.05200,    0,   120.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    17.187,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54985,'1 ',    97.883,    20.874,    20.874,   -14.112,1.05200,    0,   117.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.000,    39.026,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54993,'1 ',   174.592,    37.232,    37.232,   -25.171,1.04100,54988,   209.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.800,    72.836,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
54994,'1 ',     0.000,     0.000,     0.341,    -0.230,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55002,'1 ',   244.062,    35.923,   167.807,   -43.932,1.04200,54997,   432.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.100,    71.078,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55003,'1 ',   199.471,    35.923,   167.807,   -43.932,1.04200,54997,   432.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.100,   159.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55004,'1 ',   231.656,    35.923,   167.807,   -43.932,1.04200,54997,   432.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   360.100,    40.063,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55008,'1 ',     1.498,    -0.183,     0.699,    -0.183,1.03600,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55008,'2 ',     1.498,    -0.183,     0.699,    -0.183,1.03600,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55009,'1 ',     1.498,    -0.183,     0.699,    -0.183,1.03600,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55009,'2 ',     1.498,    -0.183,     0.699,    -0.183,1.03600,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55010,'1 ',     1.498,    -0.183,     0.699,    -0.183,1.03600,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55010,'2 ',     1.498,    -0.183,     0.699,    -0.183,1.03600,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55011,'1 ',     1.448,    -0.177,     0.676,    -0.177,1.03600,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.551,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55011,'2 ',     1.448,    -0.177,     0.676,    -0.177,1.03600,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55014,'1 ',    60.428,    30.795,    30.795,    -6.716,1.04000,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,     6.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55014,'2 ',    60.428,    30.795,    30.795,    -6.716,1.04000,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    11.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55014,'3 ',    60.428,    30.795,    30.795,    -6.716,1.04000,    0,    72.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,     6.299,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55020,'1 ',     1.532,    -0.170,     0.780,    -0.170,1.04050,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.546,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55020,'2 ',     1.532,    -0.170,     0.780,    -0.170,1.04050,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55021,'1 ',     1.532,    -0.170,     0.780,    -0.170,1.04050,    0,     1.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.533,     0.696,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55027,'1 ',   194.360,    96.406,   324.289,   -84.900,1.03900,55024,   835.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   695.900,    70.012,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55030,'1 ',    73.287,     2.769,    34.193,    -8.952,1.04100,    0,    88.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.375,    33.024,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55030,'2 ',    73.287,     2.769,    34.193,    -8.952,1.04100,    0,    88.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.375,    16.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55030,'3 ',    73.287,     2.769,    34.193,    -8.952,1.04100,    0,    88.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    73.375,    23.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55030,'4 ',     0.000,     0.000,    34.193,    -8.952,1.04100,    0,    88.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    73.375,    29.001,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55037,'1 ',     5.294,     1.448,     2.470,    -0.647,1.04500,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.300,     2.164,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55038,'1 ',     0.579,     0.149,     0.270,    -0.071,1.04500,    0,     0.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.580,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55038,'2 ',     0.579,     0.149,     0.270,    -0.071,1.04500,    0,     0.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.580,     0.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55039,'1 ',     0.000,     0.000,     0.270,    -0.071,1.04000,    0,     0.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.580,     0.248,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55040,'1 ',     0.000,     0.000,     0.270,    -0.071,1.04000,    0,     0.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.580,     0.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55041,'1 ',     0.000,     0.000,     0.270,    -0.071,1.04000,    0,     0.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.580,     0.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55047,'1 ',    81.503,    -9.058,    41.534,    -9.058,1.04050,    0,    97.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    27.202,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55051,'1 ',     6.992,     3.262,     3.262,    -0.854,1.04750,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     3.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55056,'1 ',    78.706,    36.189,    40.109,    -8.747,1.01800,    0,    94.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.800,    22.654,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55057,'1 ',    78.706,    35.095,    40.109,    -8.747,1.01800,    0,    94.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.800,    31.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55061,'1 ',    20.775,    -0.536,     7.987,    -1.019,1.04400,    0,    24.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.800,     5.967,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55061,'2 ',    20.775,    -0.536,     7.987,    -1.019,1.04400,    0,    24.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.800,     2.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55064,'1 ',     0.000,     0.000,     7.987,    -1.019,1.04000,    0,    24.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.800,     8.755,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55065,'1 ',    20.775,    -1.019,     7.987,    -1.019,1.04000,    0,    24.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.800,     6.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55067,'1 ',    20.775,    -1.019,     7.987,    -1.019,1.04000,    0,    24.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.800,     5.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55068,'1 ',     0.000,     0.000,     7.987,    -1.019,1.04000,    0,    24.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.800,     8.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55072,'1 ',    75.010,    15.996,    15.996,   -10.814,1.04900,    0,    90.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.100,    11.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55072,'2 ',     0.000,     0.000,    15.996,   -10.814,1.04900,    0,    90.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    75.100,    32.322,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55073,'1 ',     1.498,     0.320,     0.320,    -0.216,1.05050,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55078,'1 ',    74.911,    15.975,    15.975,   -10.800,1.02050,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,     7.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55079,'1 ',     0.899,     0.192,     0.192,    -0.130,1.02050,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.195,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55079,'2 ',     0.899,     0.192,     0.192,    -0.130,1.02050,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55080,'1 ',     0.899,    -0.076,     0.192,    -0.130,1.01750,    0,     1.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.900,     0.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55083,'1 ',     3.995,     1.864,     1.864,    -0.488,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.663,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55084,'1 ',     3.995,    -0.488,     1.864,    -0.488,1.03850,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55085,'1 ',     3.995,     0.592,     1.864,    -0.488,1.03700,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55085,'2 ',     3.995,     0.592,     1.864,    -0.488,1.03700,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.652,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55085,'3 ',     3.995,     0.592,     1.864,    -0.488,1.03700,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55085,'4 ',     3.995,     0.592,     1.864,    -0.488,1.03700,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55089,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55090,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.661,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55093,'1 ',     0.000,     0.000,    17.083,   -11.549,1.04000,    0,    96.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    80.200,    17.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55099,'1 ',     6.992,    -0.854,     3.262,    -0.854,1.03500,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     3.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55100,'1 ',     6.992,    -0.854,     3.262,    -0.854,1.03500,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     2.756,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55101,'1 ',     6.992,    -0.854,     3.262,    -0.854,1.03500,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     3.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55107,'1 ',   199.762,    42.600,    42.600,   -28.800,1.03900,55104,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    79.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55111,'1 ',     0.300,    -0.037,     0.140,    -0.037,1.03900,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55111,'2 ',    11.986,    -1.464,     5.592,    -1.464,1.03900,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     4.246,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55111,'3 ',    11.986,    -1.464,     5.592,    -1.464,1.03900,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.518,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55111,'4 ',    11.986,    -1.464,     5.592,    -1.464,1.03900,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     1.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55111,'5 ',    11.986,    -1.464,     5.592,    -1.464,1.03900,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     1.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55111,'6 ',    11.986,    -1.464,     5.592,    -1.464,1.03900,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55112,'1 ',     0.300,    -0.037,     0.140,    -0.037,1.04250,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.042,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55117,'1 ',    65.921,    14.058,    14.058,    -9.504,1.03400,    0,    79.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,    29.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55120,'1 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     0.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55120,'2 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     0.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55120,'3 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     1.599,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55120,'4 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     0.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55120,'5 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     0.416,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55120,'6 ',     3.662,    -0.447,     1.709,    -0.447,1.04000,    0,     4.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.667,     0.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55123,'1 ',    34.359,    15.085,    16.030,    -4.197,1.04100,    0,    41.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.400,     5.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55127,'1 ',     7.491,    -0.833,     3.818,    -0.833,1.03800,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55133,'1 ',     0.999,    -0.144,     0.213,    -0.144,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55134,'1 ',    10.487,    -1.512,     2.237,    -1.512,1.04000,    0,    12.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     1.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55139,'1 ',     9.988,    -1.110,     5.090,    -1.110,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55144,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55144,'2 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55145,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55145,'2 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.208,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55146,'1 ',     0.000,     0.000,     0.606,    -0.159,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.433,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55149,'1 ',    79.905,    17.040,    17.040,   -11.520,1.04800,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    34.609,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55155,'1 ',     1.548,    -0.189,     0.722,    -0.189,1.03650,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.550,     0.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55155,'2 ',     1.548,    -0.189,     0.722,    -0.189,1.03650,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.550,     0.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55157,'1 ',     1.598,     0.075,     0.746,    -0.195,1.04100,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55157,'2 ',     5.294,     0.075,     2.470,    -0.647,1.04100,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.300,     2.622,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55157,'3 ',     5.294,     0.075,     2.470,    -0.647,1.04100,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.300,     1.492,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55161,'1 ',   443.371,    76.558,    94.551,   -63.922,1.04400,55159,   532.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   443.900,   145.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55164,'1 ',    71.048,    24.147,    33.148,    -8.678,1.04300,    0,    85.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.133,    24.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55164,'2 ',    71.048,    24.147,    33.148,    -8.678,1.04300,    0,    85.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.133,    11.585,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55164,'3 ',    71.048,    24.147,    33.148,    -8.678,1.04300,    0,    85.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.133,    30.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55166,'1 ',    59.862,     5.724,    30.506,    -6.653,1.03800,    0,    71.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.933,    16.242,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55166,'2 ',    59.862,     5.724,    30.506,    -6.653,1.03800,    0,    71.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.933,    19.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55166,'3 ',    59.862,     5.724,    30.506,    -6.653,1.03800,    0,    71.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.933,    18.897,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55174,'1 ',     2.663,    -0.325,     1.243,    -0.325,1.03800,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.667,     0.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55174,'2 ',     2.663,    -0.325,     1.243,    -0.325,1.03800,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.667,     0.659,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55175,'1 ',     2.663,    -0.325,     1.243,    -0.325,1.03800,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.667,     0.353,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55176,'1 ',     2.663,    -0.325,     1.243,    -0.325,1.03800,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.667,     0.795,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55176,'2 ',     2.663,    -0.325,     1.243,    -0.325,1.03800,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.667,     0.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55177,'1 ',     2.663,    -0.325,     1.243,    -0.325,1.03800,    0,     3.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.667,     1.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55181,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04600,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55181,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.04600,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55187,'1 ',   101.079,    21.556,    21.556,   -14.573,1.04300,    0,   121.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.200,    37.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55190,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03900,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55190,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.03900,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55196,'1 ',     2.081,     0.971,     0.971,    -0.254,1.05000,    0,     2.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.083,     0.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55196,'2 ',     2.081,     0.971,     0.971,    -0.254,1.05000,    0,     2.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.083,     0.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55197,'1 ',     2.081,     0.971,     0.971,    -0.254,1.05000,    0,     2.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.083,     0.837,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55197,'2 ',     2.081,     0.971,     0.971,    -0.254,1.05000,    0,     2.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.083,     0.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55198,'1 ',     2.081,     0.971,     0.971,    -0.254,1.05000,    0,     2.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.083,     1.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55198,'2 ',     2.081,     0.971,     0.971,    -0.254,1.05000,    0,     2.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.083,     0.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55205,'1 ',     4.661,    -0.569,     2.175,    -0.569,1.00850,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     1.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55205,'2 ',     4.661,    -0.569,     2.175,    -0.569,1.00850,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     2.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55206,'1 ',     4.661,     2.175,     2.175,    -0.569,1.03550,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     0.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55207,'1 ',     4.661,    -0.569,     2.175,    -0.569,1.00850,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     1.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55207,'2 ',     4.661,    -0.569,     2.175,    -0.569,1.00850,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     0.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55208,'1 ',     4.661,     2.175,     2.175,    -0.569,1.03550,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.667,     0.736,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55211,'1 ',     1.998,     1.018,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.813,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55211,'2 ',     1.998,     1.018,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55211,'3 ',     1.998,     1.018,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55211,'4 ',     1.998,     1.018,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55212,'1 ',     0.000,     0.000,     0.713,    -0.155,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55213,'1 ',     0.000,     0.000,     0.713,    -0.155,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.314,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55218,'1 ',     1.998,     0.407,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55219,'1 ',     1.998,     0.407,     1.018,    -0.222,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55223,'1 ',     2.297,    -0.281,     1.072,    -0.281,1.03600,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55223,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.03600,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55225,'1 ',     7.891,     0.609,     3.681,    -0.964,1.03700,    0,     9.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.900,     0.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55228,'1 ',    21.674,    -2.409,    11.045,    -2.409,1.03800,    0,    26.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.700,     2.276,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55229,'1 ',    21.674,    -2.409,    11.045,    -2.409,1.03800,    0,    26.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.700,     4.508,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55235,'1 ',    31.113,    -0.083,    15.855,    -3.458,1.04000,    0,    37.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.150,     5.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55236,'1 ',    31.113,    -0.083,    15.855,    -3.458,1.04000,    0,    37.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.150,     3.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55242,'1 ',     0.000,     0.000,     4.260,    -2.880,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     4.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55245,'1 ',     0.000,     0.000,     0.544,    -0.142,1.04000,    0,     1.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.167,     0.153,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55245,'2 ',     0.000,     0.000,     0.544,    -0.142,1.04000,    0,     1.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.167,     0.436,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55245,'3 ',     0.000,     0.000,     0.544,    -0.142,1.04000,    0,     1.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.167,     0.557,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55245,'4 ',     1.998,     0.932,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55250,'1 ',    71.515,    15.251,    15.251,   -10.310,1.05100,    0,    85.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.600,    26.751,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55251,'1 ',     0.000,     0.000,    15.251,   -10.310,1.04000,    0,    85.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    71.600,    11.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55252,'1 ',    71.515,    15.251,    15.251,   -10.310,1.05100,    0,    85.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.600,    29.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55253,'1 ',    71.515,    15.251,    15.251,   -10.310,1.05100,    0,    85.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.600,    22.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55260,'1 ',    41.950,    -6.048,     8.946,    -6.048,1.04250,    0,    50.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,    12.949,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55263,'1 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.171,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55263,'2 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.632,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55263,'3 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55268,'1 ',     0.000,     0.000,    17.040,   -11.520,1.04000,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    80.000,    37.802,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55269,'1 ',     0.000,     0.000,    17.040,   -11.520,1.04000,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    80.000,    10.661,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55270,'1 ',     0.000,     0.000,     0.341,    -0.230,1.04400,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.381,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55270,'2 ',     1.498,    -0.178,     0.320,    -0.216,1.04400,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.569,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55274,'1 ',    39.303,    -4.801,    18.337,    -4.801,1.03800,    0,    47.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.350,    16.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55274,'2 ',    39.303,    -4.801,    18.337,    -4.801,1.03800,    0,    47.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.350,    18.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55280,'1 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     1.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55281,'1 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     1.032,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55282,'1 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     0.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55283,'1 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     0.821,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55285,'1 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     0.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55286,'1 ',     3.329,    -0.407,     1.553,    -0.407,1.04000,    0,     4.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.333,     0.662,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55292,'1 ',     0.000,     0.000,    10.650,    -7.200,1.04000,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.000,    21.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55297,'1 ',    10.487,    -0.948,     2.237,    -1.512,1.04950,    0,    12.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     2.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55301,'1 ',    21.308,     0.947,    10.859,    -2.368,1.04000,    0,    25.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.333,     8.575,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55302,'1 ',    21.308,     0.947,    10.859,    -2.368,1.04000,    0,    25.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.333,     6.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55304,'1 ',    21.308,    10.859,    10.859,    -2.368,1.05000,    0,    25.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.333,     3.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55304,'2 ',    21.308,    10.859,    10.859,    -2.368,1.05000,    0,    25.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.333,     8.925,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55305,'1 ',    21.308,    10.859,    10.859,    -2.368,1.04750,    0,    25.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.333,     3.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55305,'2 ',    21.308,    10.859,    10.859,    -2.368,1.04750,    0,    25.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.333,     8.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55309,'1 ',     1.598,    -0.230,     0.341,    -0.230,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.739,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55309,'2 ',     1.598,    -0.230,     0.341,    -0.230,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55310,'1 ',     1.598,    -0.230,     0.341,    -0.230,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55311,'1 ',     1.598,    -0.230,     0.341,    -0.230,1.03800,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55311,'2 ',     0.000,     0.000,     0.320,    -0.216,1.03800,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55315,'1 ',     1.065,    -0.052,     0.410,    -0.052,1.03800,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.067,     0.368,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55315,'2 ',     0.000,     0.000,     0.410,    -0.052,1.03800,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.067,     0.247,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55316,'1 ',     1.065,    -0.052,     0.410,    -0.052,1.03800,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.067,     0.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55316,'2 ',     0.599,    -0.029,     0.230,    -0.029,1.03800,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.600,     0.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55317,'1 ',     0.000,     0.000,     0.230,    -0.029,1.04000,    0,     0.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.128,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55323,'1 ',   210.258,    73.637,   207.242,   -54.256,1.03900,55320,   533.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   444.725,   152.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55324,'1 ',   256.834,    73.637,   207.242,   -54.256,1.03900,55320,   533.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   444.725,   132.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55325,'1 ',     0.000,     0.000,   207.242,   -54.256,1.03900,55320,   533.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   444.725,   168.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55326,'1 ',   208.068,    73.637,   207.242,   -54.256,1.03900,55320,   533.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   444.725,    51.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55330,'1 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.615,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55330,'2 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55331,'1 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55331,'2 ',     0.000,     0.000,     0.652,    -0.171,1.04000,    0,     1.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.466,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55336,'1 ',     2.996,    -0.366,     1.398,    -0.366,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.087,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55336,'2 ',     2.996,    -0.366,     1.398,    -0.366,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.497,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55337,'1 ',     2.996,    -0.166,     1.398,    -0.366,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55337,'2 ',     2.996,    -0.166,     1.398,    -0.366,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.664,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55338,'1 ',     2.996,    -0.366,     1.398,    -0.366,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55338,'2 ',     2.996,    -0.366,     1.398,    -0.366,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55343,'1 ',    11.486,    -1.296,     5.359,    -1.403,1.03800,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     5.566,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55344,'1 ',     0.000,     0.000,     5.359,    -1.403,1.04000,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.500,     4.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55345,'1 ',    11.486,    -1.403,     5.359,    -1.403,1.03800,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     2.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55345,'2 ',    11.486,    -1.403,     5.359,    -1.403,1.03800,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     3.694,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55353,'1 ',     0.000,     0.000,     0.341,    -0.230,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55354,'1 ',    35.957,    -5.184,     7.668,    -5.184,1.04000,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     6.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55358,'1 ',     5.294,    -0.588,     2.698,    -0.588,1.04000,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.300,     2.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55360,'1 ',     5.294,    -0.588,     2.698,    -0.588,1.04000,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.300,     2.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55361,'1 ',     5.294,    -0.588,     2.698,    -0.588,1.04000,    0,     6.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.300,     1.739,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55365,'1 ',     0.000,     0.000,     0.513,    -0.134,1.04100,    0,     1.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55365,'2 ',     1.864,     0.385,     0.870,    -0.228,1.04100,    0,     2.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.867,     0.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55365,'3 ',     1.864,     0.385,     0.870,    -0.228,1.04100,    0,     2.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.867,     0.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55365,'4 ',     1.864,     0.385,     0.870,    -0.228,1.04100,    0,     2.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.867,     0.594,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55367,'1 ',     0.000,     0.000,     0.637,    -0.167,1.04000,    0,     1.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.367,     0.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55368,'1 ',     0.000,     0.000,     0.637,    -0.167,1.04000,    0,     1.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.367,     0.597,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55369,'1 ',     0.000,     0.000,     0.637,    -0.167,1.04000,    0,     1.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.367,     0.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55378,'1 ',     0.000,     0.000,    32.589,   -22.032,1.04000,    0,   183.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   153.000,    23.525,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
55381,'1 ',     0.000,     0.000,     0.614,    -0.161,1.04000,    0,     1.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.317,     0.204,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55382,'1 ',     0.000,     0.000,     0.614,    -0.161,1.04600,    0,     1.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.317,     0.456,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55382,'2 ',     0.000,     0.000,     0.614,    -0.161,1.04600,    0,     1.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.317,     0.376,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55382,'3 ',     0.000,     0.000,     0.614,    -0.161,1.04600,    0,     1.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.317,     0.516,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55382,'4 ',     1.998,     0.415,     0.932,    -0.244,1.04600,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.882,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55383,'1 ',     0.000,     0.000,     0.614,    -0.161,1.04000,    0,     1.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.317,     0.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55384,'1 ',     0.000,     0.000,     0.614,    -0.161,1.04000,    0,     1.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.317,     0.148,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
55388,'1 ',     0.000,     0.000,    21.087,   -14.256,1.04000,    0,   118.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    99.000,    41.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
56695,'1 ',    11.253,    -1.226,     5.735,    -1.251,1.03850,    0,    13.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.267,     2.091,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56695,'2 ',    11.253,    -1.226,     5.735,    -1.251,1.03850,    0,    13.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.267,     1.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56696,'1 ',    11.253,    -1.251,     5.735,    -1.251,1.03950,    0,    13.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.267,     4.874,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56701,'1 ',    29.465,     3.718,    13.747,    -3.599,1.04050,    0,    35.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.500,     4.783,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56701,'2 ',     0.000,     0.000,    13.747,    -3.599,1.04050,    0,    35.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    29.500,     3.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56706,'1 ',     6.812,     1.202,     3.471,    -0.757,1.04050,    0,     8.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.820,     1.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56706,'2 ',     6.812,     1.202,     3.471,    -0.757,1.04050,    0,     8.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.820,     1.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56707,'1 ',     6.812,     0.432,     3.471,    -0.757,1.01350,    0,     8.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.820,     2.656,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56707,'2 ',     6.812,     0.432,     3.471,    -0.757,1.01350,    0,     8.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.820,     1.334,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56708,'1 ',     6.812,     2.729,     3.471,    -0.757,1.04050,    0,     8.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.820,     1.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56711,'1 ',     4.378,    -0.430,     2.043,    -0.535,1.03800,    0,     5.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.383,     1.596,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56711,'2 ',     4.378,    -0.430,     2.043,    -0.535,1.03800,    0,     5.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.383,     1.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56711,'3 ',     4.378,    -0.430,     2.043,    -0.535,1.03800,    0,     5.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.383,     0.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56711,'4 ',     4.378,    -0.430,     2.043,    -0.535,1.03800,    0,     5.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.383,     0.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56711,'5 ',     4.378,    -0.430,     2.043,    -0.535,1.03800,    0,     5.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.383,     0.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56711,'6 ',     4.378,    -0.430,     2.043,    -0.535,1.03800,    0,     5.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.383,     0.543,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56718,'1 ',   260.689,    85.299,   121.626,   -31.842,1.04300,    0,   313.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   261.000,    32.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56722,'1 ',     0.749,     0.350,     0.350,    -0.091,1.04250,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56722,'2 ',     0.749,     0.350,     0.350,    -0.091,1.04250,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.203,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56723,'1 ',     0.749,     0.350,     0.350,    -0.091,1.06250,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56724,'1 ',     0.749,     0.350,     0.350,    -0.091,1.05000,    0,     0.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.750,     0.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56730,'1 ',   235.595,   256.160,   256.160,   -67.063,1.04400,56727,   659.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   549.700,   157.889,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56731,'1 ',     0.000,     0.000,   256.160,   -67.063,1.04400,56727,   659.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   549.700,   273.372,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56737,'1 ',    60.528,    26.414,    28.240,    -7.393,1.05450,    0,    72.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.600,    18.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56740,'1 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     1.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56749,'1 ',   252.998,   128.930,   128.930,   -28.116,1.04500,56742,   303.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   253.300,    88.022,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56750,'1 ',   252.998,   128.930,   128.930,   -28.116,1.04500,56742,   303.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   253.300,    76.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56753,'1 ',     0.000,     0.000,     0.543,    -0.118,1.04000,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.067,     0.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56753,'2 ',     0.000,     0.000,     0.543,    -0.118,1.04000,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.067,     0.522,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56753,'3 ',     0.000,     0.000,     0.543,    -0.118,1.04000,    0,     1.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.067,     0.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56764,'1 ',   288.991,    91.438,   183.557,   -48.056,1.04200,56759,   472.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   393.900,   132.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56765,'1 ',   254.721,    91.438,   183.557,   -48.056,1.04200,56759,   472.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   393.900,   162.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56766,'1 ',   219.347,    91.438,   183.557,   -48.056,1.04200,56759,   472.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   393.900,   103.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56771,'1 ',     0.000,     0.000,     1.781,    -0.389,1.04300,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.500,     0.826,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56771,'2 ',     3.496,    -0.389,     1.781,    -0.389,1.04300,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56775,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03850,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.573,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56775,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.03850,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56778,'1 ',     2.996,    -0.366,     1.398,    -0.366,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56778,'2 ',     2.996,    -0.366,     1.398,    -0.366,1.03800,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56784,'1 ',   296.501,   302.900,   302.900,   -79.300,1.04600,56780,   780.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   650.000,   296.489,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56785,'1 ',     0.000,     0.000,   302.900,   -79.300,1.04600,56780,   780.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   650.000,   311.416,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56789,'1 ',     0.000,     0.000,     4.054,    -1.061,1.04000,    0,    10.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.700,     1.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56789,'2 ',     0.000,     0.000,     4.054,    -1.061,1.04000,    0,    10.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.700,     4.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56790,'1 ',     0.000,     0.000,     4.054,    -1.061,1.04000,    0,    10.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.700,     3.754,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56794,'1 ',     9.988,    -1.110,     5.090,    -1.110,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56800,'1 ',    47.343,    22.088,    22.088,    -5.783,1.04000,    0,    56.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.400,    22.223,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56805,'1 ',    23.672,    12.063,    12.063,    -2.631,1.04100,    0,    28.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.700,     7.244,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56806,'1 ',    23.672,    12.063,    12.063,    -2.631,1.04100,    0,    28.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.700,     6.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56813,'1 ',     2.722,     1.270,     1.270,    -0.332,1.04100,    0,     3.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     1.008,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56813,'2 ',     2.722,     1.270,     1.270,    -0.332,1.04100,    0,     3.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     1.224,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56813,'3 ',     2.722,     1.270,     1.270,    -0.332,1.04100,    0,     3.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     1.047,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56813,'4 ',     2.722,     1.270,     1.270,    -0.332,1.04100,    0,     3.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.725,     0.785,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56819,'1 ',   135.571,    32.482,    69.088,   -15.066,1.05800,    0,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    17.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56820,'1 ',   135.571,    42.315,    69.088,   -15.066,1.05800,    0,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    36.827,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56821,'1 ',   135.571,    34.217,    69.088,   -15.066,1.05800,    0,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    20.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56822,'1 ',   135.571,    26.819,    69.088,   -15.066,1.05350,    0,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    56.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56823,'1 ',   135.571,    47.597,    69.088,   -15.066,1.05800,    0,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    14.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56824,'1 ',   135.571,    39.202,    69.088,   -15.066,1.05800,    0,   162.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.733,    28.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56828,'1 ',     2.297,    -0.108,     1.072,    -0.281,1.01850,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.821,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56828,'2 ',     2.297,    -0.108,     1.072,    -0.281,1.01850,    0,     2.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.300,     0.766,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56832,'1 ',     1.798,     0.353,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.629,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56833,'1 ',     1.798,     0.353,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56836,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56836,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56836,'3 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56836,'4 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.595,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56839,'1 ',    14.982,     0.510,     7.635,    -1.665,1.04400,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.585,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56842,'1 ',    21.175,     9.127,    10.791,    -2.353,1.01800,    0,    25.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.200,     3.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56845,'1 ',    55.933,    -6.216,    28.504,    -6.216,1.04100,    0,    67.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,     6.053,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56848,'1 ',    40.651,    20.716,    20.716,    -4.518,1.03500,    0,    48.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,     4.701,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56848,'2 ',    40.651,    20.716,    20.716,    -4.518,1.03500,    0,    48.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,     9.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56848,'3 ',    40.651,    20.716,    20.716,    -4.518,1.03500,    0,    48.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,    14.663,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56848,'4 ',    40.651,    20.716,    20.716,    -4.518,1.03500,    0,    48.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.700,     8.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56853,'1 ',     0.000,     0.000,    10.368,    -1.323,1.04000,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.000,    13.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56857,'1 ',     0.000,     0.000,     0.683,    -0.179,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.467,     0.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56858,'1 ',     0.000,     0.000,     0.683,    -0.179,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.467,     0.619,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56858,'2 ',     0.000,     0.000,     0.683,    -0.179,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.467,     0.619,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56859,'1 ',     0.000,     0.000,     0.683,    -0.179,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.467,     0.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56859,'2 ',     0.000,     0.000,     0.683,    -0.179,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.467,     0.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56860,'1 ',     0.000,     0.000,     0.683,    -0.179,1.04000,    0,     1.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.467,     0.478,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56865,'1 ',    60.628,    21.162,    28.286,    -7.405,1.01900,    0,    72.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.700,    29.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56868,'1 ',    59.928,    30.540,    30.540,    -6.660,1.04900,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    26.387,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56868,'2 ',    59.928,    30.540,    30.540,    -6.660,1.04900,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    26.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56868,'3 ',    59.928,    30.540,    30.540,    -6.660,1.04900,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    11.622,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56868,'4 ',    59.928,    30.540,    30.540,    -6.660,1.04900,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,     8.899,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56872,'1 ',     0.000,     0.000,     0.634,    -0.166,1.04000,    0,     1.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.360,     0.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56872,'2 ',     0.000,     0.000,     0.634,    -0.166,1.04000,    0,     1.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.360,     0.659,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56872,'3 ',     0.000,     0.000,     0.634,    -0.166,1.04000,    0,     1.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.360,     0.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56872,'4 ',     0.000,     0.000,     0.634,    -0.166,1.04000,    0,     1.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.360,     0.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56872,'5 ',     0.000,     0.000,     0.634,    -0.166,1.04000,    0,     1.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.360,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56874,'1 ',     0.839,    -0.102,     0.391,    -0.102,1.04250,    0,     1.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.840,     0.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56874,'2 ',     0.839,    -0.102,     0.391,    -0.102,1.04250,    0,     1.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.840,     0.387,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56874,'3 ',     0.839,    -0.102,     0.391,    -0.102,1.04250,    0,     1.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.840,     0.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56874,'4 ',     0.839,    -0.102,     0.391,    -0.102,1.04250,    0,     1.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.840,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56874,'5 ',     0.839,    -0.102,     0.391,    -0.102,1.04250,    0,     1.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.840,     0.157,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56876,'1 ',    68.219,    31.828,    31.828,    -8.333,1.04550,    0,    81.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.300,     9.047,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56880,'1 ',     0.000,     0.000,     0.559,    -0.146,1.04400,    0,     1.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.478,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56880,'2 ',     2.863,     0.953,     1.336,    -0.350,1.04400,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     0.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56880,'3 ',     2.863,     0.953,     1.336,    -0.350,1.04400,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     0.657,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56880,'4 ',     2.863,     0.953,     1.336,    -0.350,1.04400,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     1.186,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56880,'5 ',     2.863,     0.953,     1.336,    -0.350,1.04400,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     1.022,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56880,'6 ',     2.863,     0.953,     1.336,    -0.350,1.04400,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     0.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56880,'7 ',     2.863,     0.953,     1.336,    -0.350,1.04400,    0,     3.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.867,     0.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56885,'1 ',  1234.326,   178.220,   454.774,  -101.336,1.03800,56882,  1482.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1235.800,   512.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56893,'1 ',   216.827,   131.723,   289.386,   -75.762,1.04100,56888,   745.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   621.000,   116.709,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56894,'1 ',   176.251,   131.723,   289.386,   -75.762,1.04100,56888,   745.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   621.000,   176.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56900,'1 ',     2.647,     1.235,     1.235,    -0.323,1.04000,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     0.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56901,'1 ',     2.647,     1.235,     1.235,    -0.323,1.04000,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     0.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56903,'1 ',     2.647,     1.235,     1.235,    -0.323,1.05600,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     0.767,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56904,'1 ',     2.647,     1.235,     1.235,    -0.323,1.05050,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     0.514,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56904,'2 ',     2.647,     1.235,     1.235,    -0.323,1.05050,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     0.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56905,'1 ',     2.647,     1.235,     1.235,    -0.323,1.05800,    0,     3.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.650,     0.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56909,'1 ',     5.993,     0.957,     2.796,    -0.732,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     2.988,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56910,'1 ',     5.993,     0.957,     2.796,    -0.732,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     1.829,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56917,'1 ',   230.475,   107.529,   107.529,   -28.152,1.03800,56914,   276.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.750,    57.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56918,'1 ',   230.475,   107.529,   107.529,   -28.152,1.03800,56914,   276.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.750,   113.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56919,'1 ',     0.000,     0.000,   107.529,   -28.152,1.04000,    0,   276.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.750,   109.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56920,'1 ',   230.475,   107.529,   107.529,   -28.152,1.03800,56914,   276.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.750,    75.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56925,'1 ',   121.055,    44.323,    61.691,   -13.453,1.05100,    0,   145.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.200,    13.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56929,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56929,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.587,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56930,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04300,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56933,'1 ',     0.000,     0.000,    13.312,    -1.699,1.04500,    0,    41.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.667,    11.793,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56933,'2 ',    34.625,    13.312,    13.312,    -1.699,1.04500,    0,    41.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.667,    15.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56933,'3 ',    34.625,    13.312,    13.312,    -1.699,1.04500,    0,    41.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.667,     5.003,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56934,'1 ',    34.625,     9.296,    13.312,    -1.699,1.04200,    0,    41.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.667,     4.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56934,'2 ',    34.625,     9.296,    13.312,    -1.699,1.04200,    0,    41.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.667,    10.527,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56934,'3 ',    34.625,     9.296,    13.312,    -1.699,1.04200,    0,    41.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.667,     5.784,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56938,'1 ',    60.727,    28.333,    28.333,    -7.418,1.04200,    0,    72.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.800,     8.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56945,'1 ',     0.000,     0.000,     0.764,    -0.166,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56946,'1 ',     0.000,     0.000,     0.764,    -0.166,1.04000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56951,'1 ',     1.998,     0.932,     0.932,    -0.244,1.05000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.886,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56951,'2 ',     1.998,     0.932,     0.932,    -0.244,1.05000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56952,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04750,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56956,'1 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56956,'2 ',     1.798,    -0.220,     0.839,    -0.220,1.03800,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.800,     0.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56960,'1 ',     0.000,     0.000,     0.769,    -0.201,1.04000,    0,     1.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.650,     0.656,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56960,'2 ',     0.000,     0.000,     0.769,    -0.201,1.04000,    0,     1.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.650,     0.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56961,'1 ',     1.648,    -0.188,     0.769,    -0.201,1.03150,    0,     1.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.650,     0.254,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56961,'2 ',     1.648,    -0.188,     0.769,    -0.201,1.03150,    0,     1.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.650,     0.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56964,'1 ',     0.000,     0.000,     0.722,    -0.189,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.550,     0.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56964,'2 ',     0.000,     0.000,     0.722,    -0.189,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.550,     0.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56964,'3 ',     0.000,     0.000,     0.722,    -0.189,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.550,     0.267,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56964,'4 ',     0.000,     0.000,     0.722,    -0.189,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.550,     0.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56964,'5 ',     0.000,     0.000,     0.722,    -0.189,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.550,     0.665,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56964,'6 ',     0.000,     0.000,     0.722,    -0.189,1.04000,    0,     1.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.550,     0.506,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56969,'1 ',   203.757,    78.336,    78.336,    -9.996,1.01650,    0,   244.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    91.989,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56970,'1 ',   203.757,    78.336,    78.336,    -9.996,1.04300,56966,   244.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    51.604,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56973,'1 ',    30.963,    -1.519,    11.904,    -1.519,1.04000,    0,    37.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.000,     3.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56979,'1 ',     1.998,     0.932,     0.932,    -0.244,1.04500,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.985,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56979,'2 ',     1.998,     0.932,     0.932,    -0.244,1.04500,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56980,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56981,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56986,'1 ',    13.284,    -1.476,     6.770,    -1.476,1.03800,    0,    15.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.300,     3.852,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56992,'1 ',     1.731,    -0.211,     0.808,    -0.211,1.03800,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.731,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56993,'1 ',     1.731,    -0.211,     0.808,    -0.211,1.03800,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56993,'2 ',     1.731,    -0.211,     0.808,    -0.211,1.03800,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.603,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56994,'1 ',     1.731,    -0.211,     0.808,    -0.211,1.03800,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.619,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56994,'2 ',     1.731,    -0.211,     0.808,    -0.211,1.03800,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56995,'1 ',     1.731,    -0.211,     0.808,    -0.211,1.03800,    0,     2.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.733,     0.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
56999,'1 ',     6.908,     3.521,     3.521,    -0.768,1.04000,    0,     8.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.917,     2.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57000,'1 ',     6.908,     3.521,     3.521,    -0.768,1.04200,    0,     8.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.917,     0.903,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57000,'2 ',     6.908,     3.521,     3.521,    -0.768,1.04200,    0,     8.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.917,     2.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57000,'3 ',     6.908,     3.521,     3.521,    -0.768,1.04200,    0,     8.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.917,     2.536,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57000,'4 ',     6.908,     3.521,     3.521,    -0.768,1.04200,    0,     8.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.917,     2.498,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57000,'5 ',     6.908,     3.521,     3.521,    -0.768,1.04200,    0,     8.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.917,     2.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57007,'1 ',    61.926,    28.892,    28.892,    -7.564,1.04000,    0,    74.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     8.123,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57010,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57010,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57010,'3 ',     1.998,    -0.244,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.749,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57010,'4 ',     1.998,    -0.244,     0.932,    -0.244,1.04250,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57015,'1 ',   203.769,   114.568,   278.365,   -72.877,1.04500,57012,   716.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   597.350,   203.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57016,'1 ',   183.221,   114.568,   278.365,   -72.877,1.04500,57012,   716.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   597.350,   183.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57017,'1 ',   291.921,   114.568,   278.365,   -72.877,1.04500,57012,   716.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   597.350,   291.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
57018,'1 ',   235.353,   114.568,   278.365,   -72.877,1.04500,57012,   716.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   597.350,   235.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58195,'1 ',    20.143,    -2.238,    10.265,    -2.238,1.03600,    0,    24.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.167,     8.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58195,'2 ',    20.143,    -2.238,    10.265,    -2.238,1.03600,    0,    24.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.167,     3.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58196,'1 ',    20.143,    -2.238,    10.265,    -2.238,1.03800,    0,    24.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.167,     3.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58200,'1 ',    38.288,     8.952,    17.863,    -4.677,1.04200,    0,    46.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.333,    12.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58200,'2 ',    38.288,     8.952,    17.863,    -4.677,1.04200,    0,    46.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.333,    17.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58200,'3 ',    38.288,     8.952,    17.863,    -4.677,1.04200,    0,    46.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.333,     8.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58204,'1 ',    73.912,    37.666,    37.666,    -8.214,1.05250,    0,    88.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.000,    16.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58209,'1 ',     0.000,     0.000,   382.120,  -100.040,1.04300,58206,   984.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   820.000,   347.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58210,'1 ',   107.334,   -57.396,   382.120,  -100.040,1.04300,58206,   984.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   820.000,   107.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58213,'1 ',     0.000,     0.000,    19.968,    -2.548,1.04000,    0,    62.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.000,    20.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58221,'1 ',    60.927,    25.294,    31.049,    -6.771,1.04800,    0,    73.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    17.909,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58222,'1 ',    60.927,    26.356,    31.049,    -6.771,1.04800,    0,    73.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    11.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58223,'1 ',    60.927,    17.198,    31.049,    -6.771,1.04800,    0,    73.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,     7.992,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58224,'1 ',    60.927,    18.574,    31.049,    -6.771,1.04800,    0,    73.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    14.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58227,'1 ',     4.994,    -0.720,     1.065,    -0.720,1.03800,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.688,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
58231,'1 ',   116.860,    59.553,    59.553,   -12.987,1.02550,    0,   140.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.000,    34.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58232,'1 ',   116.860,    59.553,    59.553,   -12.987,1.02300,    0,   140.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.000,    42.936,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58233,'1 ',   116.860,    59.553,    59.553,   -12.987,1.02300,    0,   140.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.000,    14.262,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58240,'1 ',    58.830,    29.980,    29.980,    -6.538,1.06950,    0,    70.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    26.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58241,'1 ',    58.830,    29.980,    29.980,    -6.538,1.07200,    0,    70.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    14.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58245,'1 ',     0.000,     0.000,     0.916,    -0.240,1.04000,    0,     2.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.967,     0.202,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58246,'1 ',     0.000,     0.000,     0.916,    -0.240,1.04000,    0,     2.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.967,     0.858,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58246,'2 ',     0.000,     0.000,     0.916,    -0.240,1.04000,    0,     2.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.967,     0.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58252,'1 ',   157.612,    30.001,    80.320,   -17.516,1.04300,58249,   189.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   157.800,    24.712,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58253,'1 ',   157.612,    63.476,    80.320,   -17.516,1.05700,    0,   189.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   157.800,    55.164,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58254,'1 ',     0.000,     0.000,     0.679,    -0.148,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.333,     0.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58254,'2 ',     0.000,     0.000,     0.679,    -0.148,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.333,     0.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58255,'1 ',     0.000,     0.000,     0.679,    -0.148,1.04000,    0,     1.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.333,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58261,'1 ',   209.750,    35.944,   106.890,   -23.310,1.03900,58258,   252.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,    73.568,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58262,'1 ',   209.750,    35.944,   106.890,   -23.310,1.03900,58258,   252.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,    38.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58263,'1 ',   209.750,    35.944,   106.890,   -23.310,1.03900,58258,   252.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,    47.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58266,'1 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.673,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58266,'2 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.675,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58266,'3 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58266,'4 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.626,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58273,'1 ',    94.637,    48.228,    48.228,   -10.517,1.02050,    0,   113.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.750,    40.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58274,'1 ',    94.637,    48.228,    48.228,   -10.517,1.02050,    0,   113.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.750,    19.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58275,'1 ',    94.637,    48.228,    48.228,   -10.517,1.02050,    0,   113.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.750,    13.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58276,'1 ',    94.637,    48.228,    48.228,   -10.517,1.02050,    0,   113.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.750,    44.879,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58279,'1 ',     3.995,     1.536,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58279,'2 ',     3.995,     1.536,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58279,'3 ',     3.995,     1.536,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58279,'4 ',     0.000,     0.000,     1.536,    -0.196,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58281,'1 ',     2.797,     0.000,     0.000,     0.000,1.04000,    0,     3.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.693,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58281,'2 ',     0.000,     0.000,     0.000,     0.000,1.04000,    0,     5.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.900,     1.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58284,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58285,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58287,'1 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58287,'2 ',     0.000,     0.000,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58288,'1 ',     1.998,    -0.233,     0.932,    -0.244,1.02600,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58296,'1 ',   174.458,    81.395,    81.395,   -21.309,1.01850,    0,   209.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.667,    73.171,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58297,'1 ',   174.458,    81.395,    81.395,   -21.309,1.01850,    0,   209.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.667,    52.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58298,'1 ',   174.458,    81.395,    81.395,   -21.309,1.01850,    0,   209.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   174.667,    36.397,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58301,'1 ',     0.000,     0.000,    10.735,    -7.258,1.04000,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.400,    17.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
58306,'1 ',    17.979,     1.289,     8.388,    -2.196,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     4.796,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58307,'1 ',    17.979,     1.289,     8.388,    -2.196,1.04000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58310,'1 ',    84.899,    -9.435,    43.265,    -9.435,1.04250,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    37.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58319,'1 ',    89.893,    41.940,    41.940,   -10.980,1.04900,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    38.172,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58323,'1 ',    18.877,    -2.306,     8.807,    -2.306,1.01000,    0,    22.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.900,     5.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58323,'2 ',    18.877,    -2.306,     8.807,    -2.306,1.01000,    0,    22.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.900,     7.966,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58328,'1 ',   106.972,    37.157,    54.514,   -11.888,1.03450,    0,   128.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.100,    34.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58329,'1 ',   106.972,    22.360,    54.514,   -11.888,1.03450,    0,   128.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.100,    14.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58330,'1 ',   106.972,    20.962,    54.514,   -11.888,1.03450,    0,   128.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.100,    11.417,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58334,'1 ',     1.448,    -0.177,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.450,     0.703,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58334,'2 ',     0.000,     0.000,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58335,'1 ',     0.000,     0.000,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58335,'2 ',     0.000,     0.000,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58336,'1 ',     0.000,     0.000,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58337,'1 ',     0.000,     0.000,     0.676,    -0.177,1.04000,    0,     1.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.450,     0.322,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58340,'1 ',     1.239,    -0.151,     0.578,    -0.151,1.04000,    0,     1.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.240,     0.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58340,'2 ',     1.239,    -0.151,     0.578,    -0.151,1.04000,    0,     1.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.240,     0.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58340,'3 ',     1.239,    -0.151,     0.578,    -0.151,1.04000,    0,     1.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.240,     0.232,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58340,'4 ',     1.239,    -0.151,     0.578,    -0.151,1.04000,    0,     1.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.240,     0.374,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58341,'1 ',     0.300,    -0.037,     0.140,    -0.037,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58342,'1 ',     1.239,    -0.151,     0.578,    -0.151,1.04000,    0,     1.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.240,     0.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58351,'1 ',   188.941,    96.286,    96.286,   -20.998,1.02850,    0,   227.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.167,    39.086,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58352,'1 ',   188.941,    96.286,    96.286,   -20.998,1.04600,58346,   227.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.167,    53.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58353,'1 ',   188.941,    96.286,    96.286,   -20.998,1.04600,58346,   227.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.167,    55.947,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'1 ',     0.999,     0.466,     0.466,    -0.122,1.04200,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'2 ',     0.999,     0.466,     0.466,    -0.122,1.04200,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.223,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'3 ',     0.999,     0.466,     0.466,    -0.122,1.04200,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'4 ',     1.998,     0.932,     0.932,    -0.244,1.04200,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'5 ',     2.317,     1.081,     1.081,    -0.283,1.04200,    0,     2.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.320,     0.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'6 ',     2.317,     1.081,     1.081,    -0.283,1.04200,    0,     2.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.320,     0.806,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'7 ',     2.317,     1.081,     1.081,    -0.283,1.04200,    0,     2.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.320,     0.587,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'8 ',     2.317,     1.081,     1.081,    -0.283,1.04200,    0,     2.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.320,     1.052,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58356,'9 ',     2.317,     1.081,     1.081,    -0.283,1.04200,    0,     2.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.320,     0.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58363,'1 ',     0.000,     0.000,     3.546,    -0.773,1.03800,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.967,     1.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58363,'2 ',     6.958,     2.981,     3.546,    -0.773,1.03800,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     1.087,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58364,'1 ',     6.958,     3.546,     3.546,    -0.773,1.04300,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     2.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58364,'2 ',     6.958,     3.546,     3.546,    -0.773,1.04300,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     1.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58365,'1 ',     6.958,     3.546,     3.546,    -0.773,1.04300,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     1.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58365,'2 ',     6.958,     3.546,     3.546,    -0.773,1.04300,    0,     8.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.967,     3.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58370,'1 ',    50.340,    -7.258,    10.735,    -7.258,1.03050,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    17.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
58375,'1 ',    54.435,    27.740,    27.740,    -6.050,1.06250,    0,    65.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.500,     8.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58376,'1 ',    54.435,    27.740,    27.740,    -6.050,1.06500,    0,    65.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.500,    13.726,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58381,'1 ',    98.632,    17.941,    50.264,   -10.961,1.04900,    0,   118.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.750,    26.166,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58382,'1 ',    98.632,    19.507,    50.264,   -10.961,1.04900,    0,   118.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.750,    15.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58388,'1 ',    26.568,    -0.989,    12.396,    -3.245,1.01600,    0,    31.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,    11.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58388,'2 ',    26.568,    -0.989,    12.396,    -3.245,1.01600,    0,    31.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,     9.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58392,'1 ',    21.974,     0.280,    10.252,    -2.684,1.05050,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     8.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58399,'1 ',   122.853,   -11.665,    62.607,   -13.653,1.03450,    0,   147.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   123.000,    18.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58405,'1 ',   212.546,    85.733,    99.165,   -25.962,1.03900,58402,   255.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.800,    58.265,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58410,'1 ',     2.331,    -0.043,     1.087,    -0.285,1.04950,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58410,'2 ',     2.331,    -0.043,     1.087,    -0.285,1.04950,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     1.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58411,'1 ',     2.331,    -0.285,     1.087,    -0.285,1.04700,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     1.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58411,'2 ',     2.331,    -0.285,     1.087,    -0.285,1.04700,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.676,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58412,'1 ',     2.331,    -0.125,     1.087,    -0.285,1.04900,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     1.107,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58413,'1 ',     2.331,    -0.285,     1.087,    -0.285,1.04000,    0,     2.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.333,     0.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58416,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.879,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58417,'1 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58417,'2 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58417,'3 ',     1.998,    -0.244,     0.932,    -0.244,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     0.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58422,'1 ',    76.908,    34.345,    39.193,    -8.547,1.02900,    0,    92.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.000,    28.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58423,'1 ',    76.908,    28.930,    39.193,    -8.547,1.02400,    0,    92.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.000,    24.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58426,'1 ',     0.000,     0.000,    10.718,    -2.806,1.04000,    0,    27.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.000,     6.301,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58426,'2 ',     0.000,     0.000,    10.718,    -2.806,1.04000,    0,    27.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.000,    10.706,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58430,'1 ',    80.903,    37.746,    37.746,    -9.882,1.06000,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,     8.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58431,'1 ',    80.903,    37.746,    37.746,    -9.882,1.06000,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    20.692,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58432,'1 ',    80.903,    37.746,    37.746,    -9.882,1.06000,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    19.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58433,'1 ',    80.903,    37.746,    37.746,    -9.882,1.06250,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    22.897,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58434,'1 ',    80.903,    37.746,    37.746,    -9.882,1.06000,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    30.484,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58435,'1 ',    80.903,    37.746,    37.746,    -9.882,1.06000,    0,    97.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,    39.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58439,'1 ',   246.705,    51.070,   115.102,   -30.134,1.03800,58438,   296.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   247.000,    32.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58440,'1 ',     0.000,     0.000,   115.102,   -30.134,1.03800,58438,   296.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   247.000,    89.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58445,'1 ',    21.474,     0.186,    10.943,    -2.386,1.04500,    0,    25.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.500,     2.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58445,'2 ',    21.474,     0.186,    10.943,    -2.386,1.04500,    0,    25.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.500,     4.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58449,'1 ',    18.977,     8.854,     8.854,    -2.318,1.04400,    0,    22.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     5.881,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58449,'2 ',    18.977,     8.854,     8.854,    -2.318,1.04400,    0,    22.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     3.065,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58458,'1 ',   160.808,    67.698,    81.949,   -17.871,1.01550,    0,   193.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    22.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58459,'1 ',   160.808,    81.118,    81.949,   -17.871,1.01800,    0,   193.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   161.000,    38.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58464,'1 ',     0.000,     0.000,    10.330,    -1.318,1.04000,    0,    32.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.900,     3.725,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58464,'2 ',     0.000,     0.000,    10.330,    -1.318,1.04000,    0,    32.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.900,     5.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58465,'1 ',    26.868,     0.603,    10.330,    -1.318,1.04050,    0,    32.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.900,     7.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58466,'1 ',     0.000,     0.000,    10.330,    -1.318,1.01250,    0,    32.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.900,     5.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58466,'2 ',    26.868,    10.330,    10.330,    -1.318,1.01250,    0,    32.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.900,     6.053,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58467,'1 ',    26.868,     0.446,    10.330,    -1.318,1.04050,    0,    32.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.900,     5.796,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58468,'1 ',     0.000,     0.000,     0.576,    -0.074,1.01250,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.656,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58468,'2 ',     1.498,     0.576,     0.576,    -0.074,1.01250,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.652,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58472,'1 ',     6.292,    -0.664,     3.207,    -0.699,1.00850,    0,     7.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.300,     1.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58472,'2 ',     6.292,    -0.664,     3.207,    -0.699,1.00850,    0,     7.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.300,     0.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58479,'1 ',    49.940,    19.200,    19.200,    -2.450,1.04300,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    18.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58480,'1 ',    49.940,    19.200,    19.200,    -2.450,1.04300,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    16.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58481,'1 ',    49.940,    19.200,    19.200,    -2.450,1.04300,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    19.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58482,'1 ',    49.940,    19.200,    19.200,    -2.450,1.04300,    0,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     8.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58487,'1 ',   187.731,    53.682,   276.944,   -72.505,1.04100,58485,   713.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   594.300,    86.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58495,'1 ',     0.000,     0.000,    31.098,   -21.024,1.04000,    0,   175.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   146.000,    58.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
58499,'1 ',     0.000,     0.000,     2.330,    -0.610,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58506,'1 ',     2.181,    -0.266,     1.017,    -0.266,1.04000,    0,     2.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.183,     0.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58506,'2 ',     2.181,    -0.266,     1.017,    -0.266,1.04000,    0,     2.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.183,     0.684,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58507,'1 ',     2.181,     0.111,     1.017,    -0.266,1.00400,    0,     2.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.183,     0.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58508,'1 ',     2.181,     0.044,     1.017,    -0.266,1.00400,    0,     2.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.183,     0.822,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58508,'2 ',     2.181,     0.044,     1.017,    -0.266,1.00400,    0,     2.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.183,     0.572,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58509,'1 ',     2.181,    -0.266,     1.017,    -0.266,1.04000,    0,     2.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.183,     0.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58513,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.463,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58513,'2 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.596,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58514,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58515,'1 ',     0.000,     0.000,     0.839,    -0.220,1.04000,    0,     2.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.745,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58522,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58523,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58525,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.842,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58525,'2 ',     2.697,    -0.329,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58526,'1 ',     2.697,    -0.329,     1.258,    -0.329,1.04000,    0,     3.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.700,     0.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58529,'1 ',     0.000,     0.000,     5.243,    -1.373,1.04000,    0,    13.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.250,     2.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58530,'1 ',     0.000,     0.000,     5.243,    -1.373,1.04000,    0,    13.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.250,     2.991,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58538,'1 ',    50.540,     5.813,    23.580,    -6.173,1.04500,    0,    60.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,    17.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58539,'1 ',    50.540,     5.327,    23.580,    -6.173,1.04500,    0,    60.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,    20.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58540,'1 ',    50.540,     3.997,    23.580,    -6.173,1.04500,    0,    60.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,     6.521,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58541,'1 ',    50.540,     7.948,    23.580,    -6.173,1.04500,    0,    60.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,     7.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58542,'1 ',    50.540,     4.193,    23.580,    -6.173,1.04500,    0,    60.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,    12.573,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58545,'1 ',    56.632,    -8.165,    12.077,    -8.165,1.04000,    0,    68.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.700,     7.755,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
58548,'1 ',    15.182,    -1.512,     7.737,    -1.687,1.04100,    0,    18.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.200,     5.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58549,'1 ',     3.995,    -0.200,     2.036,    -0.444,1.04300,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58554,'1 ',    39.952,    -2.824,    20.360,    -4.440,1.04500,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    18.621,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58560,'1 ',    17.979,     9.162,     9.162,    -1.998,1.05000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     5.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58560,'2 ',    17.979,     9.162,     9.162,    -1.998,1.05000,    0,    21.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     8.657,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58564,'1 ',    39.952,    -4.440,    20.360,    -4.440,1.04000,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    10.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58564,'2 ',    39.952,    -4.440,    20.360,    -4.440,1.04000,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    15.752,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58571,'1 ',   149.821,    31.950,    31.950,   -21.600,1.02250,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
58575,'1 ',     0.000,     0.000,     1.893,    -0.413,1.03600,    0,     4.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.720,     1.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58575,'2 ',     3.716,    -0.413,     1.893,    -0.413,1.03600,    0,     4.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.720,     1.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58575,'3 ',     3.716,    -0.413,     1.893,    -0.413,1.03600,    0,     4.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.720,     0.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58575,'4 ',     0.000,     0.000,     1.893,    -0.413,1.03600,    0,     4.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.720,     1.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58575,'5 ',     3.716,    -0.413,     1.893,    -0.413,1.03600,    0,     4.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.720,     1.184,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58583,'1 ',   187.776,    37.483,    87.608,   -22.936,1.04600,    0,   225.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    72.742,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58584,'1 ',   187.776,    29.890,    87.608,   -22.936,1.04600,    0,   225.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    93.444,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
58585,'1 ',   187.776,    57.232,    87.608,   -22.936,1.04100,58580,   225.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    84.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59707,'1 ',   197.149,   335.520,   335.520,   -87.840,1.04200,59704,   864.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   720.000,   197.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59713,'1 ',   248.370,    -1.529,   126.571,   -27.602,1.05400,59710,   298.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   248.667,    76.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59714,'1 ',   248.370,    -1.529,   126.571,   -27.602,1.05400,59710,   298.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   248.667,   121.517,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59715,'1 ',   248.370,    -1.529,   126.571,   -27.602,1.05400,59710,   298.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   248.667,    97.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59721,'1 ',     0.000,     0.000,   283.794,   -74.298,1.03900,59718,   730.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   609.000,   241.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59725,'1 ',     0.300,     0.140,     0.140,    -0.037,1.04000,    0,     0.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.300,     0.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59726,'1 ',     1.438,     0.671,     0.671,    -0.176,1.04000,    0,     1.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.440,     0.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59728,'1 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59728,'2 ',     0.000,     0.000,     0.746,    -0.195,1.04000,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.722,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59729,'1 ',     0.000,     0.000,     0.746,    -0.195,1.01650,    0,     1.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59729,'2 ',     1.438,     0.671,     0.671,    -0.176,1.01650,    0,     1.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.440,     0.683,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59730,'1 ',     1.438,     0.671,     0.671,    -0.176,1.01650,    0,     1.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.440,     0.687,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59731,'1 ',     1.438,     0.671,     0.671,    -0.176,1.01650,    0,     1.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.440,     0.506,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59731,'2 ',     1.438,     0.671,     0.671,    -0.176,1.01650,    0,     1.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.440,     0.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59735,'1 ',     6.392,     3.258,     3.258,    -0.710,1.04000,    0,     7.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.400,     0.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59735,'2 ',     0.000,     0.000,     3.258,    -0.710,1.04000,    0,     7.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.400,     2.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59736,'1 ',     6.392,     3.258,     3.258,    -0.710,1.04000,    0,     7.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.400,     1.879,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59739,'1 ',    19.976,    10.180,    10.180,    -2.220,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     4.933,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59742,'1 ',     0.000,     0.000,    15.437,    -1.970,1.04400,    0,    48.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    40.200,    11.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59742,'2 ',    40.152,    15.437,    15.437,    -1.970,1.04400,    0,    48.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.200,    11.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59748,'1 ',     0.000,     0.000,     4.147,    -0.529,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.800,     1.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59749,'1 ',    10.787,    -0.085,     4.147,    -0.529,1.03000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     1.392,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59750,'1 ',     0.000,     0.000,     4.147,    -0.529,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.800,     4.555,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59754,'1 ',    39.952,    -1.263,    15.360,    -1.960,1.04400,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     8.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59757,'1 ',    99.798,   -11.091,    50.858,   -11.091,1.04000,    0,   119.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.917,    27.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59757,'2 ',    99.798,   -11.091,    50.858,   -11.091,1.04000,    0,   119.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.917,    24.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59757,'3 ',    99.798,   -11.091,    50.858,   -11.091,1.04000,    0,   119.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.917,    16.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59757,'4 ',    99.798,   -11.091,    50.858,   -11.091,1.04000,    0,   119.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.917,    35.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59757,'5 ',    99.798,   -11.091,    50.858,   -11.091,1.04000,    0,   119.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.917,    29.956,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59757,'6 ',    99.798,   -11.091,    50.858,   -11.091,1.04000,    0,   119.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.917,    42.952,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59764,'1 ',   135.838,    47.490,    69.224,   -15.096,1.05050,    0,   163.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   136.000,    32.904,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59772,'1 ',     0.000,     0.000,   419.400,  -109.800,1.03900,59767,  1080.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   900.000,   398.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59773,'1 ',   116.661,   419.400,   419.400,  -109.800,1.03900,59767,  1080.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   900.000,   116.645,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59779,'1 ',   921.400,   145.966,   339.480,   -75.645,1.04100,59776,  1107.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   922.500,   380.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59780,'1 ',   921.400,   145.966,   339.480,   -75.645,1.04100,59776,  1107.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   922.500,   137.662,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59784,'1 ',     0.000,     0.000,    15.437,    -1.970,1.04000,    0,    48.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    40.200,     8.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59784,'2 ',    40.152,    -1.970,    15.437,    -1.970,1.04000,    0,    48.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.200,    18.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59787,'1 ',    40.152,    -1.970,    15.437,    -1.970,1.04000,    0,    48.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.200,     9.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59788,'1 ',    40.152,    -1.970,    15.437,    -1.970,1.04000,    0,    48.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.200,    19.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59792,'1 ',    19.477,     9.926,     9.926,    -2.165,1.04000,    0,    23.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     7.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59792,'2 ',     0.000,     0.000,     9.926,    -2.165,1.04000,    0,    23.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.500,     9.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59794,'1 ',     8.490,    -0.130,     3.264,    -0.416,1.04000,    0,    10.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     2.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59794,'2 ',     8.490,    -0.130,     3.264,    -0.416,1.04000,    0,    10.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     1.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59794,'3 ',     0.000,     0.000,     3.264,    -0.416,1.04000,    0,    10.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.500,     2.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59796,'1 ',     3.496,     1.344,     1.344,    -0.172,1.04100,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     1.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59796,'2 ',    47.943,    18.432,    18.432,    -2.352,1.04100,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,     9.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59797,'1 ',     4.295,     1.651,     1.651,    -0.211,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.300,     0.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59797,'2 ',     4.295,     1.651,     1.651,    -0.211,1.04000,    0,     5.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.300,     1.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59797,'3 ',    47.943,    10.694,    18.432,    -2.352,1.04000,    0,    57.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.000,    13.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59803,'1 ',   117.859,    52.167,    60.062,   -13.098,1.04900,    0,   141.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   118.000,    18.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59804,'1 ',   117.859,    37.428,    60.062,   -13.098,1.04900,    0,   141.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   118.000,    41.251,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59813,'1 ',   188.407,   260.028,   260.028,   -68.076,1.03900,59807,   669.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   558.000,   188.397,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59819,'1 ',   404.184,   -35.892,   205.975,   -44.918,1.05300,59816,   485.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.667,    50.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59820,'1 ',   404.184,   -35.892,   205.975,   -44.918,1.05300,59816,   485.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.667,   184.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59821,'1 ',   362.026,   -35.892,   205.975,   -44.918,1.05300,59816,   485.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.667,   193.876,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59822,'1 ',   404.184,   -35.892,   205.975,   -44.918,1.05300,59816,   485.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.667,    76.052,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59823,'1 ',   404.184,   -35.892,   205.975,   -44.918,1.05300,59816,   485.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.667,   114.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59824,'1 ',   404.184,   -35.892,   205.975,   -44.918,1.05300,59816,   485.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   404.667,   100.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59825,'1 ',     0.000,     0.000,     1.781,    -0.389,1.04000,    0,     4.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.500,     1.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59835,'1 ',   226.097,   115.221,   115.221,   -25.127,1.03800,59828,   271.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   226.367,    57.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59836,'1 ',   226.097,   115.221,   115.221,   -25.127,1.03800,59828,   271.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   226.367,    36.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59837,'1 ',   226.097,   115.221,   115.221,   -25.127,1.04300,    0,   271.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   226.367,    75.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59843,'1 ',    55.933,    20.059,    21.504,    -2.744,1.04000,    0,    67.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,    19.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59844,'1 ',    55.933,    17.525,    21.504,    -2.744,1.04000,    0,    67.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.000,    21.444,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59847,'1 ',    37.455,    14.400,    14.400,    -1.837,1.04100,    0,    45.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    16.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59848,'1 ',    37.455,    -1.837,    14.400,    -1.837,1.03900,    0,    45.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    10.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59853,'1 ',     1.298,     0.499,     0.499,    -0.064,1.04000,    0,     1.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.575,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59853,'2 ',    10.787,     4.147,     4.147,    -0.529,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     1.988,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59853,'3 ',     0.000,     0.000,     4.147,    -0.529,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.800,     3.016,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59853,'4 ',    10.787,     4.147,     4.147,    -0.529,1.04000,    0,    12.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     3.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59857,'1 ',   432.590,   134.109,   281.223,   -61.327,1.04700,59855,   663.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   552.500,   254.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59863,'1 ',    56.599,    -2.777,    21.760,    -2.777,1.04000,    0,    68.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.667,    23.934,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59864,'1 ',     0.000,     0.000,    21.760,    -2.777,1.04000,    0,    68.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.667,    23.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59865,'1 ',    56.599,    -2.777,    21.760,    -2.777,1.04000,    0,    68.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.667,    14.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59866,'1 ',     0.000,     0.000,    21.760,    -2.777,1.04000,    0,    68.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.667,    15.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59867,'1 ',     0.000,     0.000,    21.760,    -2.777,1.04000,    0,    68.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.667,    21.507,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59868,'1 ',     0.000,     0.000,    21.760,    -2.777,1.04000,    0,    68.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.667,    18.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59871,'1 ',    92.390,    47.082,    47.082,   -10.267,1.04350,    0,   111.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.500,    19.913,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59871,'2 ',    92.390,    47.082,    47.082,   -10.267,1.04350,    0,   111.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.500,    12.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59876,'1 ',    22.673,     8.717,     8.717,    -1.112,1.04000,    0,    27.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.700,     9.878,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59876,'2 ',     0.000,     0.000,     8.717,    -1.112,1.04000,    0,    27.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.700,     3.594,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59879,'1 ',     0.000,     0.000,     1.731,    -0.377,1.04000,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.400,     1.378,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59879,'2 ',     0.000,     0.000,     1.731,    -0.377,1.04000,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.400,     0.445,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59880,'1 ',     0.000,     0.000,     1.731,    -0.377,1.04000,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.400,     0.768,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59881,'1 ',     0.000,     0.000,     1.731,    -0.377,1.04000,    0,     4.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.400,     1.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59885,'1 ',    27.967,     4.685,    10.752,    -1.372,1.05850,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     7.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59885,'2 ',    27.967,     4.685,    10.752,    -1.372,1.05850,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     4.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59886,'1 ',     2.996,     1.152,     1.152,    -0.147,1.04850,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59886,'2 ',     2.996,     1.152,     1.152,    -0.147,1.04850,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59887,'1 ',     2.996,     1.152,     1.152,    -0.147,1.04550,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.889,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59890,'1 ',    27.967,    -1.372,    10.752,    -1.372,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     4.226,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59894,'1 ',    21.974,     4.764,    11.198,    -2.442,1.04050,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     7.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59894,'2 ',    21.974,     4.764,    11.198,    -2.442,1.04050,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     6.614,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59895,'1 ',    21.974,    11.198,    11.198,    -2.442,1.04950,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     3.398,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59902,'1 ',   119.857,    34.588,    61.080,   -13.320,1.00000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    40.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59908,'1 ',   237.983,   -19.093,   121.278,   -26.448,1.05400,59905,   285.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.267,    97.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59909,'1 ',   237.983,   -19.093,   121.278,   -26.448,1.05400,59905,   285.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.267,    99.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59910,'1 ',   237.983,   -19.093,   121.278,   -26.448,1.05400,59905,   285.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.267,   107.461,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59913,'1 ',     0.000,     0.000,    13.133,    -1.676,1.04000,    0,    41.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.200,    15.863,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59914,'1 ',     0.000,     0.000,    13.133,    -1.676,1.04000,    0,    41.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.200,    11.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59914,'2 ',     0.000,     0.000,    13.133,    -1.676,1.04000,    0,    41.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.200,    12.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59918,'1 ',    44.807,    22.834,    22.834,    -4.979,1.04350,    0,    53.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.860,    15.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59920,'1 ',     0.000,     0.000,    22.834,    -4.979,1.04000,    0,    53.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    44.860,     9.885,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59921,'1 ',    44.807,    22.834,    22.834,    -4.979,1.04000,    0,    53.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.860,     5.111,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59923,'1 ',    44.807,    22.834,    22.834,    -4.979,1.04000,    0,    53.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.860,    18.154,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59924,'1 ',    44.807,    22.834,    22.834,    -4.979,1.04000,    0,    53.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.860,    13.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59929,'1 ',     0.000,     0.000,    78.793,   -17.183,1.03800,59928,   185.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   154.800,    76.984,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59934,'1 ',   179.191,   201.013,   419.400,  -109.800,1.03800,59931,  1080.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   900.000,   179.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59935,'1 ',   194.059,   201.013,   419.400,  -109.800,1.03800,59931,  1080.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   900.000,   194.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59938,'1 ',    19.976,     7.680,     7.680,    -0.980,1.04300,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     2.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59939,'1 ',     0.000,     0.000,     7.680,    -0.980,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     8.531,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59940,'1 ',     0.000,     0.000,     7.680,    -0.980,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     7.309,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59942,'1 ',    19.976,    -0.980,     7.680,    -0.980,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.353,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
59943,'1 ',     0.000,     0.000,     7.680,    -0.980,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     9.057,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60897,'1 ',    75.343,    -8.373,    38.396,    -8.373,1.03400,    0,    90.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.433,    21.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60897,'2 ',    75.343,    -8.373,    38.396,    -8.373,1.03400,    0,    90.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.433,    37.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60897,'3 ',    75.343,    -8.373,    38.396,    -8.373,1.03400,    0,    90.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.433,    29.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60900,'1 ',    80.804,    14.775,    41.178,    -8.980,1.03150,    0,    97.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.900,    17.513,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60901,'1 ',    80.804,    13.943,    41.178,    -8.980,1.03150,    0,    97.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.900,    15.074,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60902,'1 ',    80.804,    10.429,    41.178,    -8.980,1.03150,    0,    97.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.900,    20.583,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60903,'1 ',    80.804,    14.426,    41.178,    -8.980,1.03150,    0,    97.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.900,    31.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60907,'1 ',   113.465,    49.837,    57.822,   -12.610,1.00900,    0,   136.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    52.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60908,'1 ',   113.465,    50.476,    57.822,   -12.610,1.00900,    0,   136.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    37.866,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60913,'1 ',   229.060,    17.038,   116.731,   -25.456,1.04200,60911,   275.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.333,    45.669,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60914,'1 ',   229.060,    17.038,   116.731,   -25.456,1.04200,60911,   275.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.333,    65.586,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60915,'1 ',   229.060,     5.992,   116.731,   -25.456,1.04950,    0,   275.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.333,    83.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60916,'1 ',   229.060,    17.038,   116.731,   -25.456,1.04200,60911,   275.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.333,    35.184,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60917,'1 ',   229.060,    17.038,   116.731,   -25.456,1.04200,60911,   275.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.333,    53.197,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60918,'1 ',   229.060,     6.229,   116.731,   -25.456,1.04950,    0,   275.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.333,    85.547,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60922,'1 ',   185.978,    53.319,    94.776,   -20.668,1.04600,60921,   223.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.200,    91.215,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60925,'1 ',   207.752,    30.942,   105.872,   -23.088,1.05400,    0,   249.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.000,    56.586,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60926,'1 ',   207.752,    34.372,   105.872,   -23.088,1.05400,    0,   249.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.000,    30.353,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60927,'1 ',   207.752,    41.372,   105.872,   -23.088,1.04300,60924,   249.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   208.000,    34.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60931,'1 ',     9.988,     1.403,     5.090,    -1.110,1.04500,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.844,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60935,'1 ',   377.050,   108.411,   192.148,   -41.903,1.04000,60933,   453.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   377.500,   158.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60936,'1 ',   377.050,   108.411,   192.148,   -41.903,1.04000,60933,   453.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   377.500,   183.811,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60940,'1 ',   113.498,    18.263,    57.839,   -12.613,1.05850,    0,   136.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.633,    54.052,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60941,'1 ',   113.498,    18.498,    57.839,   -12.613,1.05850,    0,   136.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.633,    48.209,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60942,'1 ',   113.498,    17.142,    57.839,   -12.613,1.05850,    0,   136.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.633,    41.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60946,'1 ',     3.995,     1.818,     2.036,    -0.444,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60947,'1 ',     0.000,     0.000,     2.036,    -0.444,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60949,'1 ',     0.000,     0.000,     2.036,    -0.444,1.04000,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.583,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60953,'1 ',   216.242,    73.816,   110.198,   -24.032,1.04700,60952,   259.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.500,    47.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60954,'1 ',   216.242,    79.242,   110.198,   -24.032,1.02700,    0,   259.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.500,   107.701,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60955,'1 ',   216.242,    73.816,   110.198,   -24.032,1.04700,60952,   259.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.500,    67.648,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60962,'1 ',   416.370,    35.094,   212.185,   -46.272,1.03900,60958,   500.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   416.867,   175.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60963,'1 ',   416.370,    35.094,   212.185,   -46.272,1.03900,60958,   500.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   416.867,   153.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60964,'1 ',   416.370,    35.094,   212.185,   -46.272,1.03900,60958,   500.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   416.867,   160.961,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60968,'1 ',     0.000,     0.000,     2.375,    -0.518,1.04000,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.667,     1.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60968,'2 ',     0.000,     0.000,     2.375,    -0.518,1.04000,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.667,     0.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60969,'1 ',     0.000,     0.000,     2.375,    -0.518,1.04000,    0,     5.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.667,     1.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60969,'2 ',     0.000,     0.000,     0.356,    -0.078,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60970,'1 ',     0.000,     0.000,     0.356,    -0.078,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.317,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60970,'2 ',     0.000,     0.000,     0.356,    -0.078,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60971,'1 ',     0.000,     0.000,     0.356,    -0.078,1.04000,    0,     0.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.700,     0.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60976,'1 ',   184.259,   158.429,   295.584,   -77.385,1.04500,60974,   761.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   634.300,    72.695,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60977,'1 ',     0.000,     0.000,   295.584,   -77.385,1.04500,60974,   761.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   634.300,   164.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60978,'1 ',     0.000,     0.000,   295.584,   -77.385,1.04500,60974,   761.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   634.300,   132.257,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60982,'1 ',   421.497,    15.368,   214.798,   -46.842,1.03600,60981,   506.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   422.000,   187.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60983,'1 ',   421.497,    15.368,   214.798,   -46.842,1.03600,60981,   506.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   422.000,   152.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60987,'1 ',    40.951,    19.106,    19.106,    -5.002,1.06250,    0,    49.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,    16.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60990,'1 ',    19.577,     9.976,     9.976,    -2.176,1.05250,    0,    23.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     2.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60993,'1 ',    11.986,     6.108,     6.108,    -1.332,1.04250,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60994,'1 ',    11.986,     6.108,     6.108,    -1.332,1.04000,    0,    14.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     2.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
60999,'1 ',   150.470,     0.675,    76.681,   -16.722,1.03800,60997,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    22.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61000,'1 ',   150.470,    -5.755,    76.681,   -16.722,1.03600,    0,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    33.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61001,'1 ',   150.470,     0.675,    76.681,   -16.722,1.03800,60997,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    62.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61002,'1 ',   150.470,    -4.545,    76.681,   -16.722,1.03600,    0,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    36.784,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61003,'1 ',   150.470,    -4.704,    76.681,   -16.722,1.03600,    0,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    74.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61004,'1 ',   150.470,     0.675,    76.681,   -16.722,1.03800,60997,   180.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.650,    39.929,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61009,'1 ',    69.917,    20.988,    35.630,    -7.770,1.04200,    0,    84.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    33.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61010,'1 ',    69.917,    15.098,    35.630,    -7.770,1.04200,    0,    84.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    19.044,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61015,'1 ',    26.269,    13.387,    13.387,    -2.919,1.03700,    0,    31.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.300,     5.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61015,'2 ',    26.269,    13.387,    13.387,    -2.919,1.03700,    0,    31.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.300,     3.657,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61016,'1 ',    26.269,    13.387,    13.387,    -2.919,1.03700,    0,    31.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.300,    11.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61019,'1 ',    84.233,    -5.524,    42.926,    -9.361,1.03800,    0,   101.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.333,    41.852,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61019,'2 ',    84.233,    -5.524,    42.926,    -9.361,1.03800,    0,   101.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.333,    41.499,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61019,'3 ',    84.233,    -5.524,    42.926,    -9.361,1.03800,    0,   101.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.333,    14.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61029,'1 ',   132.642,     7.109,    67.595,   -14.741,1.04500,    0,   159.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    43.317,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61030,'1 ',   132.642,     6.893,    67.595,   -14.741,1.04500,    0,   159.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    17.762,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61031,'1 ',     0.000,     0.000,     0.797,    -0.174,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61032,'1 ',     0.000,     0.000,     0.797,    -0.174,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.322,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61033,'1 ',     0.000,     0.000,     0.797,    -0.174,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.759,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61033,'2 ',     0.000,     0.000,     0.797,    -0.174,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61034,'1 ',     0.000,     0.000,     0.797,    -0.174,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61034,'2 ',     0.000,     0.000,     0.797,    -0.174,1.04000,    0,     1.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.567,     0.495,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61037,'1 ',    39.952,    -4.440,    20.360,    -4.440,1.03800,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    15.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61037,'2 ',    39.952,    -4.440,    20.360,    -4.440,1.03800,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    17.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61044,'1 ',   702.961,   -69.228,   327.971,   -85.864,1.04200,61043,   844.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   703.800,   231.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61046,'1 ',     0.000,     0.000,     2.392,    -0.522,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     0.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61046,'2 ',     0.000,     0.000,     2.392,    -0.522,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     2.067,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61046,'3 ',     0.000,     0.000,     2.392,    -0.522,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     1.351,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61047,'1 ',     0.000,     0.000,     2.392,    -0.522,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     0.568,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61048,'1 ',     0.000,     0.000,     2.392,    -0.522,1.04000,    0,     5.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.700,     1.917,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61052,'1 ',     0.000,     0.000,     1.273,    -0.277,1.04000,    0,     3.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61052,'2 ',    14.283,     7.279,     7.279,    -1.587,1.04000,    0,    17.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.300,     6.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61056,'1 ',  1034.665,    27.391,   381.211,   -84.944,1.04500,61054,  1243.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1035.900,   309.647,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61060,'1 ',     0.000,     0.000,    11.198,    -2.442,1.04000,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,     6.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61061,'1 ',    21.974,     0.904,    11.198,    -2.442,1.04000,    0,    26.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     7.677,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61065,'1 ',     0.000,     0.000,     1.934,    -0.422,1.04000,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.800,     0.886,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61065,'2 ',     0.000,     0.000,     1.934,    -0.422,1.04000,    0,     4.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.800,     1.724,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61065,'3 ',    38.354,    19.546,    19.546,    -4.262,1.04000,    0,    46.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,    12.026,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61065,'4 ',    38.354,    19.546,    19.546,    -4.262,1.04000,    0,    46.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,     7.433,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61068,'1 ',   124.851,    63.625,    63.625,   -13.875,1.05250,    0,   150.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    36.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61072,'1 ',   101.878,    17.074,    51.918,   -11.322,1.04700,    0,   122.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    10.469,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61073,'1 ',   101.878,    24.497,    51.918,   -11.322,1.05150,    0,   122.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    24.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61074,'1 ',   101.878,    21.903,    51.918,   -11.322,1.05150,    0,   122.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    20.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61079,'1 ',   566.324,   214.565,   332.547,   -72.520,1.03900,61077,   784.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   653.333,   222.181,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61080,'1 ',   470.744,   214.565,   332.547,   -72.520,1.03900,61077,   784.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   653.333,   198.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61081,'1 ',   388.644,   214.565,   332.547,   -72.520,1.03900,61077,   784.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   653.333,   323.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61086,'1 ',   189.773,    96.710,    96.710,   -21.090,1.00900,    0,   228.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.000,    29.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61087,'1 ',   189.773,    96.295,    96.710,   -21.090,1.00900,    0,   228.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.000,    94.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61088,'1 ',   189.773,    96.279,    96.710,   -21.090,1.00900,    0,   228.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.000,    91.576,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61091,'1 ',     0.000,     0.000,    12.288,    -1.568,1.04000,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.000,    15.709,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61092,'1 ',     0.000,     0.000,    12.288,    -1.568,1.04200,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.000,     8.285,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61092,'2 ',    31.962,     7.049,    12.288,    -1.568,1.04200,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,    13.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61092,'3 ',     0.000,     0.000,    12.288,    -1.568,1.04200,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.000,    12.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61092,'4 ',     0.000,     0.000,    12.288,    -1.568,1.04200,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.000,     3.394,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61092,'5 ',    31.962,     7.049,    12.288,    -1.568,1.04200,    0,    38.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    32.000,     5.664,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61097,'1 ',    29.115,     9.760,    14.837,    -3.236,1.04050,    0,    34.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.150,    13.085,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61098,'1 ',    29.115,    -3.236,    14.837,    -3.236,1.03700,    0,    34.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.150,    13.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61105,'1 ',   179.186,    91.315,    91.315,   -19.913,1.04600,    0,   215.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.400,    75.573,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61106,'1 ',   179.186,    90.273,    91.315,   -19.913,1.04850,    0,   215.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   179.400,    43.569,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61113,'1 ',     0.000,     0.000,   286.404,   -74.981,1.03900,61109,   737.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   614.600,   290.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61116,'1 ',    38.354,    -4.262,    19.546,    -4.262,1.03400,    0,    46.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,    18.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61118,'1 ',    20.675,     9.535,    10.536,    -2.298,1.04400,    0,    24.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     4.575,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61121,'1 ',   371.456,   149.821,   226.760,   -49.450,1.04700,61120,   534.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.500,    77.936,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61125,'1 ',    50.340,    25.654,    25.654,    -5.594,1.02850,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    13.442,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61126,'1 ',    50.340,    25.654,    25.654,    -5.594,1.02850,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    13.177,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61130,'1 ',   444.969,   -47.464,   226.760,   -49.450,1.03600,61129,   534.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.500,    76.777,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61131,'1 ',   444.969,   -47.464,   226.760,   -49.450,1.03600,61129,   534.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.500,   134.985,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61138,'1 ',   223.283,   -21.809,   113.787,   -24.814,1.03600,61134,   268.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.550,    59.092,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61139,'1 ',   223.283,   -13.569,   113.787,   -24.814,1.03300,    0,   268.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.550,    75.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61140,'1 ',   223.283,   -18.156,   113.787,   -24.814,1.03100,    0,   268.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.550,    41.489,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61141,'1 ',   223.283,   -21.809,   113.787,   -24.814,1.03600,61134,   268.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   223.550,    93.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61146,'1 ',    50.340,    25.654,    25.654,    -5.594,1.05750,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61147,'1 ',    50.340,    25.654,    25.654,    -5.594,1.05000,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    11.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61150,'1 ',    83.800,     3.202,    42.705,    -9.313,1.03900,    0,   100.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.900,    37.625,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61154,'1 ',     0.000,     0.000,   335.846,   -87.925,1.03900,61152,   864.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   720.700,   309.737,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61159,'1 ',     0.000,     0.000,   260.028,   -68.076,1.03800,61157,   669.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   558.000,   204.663,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61163,'1 ',    12.485,     6.363,     6.363,    -1.388,1.01350,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     3.769,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61164,'1 ',    12.485,     4.512,     6.363,    -1.388,1.01100,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     2.534,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61167,'1 ',     0.000,     0.000,    50.009,   -10.906,1.04100,    0,   117.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    98.250,    37.168,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61167,'2 ',    98.133,    22.312,    50.009,   -10.906,1.04100,    0,   117.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.250,    18.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61167,'3 ',    98.133,    22.312,    50.009,   -10.906,1.04100,    0,   117.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.250,    39.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61167,'4 ',    98.133,    22.312,    50.009,   -10.906,1.04100,    0,   117.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.250,    21.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61167,'5 ',    98.133,    22.312,    50.009,   -10.906,1.04100,    0,   117.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.250,    47.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61167,'6 ',    98.133,    22.312,    50.009,   -10.906,1.04100,    0,   117.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    98.250,    26.814,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61173,'1 ',  1198.369,   278.556,   441.526,   -98.384,1.04100,61171,  1439.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1199.800,   413.221,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61178,'1 ',   186.477,    37.241,    95.030,   -20.724,1.04200,61176,   224.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.700,    51.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61179,'1 ',   186.477,    39.121,    95.030,   -20.724,1.04950,    0,   224.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.700,    21.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61182,'1 ',     2.078,    -0.254,     0.969,    -0.254,1.04000,    0,     2.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.080,     0.391,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61182,'2 ',     2.078,    -0.254,     0.969,    -0.254,1.04000,    0,     2.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.080,     0.946,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61182,'3 ',     2.078,    -0.254,     0.969,    -0.254,1.04000,    0,     2.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.080,     0.491,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61182,'4 ',     2.078,    -0.254,     0.969,    -0.254,1.04000,    0,     2.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.080,     0.499,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61182,'5 ',     2.078,    -0.254,     0.969,    -0.254,1.04000,    0,     2.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.080,     0.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61184,'1 ',    24.970,    12.725,    12.725,    -2.775,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     3.051,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61186,'1 ',     8.390,     4.276,     4.276,    -0.932,1.04000,    0,    10.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     2.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61186,'2 ',     8.390,     4.276,     4.276,    -0.932,1.04000,    0,    10.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     1.336,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61188,'1 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     1.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61188,'2 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.621,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61188,'3 ',     0.000,     0.000,     1.527,    -0.333,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.823,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61188,'4 ',     0.000,     0.000,     3.054,    -0.666,1.04000,    0,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.000,     0.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61188,'5 ',    18.977,     9.671,     9.671,    -2.109,1.04000,    0,    22.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     9.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61190,'1 ',    59.928,    27.960,    27.960,    -7.320,1.04000,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    19.223,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61194,'1 ',   212.380,    68.322,   108.230,   -23.602,1.04000,61192,   255.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.633,    89.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61195,'1 ',   212.380,    68.322,   108.230,   -23.602,1.04000,61192,   255.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.633,    38.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61196,'1 ',   212.380,    68.322,   108.230,   -23.602,1.04000,61192,   255.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   212.633,    27.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61199,'1 ',    34.709,     6.081,    17.688,    -3.857,1.04300,    0,    41.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.750,     5.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61199,'2 ',    34.709,     6.081,    17.688,    -3.857,1.04300,    0,    41.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.750,    12.246,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61199,'3 ',    34.709,     6.081,    17.688,    -3.857,1.04300,    0,    41.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.750,     4.536,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61199,'4 ',    34.709,     6.081,    17.688,    -3.857,1.04300,    0,    41.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.750,    12.743,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61199,'5 ',    34.709,     6.081,    17.688,    -3.857,1.04300,    0,    41.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.750,    13.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61199,'6 ',    34.709,     6.081,    17.688,    -3.857,1.04300,    0,    41.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.750,    12.742,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61202,'1 ',     0.000,     0.000,     3.818,    -0.833,1.04150,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     1.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61202,'2 ',    22.473,    11.452,    11.452,    -2.497,1.04150,    0,    27.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,    11.036,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61202,'3 ',    22.473,    11.452,    11.452,    -2.497,1.04150,    0,    27.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     8.813,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61209,'1 ',   435.080,     0.340,   221.720,   -48.352,1.04000,61205,   522.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   435.600,    72.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61210,'1 ',   435.080,     0.340,   221.720,   -48.352,1.04000,61205,   522.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   435.600,   136.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61211,'1 ',   435.080,     0.340,   221.720,   -48.352,1.04000,61205,   522.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   435.600,    62.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61212,'1 ',   435.080,     0.340,   221.720,   -48.352,1.04000,61205,   522.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   435.600,   192.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61213,'1 ',   435.080,     0.340,   221.720,   -48.352,1.04000,61205,   522.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   435.600,   140.803,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61216,'1 ',     0.000,     0.000,     3.665,    -0.799,1.04000,    0,     8.640,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.200,     1.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61216,'2 ',    38.404,    12.695,    19.571,    -4.268,1.04000,    0,    46.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.450,    11.411,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61216,'3 ',    38.404,    12.695,    19.571,    -4.268,1.04000,    0,    46.140,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.450,     8.211,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61218,'1 ',     0.000,     0.000,     1.137,    -0.248,1.04000,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.233,     0.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61219,'1 ',     0.000,     0.000,     1.137,    -0.248,1.03900,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.233,     0.961,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61219,'2 ',     0.000,     0.000,     1.137,    -0.248,1.03900,    0,     2.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.233,     0.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61219,'3 ',    18.153,     2.619,     9.251,    -2.017,1.03900,    0,    21.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.175,     8.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61219,'4 ',    18.153,     2.619,     9.251,    -2.017,1.03900,    0,    21.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.175,     5.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61219,'5 ',    18.153,     2.619,     9.251,    -2.017,1.03900,    0,    21.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.175,     6.591,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61219,'6 ',    18.153,     2.619,     9.251,    -2.017,1.03900,    0,    21.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.175,     6.518,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61225,'1 ',   113.465,    -6.281,    52.938,   -13.859,1.03600,    0,   136.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    56.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61226,'1 ',   113.465,    -4.233,    52.938,   -13.859,1.03600,    0,   136.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    29.661,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61227,'1 ',     4.095,    -0.008,     1.911,    -0.500,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     2.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61227,'2 ',     4.095,    -0.008,     1.911,    -0.500,1.04000,    0,     4.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     1.586,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61232,'1 ',   103.876,    31.363,    52.936,   -11.544,1.03150,    0,   124.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.000,    44.993,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61233,'1 ',   103.876,    26.974,    52.936,   -11.544,1.04050,    0,   124.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.000,    20.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61234,'1 ',   103.876,    25.432,    52.936,   -11.544,1.03150,    0,   124.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.000,    24.335,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61235,'1 ',   103.876,    37.843,    52.936,   -11.544,1.03150,    0,   124.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.000,    48.842,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61238,'1 ',    14.849,    -1.650,     7.567,    -1.650,1.03650,    0,    17.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.867,     4.745,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61238,'2 ',    14.849,    -1.650,     7.567,    -1.650,1.03650,    0,    17.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.867,     6.585,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61238,'3 ',    14.849,    -1.650,     7.567,    -1.650,1.03650,    0,    17.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.867,     7.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61242,'1 ',   184.340,     3.860,    93.941,   -20.486,1.04500,61240,   221.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.560,    87.605,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61243,'1 ',   184.340,    12.007,    93.941,   -20.486,1.02250,    0,   221.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.560,    60.278,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61244,'1 ',   184.340,    13.568,    93.941,   -20.486,1.02250,    0,   221.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.560,    20.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61245,'1 ',   184.340,    15.570,    93.941,   -20.486,1.02250,    0,   221.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.560,    87.453,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61246,'1 ',   184.340,    14.923,    93.941,   -20.486,1.02250,    0,   221.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   184.560,    68.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61505,'1 ',     0.000,     0.000,     7.533,    -1.643,1.04000,    0,    17.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.800,     4.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61508,'1 ',     4.994,     2.545,     2.545,    -0.555,1.05000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     1.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61508,'2 ',     0.000,     0.000,     2.545,    -0.555,1.05000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     2.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61509,'1 ',     0.000,     0.000,     2.545,    -0.555,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     2.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61509,'2 ',     0.000,     0.000,     2.545,    -0.555,1.04000,    0,     6.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.000,     2.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61513,'1 ',    37.955,    -4.218,    19.342,    -4.218,1.03200,    0,    45.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    13.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61516,'1 ',    84.899,    14.429,    43.265,    -9.435,1.04000,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    21.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61516,'2 ',    84.899,    14.429,    43.265,    -9.435,1.04000,    0,   102.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    32.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61522,'1 ',     0.000,     0.000,     0.192,    -0.025,1.04300,    0,     0.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61522,'2 ',     0.000,     0.000,     1.536,    -0.196,1.04300,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     4.000,     1.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61522,'3 ',     3.995,     1.536,     1.536,    -0.196,1.04300,    0,     4.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.746,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61522,'4 ',    25.969,     9.984,     9.984,    -1.274,1.04300,    0,    31.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     6.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61522,'5 ',    25.969,     9.984,     9.984,    -1.274,1.04300,    0,    31.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     3.417,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61524,'1 ',    40.452,    11.880,    15.552,    -1.984,1.03800,    0,    48.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,    13.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61524,'2 ',    40.452,    11.880,    15.552,    -1.984,1.03800,    0,    48.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.500,     6.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61528,'1 ',   131.743,    67.137,    67.137,   -14.641,1.05050,    0,   158.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   131.900,    57.756,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61529,'1 ',   131.743,    67.137,    67.137,   -14.641,1.04100,61526,   158.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   131.900,    55.855,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61530,'1 ',   131.743,    67.137,    67.137,   -14.641,1.05550,    0,   158.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   131.900,    31.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61531,'1 ',     0.000,     0.000,    67.137,   -14.641,1.04000,    0,   158.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   131.900,    18.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61538,'1 ',   398.971,   140.227,   335.986,   -87.962,1.03700,61534,   865.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   721.000,   319.538,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61541,'1 ',     0.000,     0.000,    19.647,    -4.285,1.04400,    0,    46.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    38.600,    16.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61541,'2 ',    38.554,    19.647,    19.647,    -4.285,1.04400,    0,    46.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.600,    16.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61543,'1 ',    38.354,    11.109,    19.546,    -4.262,1.03700,    0,    46.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,     8.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61545,'1 ',    86.397,    44.028,    44.028,    -9.601,1.03900,    0,   103.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    32.615,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61545,'2 ',    86.397,    44.028,    44.028,    -9.601,1.03900,    0,   103.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.500,    29.791,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61551,'1 ',   175.261,    39.570,   260.028,   -68.076,1.03600,61549,   669.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   558.000,    80.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61552,'1 ',   183.583,    39.570,   260.028,   -68.076,1.03600,61549,   669.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   558.000,   183.573,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61553,'1 ',   232.457,    39.570,   260.028,   -68.076,1.03600,61549,   669.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   558.000,   232.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61557,'1 ',   125.101,    -6.516,    63.752,   -13.903,1.05850,    0,   150.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.250,    49.486,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61558,'1 ',   125.101,    -4.217,    63.752,   -13.903,1.03600,61556,   150.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.250,    30.885,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61559,'1 ',   125.101,    -6.910,    63.752,   -13.903,1.05850,    0,   150.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.250,    57.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61560,'1 ',   125.101,    -7.365,    63.752,   -13.903,1.05850,    0,   150.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.250,    45.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61563,'1 ',     0.000,     0.000,    14.527,    -3.168,1.03900,    0,    34.248,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.540,     8.001,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61563,'2 ',     0.000,     0.000,    14.527,    -3.168,1.03900,    0,    34.248,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.540,     8.138,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61563,'3 ',     0.000,     0.000,    14.527,    -3.168,1.03900,    0,    34.248,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.540,     8.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61563,'4 ',     0.000,     0.000,    14.527,    -3.168,1.03900,    0,    34.248,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.540,     7.518,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61563,'5 ',    28.506,    14.527,    14.527,    -3.168,1.03900,    0,    34.248,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.540,     5.705,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61566,'1 ',    35.158,    -1.623,    17.917,    -3.907,1.04000,    0,    42.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.200,    14.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61567,'1 ',     0.000,     0.000,    17.917,    -3.907,1.04000,    0,    42.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.200,     6.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61572,'1 ',   226.449,   -23.029,   369.631,   -96.770,1.03800,61570,   951.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   793.200,    85.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61573,'1 ',   335.318,   -23.029,   369.631,   -96.770,1.03800,61570,   951.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   793.200,   335.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61574,'1 ',     0.000,     0.000,   369.631,   -96.770,1.03800,61570,   951.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   793.200,   333.114,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61581,'1 ',   409.751,    63.917,   208.812,   -45.537,1.04500,61577,   492.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.240,    87.255,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61582,'1 ',   409.751,    63.917,   208.812,   -45.537,1.04500,61577,   492.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.240,   168.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61583,'1 ',     0.000,     0.000,   208.812,   -45.537,1.04500,61577,   492.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   410.240,    60.734,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61584,'1 ',   409.751,    63.917,   208.812,   -45.537,1.04500,61577,   492.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.240,    59.971,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61585,'1 ',   409.751,    63.917,   208.812,   -45.537,1.04500,61577,   492.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.240,   184.908,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61592,'1 ',   293.649,   149.646,   149.646,   -32.634,1.03900,61588,   352.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   294.000,    33.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61593,'1 ',   293.649,   149.646,   149.646,   -32.634,1.03900,61588,   352.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   294.000,   127.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61594,'1 ',   293.649,   149.646,   149.646,   -32.634,1.03900,61588,   352.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   294.000,    90.501,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61597,'1 ',    47.993,    -3.436,    24.457,    -5.334,1.03650,    0,    57.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.050,    19.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61597,'2 ',    47.993,    -3.436,    24.457,    -5.334,1.03650,    0,    57.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.050,    11.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61600,'1 ',     0.000,     0.000,     9.569,    -2.087,1.04000,    0,    22.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.800,     8.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61603,'1 ',    49.291,    22.554,    25.119,    -5.478,1.04400,    0,    59.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.350,    21.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61603,'2 ',    49.291,    22.554,    25.119,    -5.478,1.04400,    0,    59.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.350,     9.159,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61606,'1 ',    39.952,    20.360,    20.360,    -4.440,1.05000,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    15.035,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61609,'1 ',     0.000,     0.000,    18.069,    -3.940,1.00000,    0,    42.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.500,    15.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61609,'2 ',    35.458,     2.930,    18.069,    -3.940,1.00000,    0,    42.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.500,     7.561,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61610,'1 ',    35.458,     2.377,    18.069,    -3.940,1.00000,    0,    42.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.500,    15.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61615,'1 ',   168.133,    41.833,    85.682,   -18.685,1.05450,    0,   202.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   168.333,    71.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61616,'1 ',   168.133,    36.390,    85.682,   -18.685,1.03600,61613,   202.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   168.333,    17.346,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61617,'1 ',   168.133,    32.427,    85.682,   -18.685,1.05450,    0,   202.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   168.333,    60.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61622,'1 ',   155.714,    79.353,    79.353,   -17.305,1.04300,61620,   187.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.900,    52.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61623,'1 ',   155.714,    79.353,    79.353,   -17.305,1.07000,    0,   187.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.900,    30.381,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61624,'1 ',   155.714,    79.353,    79.353,   -17.305,1.04300,61620,   187.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.900,    17.138,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61631,'1 ',   238.648,    -4.790,   121.617,   -26.522,1.05850,    0,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    76.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61632,'1 ',   238.648,     8.026,   121.617,   -26.522,1.04000,61627,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    70.395,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61633,'1 ',   238.648,     8.026,   121.617,   -26.522,1.04000,61627,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    47.477,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61634,'1 ',   238.648,     8.026,   121.617,   -26.522,1.04000,61627,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    34.032,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61635,'1 ',   238.648,    -2.274,   121.617,   -26.522,1.05850,    0,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    93.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61636,'1 ',   238.648,    -1.662,   121.617,   -26.522,1.05850,    0,   286.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.933,    41.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61640,'1 ',   189.773,    17.294,    96.710,   -21.090,1.04300,61639,   228.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.000,    60.868,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61641,'1 ',   189.773,    14.746,    96.710,   -21.090,1.04950,    0,   228.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.000,    88.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61642,'1 ',   189.773,    17.294,    96.710,   -21.090,1.04300,61639,   228.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.000,    50.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61645,'1 ',    42.949,    21.887,    21.887,    -4.773,1.04500,    0,    51.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,    13.722,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61646,'1 ',    42.949,    -2.383,    21.887,    -4.773,1.04500,    0,    51.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,    20.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61646,'2 ',    42.949,    -2.383,    21.887,    -4.773,1.04500,    0,    51.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,    18.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61646,'3 ',    42.949,    -2.383,    21.887,    -4.773,1.04500,    0,    51.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,    15.739,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61646,'4 ',    42.949,    -2.383,    21.887,    -4.773,1.04500,    0,    51.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,    21.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61646,'5 ',    42.949,    -2.383,    21.887,    -4.773,1.04500,    0,    51.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,    19.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61812,'1 ',     0.000,     0.000,     4.260,    -2.880,1.04000,    0,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     4.053,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61814,'1 ',     0.000,     0.000,     5.853,    -1.276,1.04000,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.500,     4.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61814,'2 ',     0.000,     0.000,     5.853,    -1.276,1.04000,    0,    13.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.500,     4.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61817,'1 ',    23.372,    -2.597,    11.911,    -2.597,1.04100,    0,    28.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.400,     9.892,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61823,'1 ',   121.805,    62.073,    62.073,   -13.536,1.04200,    0,   146.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.950,    46.274,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61824,'1 ',   121.805,    62.073,    62.073,   -13.536,1.04650,    0,   146.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.950,    37.945,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61825,'1 ',     0.999,     0.509,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.202,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61825,'2 ',     0.999,     0.509,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61826,'1 ',     0.000,     0.000,     0.509,    -0.111,1.04000,    0,     1.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61829,'1 ',    49.441,     4.623,    10.543,    -7.128,1.03800,    0,    59.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.500,    23.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61831,'1 ',    27.967,    14.215,    14.252,    -3.108,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,    11.124,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61831,'2 ',    27.967,    14.215,    14.252,    -3.108,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     6.245,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61831,'3 ',    27.967,    14.215,    14.252,    -3.108,1.04000,    0,    33.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,    12.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61833,'1 ',    61.127,    13.036,    13.036,    -8.813,1.03850,    0,    73.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.200,    14.991,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61834,'1 ',     0.000,     0.000,     1.598,    -1.080,1.04000,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     3.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61834,'2 ',     0.000,     0.000,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.083,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61837,'1 ',     9.988,     2.130,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61837,'2 ',     9.988,     2.130,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.039,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61838,'1 ',     0.000,     0.000,     0.447,    -0.302,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.100,     0.696,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61839,'1 ',     2.097,     0.447,     0.447,    -0.302,1.04000,    0,     2.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.100,     0.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61845,'1 ',   108.470,    21.622,    55.277,   -12.055,1.04600,    0,   130.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.600,    43.511,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61846,'1 ',   108.470,    24.516,    55.277,   -12.055,1.05050,    0,   130.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.600,    50.852,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61847,'1 ',   108.470,    27.089,    55.277,   -12.055,1.05050,    0,   130.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.600,    34.992,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61848,'1 ',   108.470,    20.865,    55.277,   -12.055,1.04600,    0,   130.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.600,    47.554,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61856,'1 ',   233.858,   151.086,   264.641,   -69.284,1.04300,61851,   681.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   567.900,   233.848,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61857,'1 ',   165.684,   151.086,   264.641,   -69.284,1.04300,61851,   681.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   567.900,   165.674,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61864,'1 ',    27.867,     8.576,    14.201,    -3.097,1.04600,    0,    33.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,    11.984,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61865,'1 ',    27.867,     8.109,    14.201,    -3.097,1.04600,    0,    33.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,     5.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61865,'2 ',    27.867,     8.109,    14.201,    -3.097,1.04600,    0,    33.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,     8.814,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61866,'1 ',    27.867,     4.477,    14.201,    -3.097,1.04600,    0,    33.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,     5.485,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61866,'2 ',    27.867,     4.477,    14.201,    -3.097,1.04600,    0,    33.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,     8.955,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61867,'1 ',    27.867,    -3.097,    14.201,    -3.097,1.03900,    0,    33.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,     7.266,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61874,'1 ',     9.988,    -1.440,     2.130,    -1.440,1.03200,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.541,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61874,'2 ',     0.000,     0.000,     2.130,    -1.440,1.03200,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     1.119,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61875,'1 ',     9.988,     2.130,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61876,'1 ',     9.988,    -1.440,     2.130,    -1.440,1.02800,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61876,'2 ',     9.988,    -1.440,     2.130,    -1.440,1.02800,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61880,'1 ',    79.705,   -11.491,    16.997,   -11.491,1.03600,    0,    95.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.800,    24.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61881,'1 ',     9.988,    -1.440,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.084,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61881,'2 ',     2.996,    -0.432,     0.639,    -0.432,1.04000,    0,     3.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     0.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61884,'1 ',    20.975,    10.689,    10.689,    -2.331,1.04000,    0,    25.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     7.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61886,'1 ',    48.742,    24.839,    24.839,    -5.417,1.04000,    0,    58.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.800,    18.177,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61887,'1 ',    48.742,    -5.417,    24.839,    -5.417,1.03850,    0,    58.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.800,    22.603,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61891,'1 ',     0.000,     0.000,    10.307,    -2.248,1.04000,    0,    24.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.250,     4.851,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61891,'2 ',     0.000,     0.000,    10.307,    -2.248,1.04000,    0,    24.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.250,    10.009,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61897,'1 ',     0.000,     0.000,    24.282,   -16.416,1.04000,    0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   114.000,    47.362,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61898,'1 ',     9.988,    -1.440,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61899,'1 ',     9.988,    -1.440,     2.130,    -1.440,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61905,'1 ',   173.460,   -19.277,    88.396,   -19.277,1.03600,    0,   208.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.667,    61.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61906,'1 ',   173.460,    -5.055,    88.396,   -19.277,1.05100,61902,   208.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.667,    18.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61907,'1 ',   173.460,   -19.277,    88.396,   -19.277,1.03600,    0,   208.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.667,    84.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61911,'1 ',   169.797,    65.076,    86.530,   -18.870,1.05700,61910,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.000,    51.072,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61912,'1 ',     0.000,     0.000,    86.530,   -18.870,1.04000,    0,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   170.000,    51.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61913,'1 ',     0.000,     0.000,    86.530,   -18.870,1.05700,61910,   204.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   170.000,    59.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61974,'1 ',     0.000,     0.000,     5.751,    -3.888,1.03800,    0,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.000,     8.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61974,'2 ',    27.267,    -3.931,     5.815,    -3.931,1.03800,    0,    32.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.300,    12.963,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61978,'1 ',     0.000,     0.000,     4.734,    -1.032,1.04000,    0,    11.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.300,     4.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61978,'2 ',     0.000,     0.000,     4.734,    -1.032,1.04000,    0,    11.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.300,     2.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61979,'1 ',     9.289,    -1.032,     4.734,    -1.032,1.03800,    0,    11.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.300,     1.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61979,'2 ',     9.289,    -1.032,     4.734,    -1.032,1.03800,    0,    11.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.300,     2.901,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61980,'1 ',     9.289,    -1.032,     4.734,    -1.032,1.04000,    0,    11.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.300,     3.042,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61983,'1 ',    49.141,    -5.461,    25.043,    -5.461,1.04000,    0,    59.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.200,     8.588,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61983,'2 ',    49.141,    -5.461,    25.043,    -5.461,1.04000,    0,    59.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.200,    20.662,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61987,'1 ',   203.757,    28.910,    43.452,   -29.376,1.07200,61985,   244.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    38.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
61992,'1 ',   219.205,    66.587,   111.709,   -24.361,1.00200,    0,   263.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   219.467,    99.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61993,'1 ',   219.205,    15.692,   111.709,   -24.361,1.00000,    0,   263.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   219.467,    85.145,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61994,'1 ',   219.205,    17.559,   111.709,   -24.361,1.00000,    0,   263.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   219.467,    33.437,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
61999,'1 ',   132.542,   -14.730,    67.544,   -14.730,1.02000,    0,   159.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.700,    20.826,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
62000,'1 ',   132.542,   -14.730,    67.544,   -14.730,1.01600,    0,   159.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.700,    24.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
62003,'1 ',     9.888,    -1.426,     2.109,    -1.426,1.04000,    0,    11.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.900,     1.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
62003,'2 ',     9.888,    -1.426,     2.109,    -1.426,1.04000,    0,    11.880,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.900,     4.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
62004,'1 ',     1.498,    -0.216,     0.320,    -0.216,1.04250,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.500,     0.214,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
62004,'2 ',     1.898,    -0.274,     0.405,    -0.274,1.04250,    0,     2.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.900,     0.249,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
62004,'3 ',    39.952,    -5.760,     8.520,    -5.760,1.04250,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    15.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
62004,'4 ',    39.952,    -5.760,     8.520,    -5.760,1.04250,    0,    48.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    17.414,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
62008,'1 ',   126.749,   -12.471,    64.592,   -14.086,1.01800,    0,   152.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.900,    51.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
62009,'1 ',   126.749,   -14.086,    64.592,   -14.086,1.04400,62007,   152.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.900,    27.069,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
62012,'1 ',     9.988,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
62012,'2 ',     9.988,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
62012,'3 ',     9.988,     0.000,     0.000,     0.000,1.04000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.654,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
62012,'4 ',    10.088,     0.000,     0.000,     0.000,1.04000,    0,    12.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.100,     3.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
