2023270,'2 ',    50.000,    -5.550,    25.450,    -5.550,1.01724,    0,    58.605,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     6.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023272,'1 ',     6.400,    -0.490,     3.840,    -0.490,1.01920,    0,    11.516,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023272,'2 ',    13.536,    -0.794,     6.221,    -0.794,1.01920,    0,    17.870,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.200,     7.348,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023272,'3 ',    57.700,    -3.528,    27.648,    -3.528,1.01920,    0,    83.265,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    18.644,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023277,'1 ',    24.444,     0.000,    13.120,    -1.674,1.04000,    0,    37.118,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.167,    15.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023278,'1 ',     7.867,     0.000,     3.021,    -0.385,1.02263,    0,     9.838,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.867,     2.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023278,'2 ',     7.036,    -0.385,     3.021,    -0.385,1.02263,    0,    10.032,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.867,     3.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023278,'3 ',     7.867,    -0.385,     3.021,    -0.385,1.02263,    0,     9.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.867,     2.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023278,'4 ',    34.167,     0.000,    13.120,    -1.674,1.02263,    0,    41.595,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.167,     7.779,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023278,'5 ',     0.000,     0.000,    13.120,    -1.670,1.02263,    0,    40.331,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.170,    12.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023281,'1 ',    42.091,    19.200,    19.200,    -2.450,1.03800,    0,    58.432,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    18.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023281,'2 ',    38.603,     0.000,    19.200,    -2.450,1.03800,    0,    60.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.000,    14.939,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023282,'1 ',    20.000,     0.000,     0.000,     0.000,1.01920,    0,    24.429,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     9.558,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023282,'2 ',    12.920,     0.000,     0.000,     0.000,1.01920,    0,    20.097,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     4.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023282,'3 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    22.996,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     7.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023282,'4 ',    17.330,     0.000,     0.000,     0.000,1.01920,    0,    33.138,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     3.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023287,'1 ',   108.000,     1.794,    54.970,   -11.990,1.02214,2023284,   131.813,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.000,    51.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023288,'1 ',   108.000,     1.794,    54.972,   -11.988,1.02214,2023284,   136.922,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.000,    22.156,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023289,'1 ',   108.000,     1.794,    54.972,   -11.988,1.02214,2023284,   128.624,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.000,    16.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023290,'1 ',   108.000,     1.794,    54.970,   -11.990,1.02214,2023284,   155.578,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.000,    25.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023293,'1 ',   113.371,    -6.836,    53.568,    -6.836,1.02704,2023291,   167.683,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   139.500,    48.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023294,'1 ',     0.000,     0.000,     4.340,    -0.550,1.02606,2023292,    13.533,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.300,     2.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023295,'1 ',    11.300,     4.339,     4.339,    -0.554,1.04700,2023292,    11.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.300,     1.781,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023295,'2 ',     7.943,     3.917,     3.917,    -0.500,1.04700,2023292,    13.485,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.200,     2.835,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023296,'1 ',     5.066,    -0.500,     3.917,    -0.500,1.02704,2023291,    10.312,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.200,     2.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023297,'1 ',    10.200,    -0.500,     3.920,    -0.500,1.02704,2023291,    10.332,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.200,     3.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023298,'1 ',    28.113,     0.000,     0.000,     0.000,1.04000,    0,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     6.011,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023298,'2 ',    27.553,     0.000,     0.000,     0.000,1.04000,    0,    35.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    13.325,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023298,'3 ',    22.762,     0.000,     0.000,     0.000,1.04000,    0,    36.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     3.768,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023302,'1 ',    47.514,     0.000,     0.000,     0.000,1.04750,2023300,    56.199,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    21.743,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023303,'1 ',    20.200,     0.000,     0.000,     0.000,1.04750,2023300,    20.587,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.200,     8.596,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023303,'2 ',    14.200,     0.000,     0.000,     0.000,1.04750,2023300,    22.410,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023304,'1 ',    20.000,     0.000,     0.000,     0.000,1.03113,2023301,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     4.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023305,'1 ',    10.122,     0.000,     0.000,     0.000,1.03150,2023300,    25.778,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.800,     3.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023306,'1 ',    36.361,     8.127,    19.200,    -2.450,1.03800,    0,    50.588,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    23.886,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023306,'2 ',    33.660,     8.127,    19.200,    -2.450,1.03800,    0,    67.909,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    11.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023307,'1 ',    15.370,    -0.980,     7.720,    -0.980,1.01920,    0,    20.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.100,     5.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023307,'2 ',    38.832,     0.000,    18.662,    -2.381,1.01920,    0,    63.309,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    48.600,     6.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023309,'1 ',    55.870,    -6.200,    28.440,    -6.200,1.01724,    0,    75.825,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.870,     5.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023309,'2 ',    55.875,    -6.202,    28.440,    -6.202,1.01724,    0,    67.379,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.875,    15.801,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023309,'3 ',    55.875,    -6.202,    28.440,    -6.202,1.01724,    0,    75.927,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.875,    20.674,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023309,'4 ',    55.870,    -6.200,    28.440,    -6.200,1.01724,    0,    59.839,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.870,    27.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023311,'1 ',    33.820,    -1.710,    13.390,    -1.710,1.02410,    0,    52.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.880,    16.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023311,'2 ',    34.880,    -1.709,    13.394,    -1.709,1.02410,    0,    44.032,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.880,     4.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023311,'3 ',    31.323,     0.000,    13.394,    -1.709,1.02410,    0,    44.049,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.880,     7.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023311,'4 ',    24.681,    -1.709,    13.394,    -1.709,1.02410,    0,    46.985,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.880,    15.426,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023311,'5 ',    22.647,     0.000,    13.394,    -1.709,1.02410,    0,    44.118,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.880,     6.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023313,'1 ',    11.370,     0.000,     0.000,     0.000,1.01414,2023312,    20.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023313,'2 ',    14.508,     0.000,     0.000,     0.000,1.01414,2023312,    23.882,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     8.879,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023315,'1 ',    38.200,    13.327,    19.444,    -4.240,1.04000,    0,    46.596,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.200,    16.201,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023318,'1 ',    27.400,    13.947,    13.947,    -3.041,1.01920,    0,    30.617,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.400,     7.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023318,'2 ',    27.400,    13.950,    13.950,    -3.040,1.01920,    0,    30.737,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.400,     7.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023319,'1 ',    67.500,    25.920,    25.920,    -3.308,1.04400,    0,    75.365,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    11.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023319,'2 ',    42.085,     0.000,    25.920,    -3.308,1.04400,    0,    74.261,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    67.500,    16.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023321,'1 ',    10.800,    -0.530,     4.150,    -0.530,1.02812,2023320,    11.953,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     2.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023322,'1 ',    18.220,    -1.080,     8.480,    -1.080,1.02812,2023320,    22.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.080,     6.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023324,'1 ',    19.998,    -1.082,     8.477,    -1.082,1.02812,2023320,    22.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.075,     3.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023325,'1 ',    13.961,    -1.082,     8.477,    -1.082,1.02812,2023320,    24.499,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.075,     3.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023326,'1 ',    22.080,    -1.080,     8.480,    -1.080,1.02812,2023320,    23.661,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.080,     9.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023329,'1 ',    66.600,     6.585,    33.899,    -7.393,1.04000,    0,    74.988,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.600,    13.108,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023329,'2 ',    66.600,     6.585,    33.899,    -7.393,1.04000,    0,    76.276,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.600,     8.831,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023333,'1 ',     0.000,     0.000,     0.000,     0.000,1.00842,2023331,    35.044,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.730,     3.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023333,'2 ',    24.870,     0.000,     0.000,     0.000,1.00842,2023331,    33.882,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.733,     9.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023334,'1 ',     0.000,     0.000,     0.000,     0.000,1.00176,2023331,    31.264,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.730,    14.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023337,'1 ',    27.450,    -1.840,    14.400,    -1.840,1.01626,2023336,    43.599,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     7.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023338,'1 ',    60.152,     0.000,    30.106,    -3.842,1.04000,    0,   115.535,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    78.400,    22.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023338,'2 ',    60.586,    30.106,    30.106,    -3.842,1.04000,    0,    90.817,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.400,    32.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023340,'1 ',     0.000,     0.000,    30.790,    -6.720,1.01528,    0,    69.735,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.500,     9.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023340,'2 ',    60.500,    -6.720,    30.790,    -6.720,1.01528,    0,    77.567,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    21.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023345,'1 ',    12.500,     0.000,     6.363,    -1.388,1.04000,    0,    12.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.500,     6.206,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023346,'1 ',    18.100,     9.210,     9.210,    -2.010,1.01920,    0,    18.316,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.100,     3.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023346,'2 ',    18.100,     9.210,     9.210,    -2.010,1.01920,    0,    26.621,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.100,     2.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023346,'3 ',    49.000,    24.941,    24.941,    -5.439,1.01920,    0,    50.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    20.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023347,'1 ',     0.000,     0.000,     4.340,    -0.550,1.01920,    0,    11.513,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.300,     4.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023347,'2 ',    38.500,    -1.887,    14.784,    -1.887,1.01920,    0,    43.788,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.500,    15.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023347,'3 ',    27.834,    -1.887,    14.784,    -1.887,1.01920,    0,    42.902,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.500,    15.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023347,'4 ',    31.941,    -1.887,    14.784,    -1.887,1.01920,    0,    43.968,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.500,    11.709,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023348,'1 ',    71.200,    13.294,    33.180,    -8.690,1.01430,    0,    95.203,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    18.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023348,'2 ',    71.200,    13.294,    33.180,    -8.690,1.01430,    0,    74.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.200,    13.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023351,'1 ',    24.900,    12.674,    12.674,    -2.764,1.02756,2023350,    27.536,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,    11.664,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023351,'2 ',    24.900,    12.670,    12.670,    -2.760,1.02756,2023350,    24.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,    10.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023352,'1 ',    24.000,    12.216,    12.216,    -2.664,1.02756,2023350,    35.369,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     3.651,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023353,'1 ',    21.032,     0.000,    14.400,    -1.837,1.01920,    0,    52.394,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    37.500,     4.235,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023353,'2 ',    33.780,    -1.840,    14.400,    -1.840,1.01920,    0,    37.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    17.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023354,'1 ',    42.999,     0.000,    27.136,    -3.463,1.02410,    0,    91.443,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    70.667,    15.082,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023354,'2 ',    70.667,    27.136,    27.136,    -3.463,1.02410,    0,   105.218,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.667,     7.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023354,'3 ',    56.256,     0.000,    27.136,    -3.463,1.02410,    0,    80.170,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    70.667,    13.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023354,'4 ',    70.667,     0.000,    27.136,    -3.463,1.02410,    0,    89.483,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    70.667,    11.998,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023354,'5 ',     0.000,     0.000,    27.140,    -3.460,1.02410,    0,    76.674,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    70.670,    12.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023354,'6 ',    49.367,     0.000,    27.136,    -3.463,1.02410,    0,   100.338,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    70.667,    19.827,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023360,'1 ',    16.738,     0.000,     0.000,     0.000,1.01531,2023359,    21.946,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023361,'1 ',    12.920,     0.000,     0.000,     0.000,1.01531,2023359,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     8.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023363,'1 ',    28.546,    14.400,    14.400,    -1.837,1.04000,    0,    41.825,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     7.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023366,'1 ',    20.000,     0.000,     0.000,     0.000,1.01920,    0,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     5.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023366,'2 ',    17.740,     0.000,     0.000,     0.000,1.01920,    0,    26.347,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     8.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023367,'1 ',     8.444,     0.000,     0.000,     0.000,1.04144,2023366,    12.736,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     4.737,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023368,'1 ',    15.050,     0.000,     0.000,     0.000,1.01920,2023366,    24.451,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     4.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023370,'1 ',    11.561,     0.000,     5.222,    -0.666,1.04000,    0,    16.565,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.600,     6.718,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023370,'2 ',    20.663,     0.000,    10.022,    -1.279,1.04000,    0,    29.339,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.100,     6.833,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023370,'3 ',    16.761,     0.000,    10.022,    -1.279,1.04000,    0,    27.571,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.100,     4.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023372,'1 ',    49.450,    -2.690,    21.120,    -2.690,1.01920,    0,    55.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    21.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023372,'2 ',    43.410,    -2.690,    21.120,    -2.690,1.01920,    0,    56.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    26.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023377,'1 ',   347.371,   -35.565,   357.320,   -77.920,1.02312,2023374,   822.676,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   702.000,   328.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023378,'1 ',     0.000,     0.000,   357.320,   -77.920,1.02312,2023374,   802.261,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   702.000,   294.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023379,'1 ',   233.000,   -25.860,   118.600,   -25.860,1.02312,2023374,   251.596,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.000,    94.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023380,'1 ',   233.000,   -25.863,   118.597,   -25.863,1.02312,2023374,   255.965,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.000,    80.422,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023381,'1 ',   233.000,   -25.863,   118.597,   -25.863,1.02312,2023374,   233.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.000,    70.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023382,'1 ',   214.445,   -25.863,   118.597,   -25.863,1.02312,2023374,   318.212,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.000,   108.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023383,'1 ',   233.000,   -25.860,   118.600,   -25.860,1.02312,2023374,   252.602,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.000,    44.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023384,'1 ',   233.000,   -25.863,   118.597,   -25.863,1.02312,2023374,   233.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   233.000,   100.189,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023385,'1 ',    21.970,     0.000,     0.000,     0.000,1.01920,    0,    41.346,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     8.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023385,'2 ',    30.000,     0.000,     0.000,     0.000,1.01920,    0,    32.668,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     6.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023385,'3 ',    26.397,     0.000,     0.000,     0.000,1.01920,    0,    40.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    11.207,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023386,'1 ',    49.900,    -5.540,    25.400,    -5.540,1.02165,    0,    68.096,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,    11.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023389,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    72.648,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    54.000,    23.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023390,'1 ',     4.793,     0.000,     0.000,     0.000,1.01920,    0,     8.679,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     2.384,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023390,'2 ',    14.030,     0.000,     0.000,     0.000,1.01920,    0,    33.234,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     5.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023390,'3 ',    25.000,     0.000,     0.000,     0.000,1.01920,    0,    25.096,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     9.844,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023390,'4 ',     7.557,     0.000,     0.000,     0.000,1.01920,    0,    30.603,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     4.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023393,'1 ',    32.639,    14.400,    14.400,    -1.837,1.04380,2023391,    41.604,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    18.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023396,'1 ',    44.233,     0.000,     0.000,     0.000,1.03727,2023395,    76.904,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.000,    18.716,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023399,'1 ',    27.530,     1.285,    14.010,    -3.060,1.02214,2023398,    35.857,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.530,     7.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023400,'1 ',    27.530,     1.285,    14.010,    -3.060,1.02214,2023398,    28.001,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.530,     8.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023401,'1 ',    27.533,     1.285,    14.014,    -3.056,1.02214,2023398,    35.859,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.533,     9.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023403,'1 ',    46.000,    23.410,    23.410,    -5.110,1.02235,2023402,    60.662,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,     6.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023405,'1 ',    47.300,    -5.250,    24.080,    -5.250,1.01920,    0,    70.735,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.300,    21.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023406,'1 ',    60.500,    30.795,    30.795,    -6.716,1.01920,    0,    78.082,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    28.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023406,'2 ',    60.500,    30.790,    30.790,    -6.720,1.01920,    0,    76.859,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    12.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023411,'1 ',   150.667,    76.723,    76.723,    -9.790,1.04698,2023409,   252.218,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.800,    79.302,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023417,'1 ',   291.979,    44.481,   134.784,   -17.199,1.02508,2023412,   414.266,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   351.000,    83.187,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023418,'1 ',   351.000,    44.481,   134.780,   -17.200,1.02508,2023412,   371.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   351.000,    35.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023419,'1 ',   346.133,    44.481,   134.784,   -17.199,1.02508,2023412,   426.988,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   351.000,   110.045,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023421,'1 ',    49.500,    25.196,    25.196,    -5.494,1.03650,    0,    54.553,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.500,    16.436,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023422,'1 ',    38.400,     4.044,    19.546,    -4.262,1.04000,    0,    42.857,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.400,    15.815,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023423,'1 ',    81.900,    31.450,    31.450,    -4.013,1.03850,    0,    94.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.900,    21.529,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023425,'1 ',    46.100,    -4.499,    23.465,    -5.117,1.04000,    0,    51.088,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.100,    19.533,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023426,'1 ',    46.100,    23.465,    23.465,    -5.117,1.04100,    0,    46.783,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.100,    13.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023434,'1 ',   185.000,    -0.110,    94.160,   -20.530,1.02442,2023431,   257.245,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   185.000,    58.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023435,'1 ',   103.900,    -0.110,    52.890,   -11.530,1.02442,2023431,   120.779,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.900,    12.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023436,'1 ',    33.547,     0.000,    21.120,    -2.695,1.01920,    0,    74.889,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    55.000,    20.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023436,'2 ',    51.300,    -2.690,    21.120,    -2.690,1.01920,    0,    59.392,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    23.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023436,'3 ',    33.474,    -2.695,    21.120,    -2.695,1.01920,    0,    73.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,     7.998,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023438,'1 ',     8.020,     0.000,     0.000,     0.000,1.01920,    0,    12.011,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023438,'2 ',    14.769,     0.000,     0.000,     0.000,1.01920,    0,    19.365,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.400,     8.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023438,'3 ',    12.750,     0.000,     0.000,     0.000,1.01920,    0,    25.005,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     7.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023438,'4 ',    14.099,     0.000,     0.000,     0.000,1.01920,    0,    25.048,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     4.999,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023438,'5 ',    12.580,     0.000,     0.000,     0.000,1.01920,    0,    20.304,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023441,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    12.662,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.500,     4.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023441,'2 ',     8.832,     0.000,     0.000,     0.000,1.01920,    0,    14.470,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     2.615,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023441,'3 ',    19.726,     0.000,     0.000,     0.000,1.01920,    0,    35.446,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,    11.467,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023445,'1 ',   100.200,    51.000,    51.000,   -11.120,1.03370,2023442,   135.934,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.200,    17.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023446,'1 ',   100.200,    51.002,    51.002,   -11.122,1.03370,2023442,   118.885,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.200,    42.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023447,'1 ',   100.200,    51.002,    51.002,   -11.122,1.03370,2023442,   115.689,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.200,    16.541,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023449,'1 ',    60.500,    30.795,    30.795,    -6.716,1.04300,    0,    86.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    21.292,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023453,'1 ',    91.830,    -7.350,    57.600,    -7.350,1.02018,2023450,   182.173,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    23.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023454,'1 ',   132.319,    -7.350,    57.600,    -7.350,1.02018,2023450,   172.704,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    42.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023455,'1 ',     5.790,    -0.400,     3.100,    -0.400,1.02018,2023450,     8.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.070,     2.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023456,'1 ',     5.850,    -0.400,     3.100,    -0.400,1.01198,2023451,     8.979,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.070,     2.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023456,'2 ',     5.830,    -0.395,     3.098,    -0.395,1.01198,2023451,     8.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.067,     2.795,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023459,'1 ',    14.450,    -0.810,     6.370,    -0.810,1.02998,2023458,    16.679,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.600,     6.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023460,'1 ',    12.914,     0.000,     6.374,    -0.813,1.05100,2023458,    20.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.600,     2.399,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023462,'1 ',    11.652,    -0.813,     6.374,    -0.813,1.02998,2023458,    16.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.600,     4.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023463,'1 ',    11.027,    -0.813,     6.374,    -0.813,1.02998,2023458,    19.339,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.600,     1.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023469,'1 ',     6.777,     0.000,     3.456,    -0.441,1.01920,    0,    12.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.000,     3.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023469,'2 ',     0.000,     0.000,    36.290,    -4.630,1.01920,    0,   132.999,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    94.500,    35.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023471,'1 ',    38.900,    -4.318,    19.800,    -4.318,1.02988,2023470,    56.882,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.900,     8.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023477,'1 ',    50.400,    25.650,    25.650,    25.650,1.02214,2023473,    59.423,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,     5.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023478,'1 ',    49.100,    15.200,    24.992,    -5.450,1.02214,2023473,    58.654,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.100,    10.868,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023478,'2 ',    49.100,    15.200,    24.992,    -5.450,1.02214,2023473,    60.275,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.100,     6.794,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023479,'1 ',     8.400,     4.276,     4.276,    -0.932,1.02214,2023473,    10.702,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023479,'2 ',     8.400,     0.000,     4.276,    -0.932,1.02214,2023473,    10.668,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     2.441,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023480,'1 ',     0.000,     0.000,     4.280,    -0.930,1.01332,2023474,    10.286,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     3.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023480,'2 ',     0.000,     0.000,     4.280,    -0.930,1.01332,2023474,    12.467,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     3.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023481,'1 ',     0.000,     0.000,     4.280,    -0.930,1.01332,2023474,    10.568,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     1.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023481,'2 ',     8.400,     0.000,     4.276,    -0.932,1.01332,2023474,    10.656,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     2.894,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023484,'1 ',    31.000,    -1.519,    11.904,    -1.519,1.02141,2023482,    34.139,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.000,     3.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023485,'1 ',    40.940,    -2.380,    18.660,    -2.380,1.02141,2023482,    48.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.600,    17.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023487,'1 ',    33.450,    -2.380,    18.660,    -2.380,1.00621,2023483,    49.086,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.600,    12.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023490,'1 ',    12.809,     0.562,     8.064,    -1.029,1.04958,2023489,    23.853,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     3.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023491,'1 ',    21.000,     0.562,     8.060,    -1.030,1.04958,2023489,    21.317,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     7.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023493,'1 ',    95.000,    36.480,    36.480,    -4.655,1.04000,    0,   111.016,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.000,    18.776,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023493,'2 ',    95.000,    36.480,    36.480,    -4.655,1.04000,    0,   127.233,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.000,    45.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023495,'1 ',     8.267,     0.000,     4.208,    -0.918,1.01920,    0,     8.923,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.267,     1.794,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023495,'2 ',     8.267,     0.000,     4.208,    -0.918,1.01920,    0,    11.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.267,     2.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023495,'3 ',     8.267,     4.208,     4.208,    -0.918,1.01920,    0,     9.241,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.267,     3.621,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023495,'4 ',     0.000,     0.000,     4.210,    -0.920,1.01920,    0,     9.108,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.270,     1.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023495,'5 ',     8.267,     0.000,     4.208,    -0.918,1.01920,    0,    11.413,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.267,     2.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023495,'6 ',     8.267,     0.000,     4.208,    -0.918,1.01920,    0,     8.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.267,     1.627,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023499,'1 ',    69.900,    -7.760,    35.580,    -7.760,1.01724,    0,    77.959,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,    26.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023499,'2 ',    69.900,    -7.759,    35.579,    -7.759,1.01724,    0,    79.039,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.900,    27.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023501,'1 ',    27.854,    -2.092,    16.397,    -2.092,1.01871,    0,    58.079,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.700,     6.289,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023501,'2 ',    36.510,    -2.090,    16.400,    -2.090,1.01871,    0,    58.986,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.700,    11.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023502,'1 ',     0.000,     0.000,    16.400,    -2.090,1.02508,2023500,    43.128,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    42.700,    20.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023503,'1 ',    27.907,    -2.092,    16.397,    -2.092,1.02788,2023500,    43.885,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.700,    16.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023510,'1 ',   229.470,    16.669,   116.800,   -25.470,1.02606,2023505,   320.012,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.470,    85.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023511,'1 ',   229.467,    16.669,   116.799,   -25.471,1.02606,2023505,   289.274,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.467,    85.062,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023512,'1 ',   119.492,    16.669,   116.799,   -25.471,1.02606,2023505,   239.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.467,   113.171,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2023513,'1 ',     7.500,     0.000,     3.818,    -0.833,1.02606,2023505,     7.567,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     3.318,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025829,'1 ',   149.585,     0.000,   410.254,   -89.466,1.04200,2025824,   941.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   806.000,   149.585,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025830,'1 ',   806.000,   410.254,   410.254,   -89.466,1.04200,2025824,   951.992,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   806.000,   320.461,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025831,'1 ',    29.000,    14.761,    14.761,    -3.219,1.04200,2025824,    29.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.000,     3.859,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025834,'1 ',   136.122,    40.257,    40.257,   -27.216,1.04068,2025832,   233.298,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.000,    31.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025835,'1 ',    60.000,    -8.640,    12.780,    -8.640,1.02165,    0,    71.545,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    27.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025837,'1 ',    27.900,     0.000,    14.201,    -3.097,1.04100,2025836,    31.299,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.900,     5.108,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025837,'2 ',    27.900,    14.201,    14.201,    -3.097,1.04100,2025836,    41.628,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.900,     9.023,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025839,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    62.037,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.000,    16.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025840,'1 ',    34.350,    17.484,    17.484,    -3.813,1.04300,    0,    45.778,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.350,     9.061,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025840,'2 ',    34.350,    17.484,    17.484,    -3.813,1.04300,    0,    41.398,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.350,     7.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025843,'1 ',    49.960,     0.000,     0.000,     0.000,1.01920,    0,    55.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.960,     6.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025844,'1 ',    40.069,     0.000,     0.000,     0.000,1.04000,    0,    58.475,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.960,    22.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025844,'2 ',    37.519,     0.000,     0.000,     0.000,1.04000,    0,    56.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.960,    20.995,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025845,'1 ',     0.000,     0.000,     0.000,     0.000,1.01044,2025843,    50.587,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.960,    22.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025846,'1 ',    39.480,     0.000,     0.000,     0.000,1.01920,2025843,    67.702,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.960,    21.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025852,'1 ',   103.163,    32.312,    32.312,   -21.845,1.04300,2025850,   189.826,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   151.700,    24.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025854,'1 ',    31.900,     0.000,     0.000,     0.000,1.00952,2025853,    41.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.900,    14.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025855,'1 ',     0.000,     0.000,     0.000,     0.000,1.01324,2025853,    34.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    34.000,    12.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025857,'1 ',    57.400,    -6.370,    29.220,    -6.370,1.01773,    0,    74.176,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    23.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025863,'1 ',    91.275,     0.000,    28.755,   -19.440,1.04700,2025859,   194.099,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   135.000,    43.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025867,'1 ',   111.796,    31.950,    31.950,   -21.600,1.03184,2025864,   205.842,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    56.668,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025868,'1 ',   119.000,    31.950,    31.950,   -21.600,1.03184,2025864,   176.735,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    44.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025869,'1 ',    25.250,     0.000,     0.000,     0.000,1.01920,    0,    45.316,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,    11.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025871,'1 ',    20.640,     0.000,     0.000,     0.000,1.01920,2025869,    41.547,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,     4.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025872,'1 ',    26.080,     0.000,     0.000,     0.000,1.01920,2025869,    43.354,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.200,    12.593,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025874,'1 ',    12.365,     0.000,    34.358,    -7.492,1.01577,    0,    67.606,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    67.500,    12.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025874,'2 ',    67.500,    -7.490,    34.360,    -7.490,1.01577,    0,    94.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    29.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025874,'3 ',    67.500,    -7.492,    34.358,    -7.492,1.01577,    0,    78.602,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    32.055,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025874,'4 ',    67.500,    -7.492,    34.358,    -7.492,1.01577,    0,    96.969,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    16.075,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025874,'5 ',    67.500,    -7.490,    34.360,    -7.490,1.01577,    0,    93.202,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    31.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025874,'6 ',    67.500,    -7.490,    34.360,    -7.490,1.01577,    0,    89.059,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.500,    14.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025875,'1 ',    12.000,     0.000,     6.108,    -1.332,1.04000,    0,    12.136,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     4.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025876,'1 ',   100.000,    50.900,    50.900,   -11.100,1.02165,    0,   129.967,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    38.129,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025876,'2 ',   100.000,    50.900,    50.900,   -11.100,1.02165,    0,   101.233,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    22.419,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025876,'3 ',   100.000,    50.900,    50.900,   -11.100,1.02165,    0,   137.237,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    18.923,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025876,'4 ',   100.000,    50.900,    50.900,   -11.100,1.02165,    0,   141.897,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    41.513,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025876,'5 ',   100.000,    50.900,    50.900,   -11.100,1.02165,    0,   143.838,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    31.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025881,'1 ',    58.000,    -6.438,    29.522,    -6.438,1.02244,2025880,    82.783,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.000,    25.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025887,'1 ',     0.000,     0.000,     0.000,     0.000,1.01347,2025884,   276.128,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   253.000,    57.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025889,'1 ',    75.000,    38.175,    38.175,    -8.325,1.04358,2025888,    83.122,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    19.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025890,'1 ',    30.830,     0.000,     0.000,     0.000,1.01920,    0,    68.506,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.000,     8.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025892,'1 ',    49.800,    -5.528,    25.348,    -5.528,1.04200,2025891,    50.199,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,    10.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025896,'1 ',    80.310,     0.000,     0.000,     0.000,1.02407,2025894,   161.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   110.000,    30.637,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025899,'1 ',    15.556,     4.271,     4.686,    -3.168,1.04000,    0,    22.405,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     4.986,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025899,'2 ',    58.871,     4.271,    16.380,   -11.074,1.04000,    0,    76.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    76.900,    14.968,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025900,'1 ',    17.147,     0.000,     0.000,     0.000,1.04000,    0,    25.132,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     8.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025900,'2 ',    15.991,     0.000,     0.000,     0.000,1.04000,    0,    20.076,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     4.222,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025904,'1 ',   155.800,    37.243,    79.302,   -17.294,1.02000,2025901,   201.622,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.800,    71.023,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025905,'1 ',   155.800,    37.243,    79.302,   -17.294,1.02000,2025901,   225.229,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.800,    57.312,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025906,'1 ',   155.800,    37.243,    79.300,   -17.290,1.02000,2025901,   157.810,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.800,    66.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025907,'1 ',   155.800,    37.243,    79.302,   -17.294,1.02000,2025901,   198.685,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.800,    18.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025908,'1 ',   155.800,    37.243,    79.302,   -17.294,1.02000,2025901,   215.182,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   155.800,    73.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025911,'1 ',    16.778,     0.000,    17.801,    -4.660,1.03500,2025910,    45.380,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    38.200,    16.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025914,'1 ',    23.300,     7.437,    11.860,    -2.586,1.03313,2025913,    28.959,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.300,     2.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025914,'2 ',    23.300,     7.437,    11.860,    -2.586,1.03313,2025913,    23.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.300,     6.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025915,'1 ',    10.267,    -1.140,     5.226,    -1.140,1.01332,    0,    11.545,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.267,     4.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025915,'2 ',    10.270,    -1.140,     5.230,    -1.140,1.01332,    0,    11.751,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.270,     4.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025915,'3 ',    10.267,     0.000,     5.226,    -1.140,1.01332,    0,    10.369,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.267,     3.568,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025915,'4 ',    24.400,    -2.710,    12.420,    -2.710,1.01332,    0,    33.142,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.400,     5.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025915,'5 ',    24.400,    -2.708,    12.420,    -2.708,1.01332,    0,    24.598,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.400,     6.573,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025916,'1 ',    60.500,    30.795,    30.795,    -6.716,1.04050,    0,    60.702,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,     9.367,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025917,'1 ',    23.843,     6.177,     6.177,    -4.176,1.04250,    0,    39.985,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.000,     3.763,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025917,'2 ',    27.768,     0.000,     9.968,    -6.739,1.04250,    0,    69.536,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    46.800,     5.974,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025918,'1 ',     7.560,     0.000,     0.000,     0.000,1.01920,    0,    10.306,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025918,'2 ',     8.739,     0.000,     0.000,     0.000,1.01920,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     5.744,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025918,'3 ',    20.000,     0.000,     0.000,     0.000,1.01920,    0,    25.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     6.901,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025918,'4 ',    14.310,     0.000,     0.000,     0.000,1.01920,    0,    22.049,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025923,'1 ',   134.350,    49.957,    68.384,   -14.913,1.02357,2025919,   196.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.350,    49.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025924,'1 ',   134.350,    49.957,    68.384,   -14.913,1.02357,2025919,   165.354,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.350,    33.411,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025925,'1 ',   134.350,    49.957,    68.380,   -14.910,1.02357,2025919,   134.818,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.350,    58.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025926,'1 ',   134.350,    49.957,    68.384,   -14.913,1.02357,2025919,   168.219,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   134.350,    63.446,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025927,'1 ',    35.600,    -3.950,    18.120,    -3.950,1.02312,    0,    51.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.600,    11.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025932,'1 ',    49.800,    25.348,    25.348,    -5.528,1.03800,2025930,    59.148,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,    10.042,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025932,'2 ',    15.350,     0.000,     7.813,    -1.704,1.03800,2025930,    17.095,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.350,     6.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025933,'1 ',    15.350,     0.000,     7.813,    -1.704,1.02700,2025931,    16.906,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.350,     3.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025933,'2 ',     6.700,     0.000,     3.410,    -0.744,1.02700,2025931,     9.062,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.700,     2.882,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025934,'1 ',    40.059,     0.000,     0.000,     0.000,1.04000,    0,    63.866,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.100,     8.417,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025934,'2 ',    42.425,     0.000,     0.000,     0.000,1.04000,    0,    51.904,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.100,    10.371,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025934,'3 ',    47.100,     0.000,     0.000,     0.000,1.04000,    0,    54.681,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.100,     5.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025935,'1 ',    47.100,     0.000,     0.000,     0.000,1.04000,    0,    54.004,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.100,    13.478,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025935,'2 ',    28.229,     0.000,     0.000,     0.000,1.04000,    0,    67.497,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.100,    17.287,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025938,'1 ',   342.000,   -37.962,   174.078,   -37.962,1.02268,2025937,   434.912,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   342.000,   113.749,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025940,'1 ',    36.048,     0.000,     0.000,     0.000,1.03929,2025939,    46.123,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    10.485,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025940,'2 ',    10.638,     0.000,     0.000,     0.000,1.03929,2025939,    16.278,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     3.167,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025941,'1 ',     0.000,     0.000,     0.000,     0.000,1.01654,2025939,     9.021,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.500,     1.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025943,'1 ',    48.500,    22.202,    24.687,    -5.384,1.03800,    0,    67.317,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.500,    17.354,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025944,'1 ',    12.290,    -0.850,     6.650,    -0.850,1.01528,    0,    21.742,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.330,     5.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025944,'2 ',    17.325,    -0.849,     6.653,    -0.849,1.01528,    0,    23.685,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.325,     2.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025944,'3 ',    13.798,    -0.849,     6.653,    -0.849,1.01528,    0,    17.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.325,     2.936,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025944,'4 ',     0.000,     0.000,     6.650,    -0.850,1.01528,    0,    22.567,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.330,     3.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025947,'1 ',     5.971,    -1.242,     1.837,    -1.242,1.02622,2025945,    11.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.625,     3.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025948,'1 ',     8.625,    -1.242,     1.837,    -1.242,1.02622,2025945,    10.072,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.625,     3.405,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025950,'1 ',    30.000,    -4.320,     6.390,    -4.320,1.02622,2025945,    33.214,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    10.753,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025950,'2 ',    27.180,    -4.320,     6.390,    -4.320,1.02622,2025945,    41.690,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    13.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025951,'1 ',    24.360,    -4.180,     6.180,    -4.180,1.02622,2025945,    40.545,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.000,    10.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025951,'2 ',    22.845,    -4.133,     6.113,    -4.133,1.02622,2025945,    42.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.700,     8.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025952,'1 ',    25.000,     0.000,     5.325,    -3.600,1.04200,2025946,    29.101,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,     3.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025953,'1 ',    20.340,    -3.380,     5.010,    -3.380,1.00543,2025946,    26.276,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.500,     5.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025954,'1 ',    20.430,    -3.240,     4.790,    -3.240,1.02622,2025945,    33.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,    10.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025954,'2 ',     6.918,    -1.242,     1.837,    -1.242,1.02622,2025945,     8.790,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.625,     2.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025955,'1 ',     6.812,     0.000,     1.837,    -1.242,1.04200,2025946,    11.506,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.625,     4.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025957,'1 ',     7.400,    -1.066,     1.576,    -1.066,1.01724,    0,     7.513,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.400,     1.014,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025957,'2 ',     5.830,    -1.580,     2.330,    -1.580,1.01724,    0,    12.273,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.950,     2.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025957,'3 ',     9.427,    -1.577,     2.332,    -1.577,1.01724,    0,    10.950,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.950,     2.259,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025957,'4 ',     0.000,     0.000,     3.000,    -2.030,1.01724,    0,    17.814,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.100,     2.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025957,'5 ',    18.400,     0.000,     3.919,    -2.650,1.01724,    0,    23.364,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.400,     4.506,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025957,'6 ',     0.000,     0.000,     4.520,    -3.050,1.01724,    0,    21.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.200,     5.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025960,'1 ',    24.900,    12.674,    12.674,    -2.764,1.03756,2025959,    29.557,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,    12.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025961,'1 ',    24.900,    12.674,    12.674,    -2.764,1.03756,2025959,    24.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,    10.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025963,'1 ',    24.900,    -2.764,    12.674,    -2.764,1.02116,2025962,    27.802,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,     5.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025964,'1 ',    24.900,    -2.760,    12.670,    -2.760,1.02116,2025962,    30.402,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,     6.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025968,'1 ',   109.850,    20.135,    25.560,   -17.280,1.03415,2025966,   132.894,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    27.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025969,'1 ',    16.000,     0.000,     3.408,    -2.304,1.04500,2025967,    24.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     4.326,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025969,'2 ',     5.275,     1.598,     1.598,    -1.080,1.04500,2025967,     7.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.525,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025970,'1 ',     4.638,     1.470,     1.470,    -0.994,1.04500,2025967,     8.182,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     2.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025972,'1 ',    63.000,    -6.990,    32.070,    -6.990,1.01577,    0,    69.107,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    29.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025972,'2 ',    63.000,    -6.993,    32.067,    -6.993,1.01577,    0,    83.013,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    25.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025972,'3 ',    63.000,    -6.990,    32.070,    -6.990,1.01577,    0,    75.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    16.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025972,'4 ',    63.000,    -6.993,    32.067,    -6.993,1.01577,    0,    70.741,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    18.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025975,'1 ',   132.000,   -19.008,    28.116,   -19.008,1.02259,2025974,   146.321,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.000,    25.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025977,'1 ',    15.000,     3.195,     3.195,    -2.160,1.04000,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.107,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025977,'2 ',    27.100,     5.772,     5.772,    -3.902,1.04000,    0,    30.073,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.100,    12.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025978,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    46.844,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.000,     9.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025980,'1 ',    24.900,    -2.764,    12.674,    -2.764,1.01139,2025979,    34.321,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,     3.576,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025980,'2 ',    24.900,    -2.760,    12.670,    -2.760,1.01139,2025979,    27.882,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,     7.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025982,'1 ',    24.650,    12.547,    12.547,    -2.736,1.04100,    0,    25.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.650,    11.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025982,'2 ',    24.650,    12.547,    12.547,    -2.736,1.04100,    0,    24.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.650,     5.556,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025984,'1 ',    44.650,    -4.960,    22.730,    -4.960,1.02165,    0,    47.892,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.650,    20.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025984,'2 ',    44.650,    -4.956,    22.727,    -4.956,1.02165,    0,    49.544,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.650,    14.115,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025985,'1 ',    44.650,    -4.960,    22.730,    -4.960,1.01920,    0,    56.832,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.650,     8.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025985,'2 ',    44.650,    -4.960,    22.730,    -4.960,1.01920,    0,    66.975,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.650,    15.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'1 ',    60.500,    -6.720,    30.790,    -6.720,1.02214,    0,    79.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    15.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'2 ',    60.500,    -6.716,    30.795,    -6.716,1.02214,    0,    71.345,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,     6.564,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'3 ',    60.500,    -6.716,    30.795,    -6.716,1.02214,    0,    79.233,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    24.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'4 ',    60.500,    -6.720,    30.790,    -6.720,1.02214,    0,    80.242,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    18.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'5 ',    60.500,    -6.720,    30.790,    -6.720,1.02214,    0,    82.037,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    15.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'6 ',    81.867,    -9.087,    41.670,    -9.087,1.02214,    0,    91.379,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.867,    37.388,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'7 ',    81.870,    -9.090,    41.670,    -9.090,1.02214,    0,   112.325,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.870,    15.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025987,'8 ',    81.867,    -9.087,    41.670,    -9.087,1.02214,    0,    90.433,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.867,    29.756,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025991,'1 ',     5.560,     0.000,     0.000,     0.000,1.01920,    0,     7.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025991,'2 ',    13.594,     0.000,     0.000,     0.000,1.01920,    0,    24.243,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     5.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025991,'3 ',    15.720,     0.000,     0.000,     0.000,1.01920,    0,    24.929,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025991,'4 ',    12.760,     0.000,     0.000,     0.000,1.01920,    0,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     2.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025995,'1 ',   129.410,   -21.600,    31.950,   -21.600,1.02508,2025994,   196.386,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    51.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025996,'1 ',    51.302,     0.000,    12.695,    -8.582,1.04000,    0,    63.306,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    59.600,    20.511,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2025998,'1 ',    46.000,    23.414,    23.414,    -5.106,1.04000,    0,    51.506,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    12.306,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025999,'1 ',    12.000,     0.000,     6.108,    -1.332,1.01920,    0,    12.119,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     1.684,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025999,'2 ',    52.930,    -5.880,    26.940,    -5.880,1.01920,    0,    77.175,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.930,    13.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025999,'3 ',    52.933,    -5.876,    26.943,    -5.876,1.01920,    0,    71.934,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.933,    25.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2025999,'4 ',    52.933,    -5.876,    26.943,    -5.876,1.01920,    0,    52.930,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.933,    23.615,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026000,'1 ',    12.400,    -1.376,     6.312,    -1.376,1.01920,    0,    12.530,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.400,     2.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026000,'2 ',    22.100,    -2.450,    11.250,    -2.450,1.01920,    0,    33.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.100,     4.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026004,'1 ',   135.750,   -21.600,    31.950,   -21.600,1.02214,2026003,   163.114,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    35.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026006,'1 ',    15.550,     0.000,     7.915,    -1.726,1.02116,    0,    15.891,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.550,     1.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026006,'2 ',    15.550,    -1.726,     7.915,    -1.726,1.02116,    0,    15.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.550,     3.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026006,'3 ',    48.500,    -5.380,    24.690,    -5.380,1.02116,    0,    62.813,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.500,    19.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026009,'1 ',    18.000,     0.000,     9.162,    -1.998,1.03800,    0,    20.106,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,     2.623,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026009,'2 ',    18.000,     9.162,     9.162,    -1.998,1.03800,    0,    19.535,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     4.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026012,'1 ',    90.806,    35.784,    35.784,   -24.192,1.04500,2026010,   222.871,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   168.000,    18.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026013,'1 ',     0.000,     0.000,    23.410,    -5.110,1.01920,    0,    60.989,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    46.000,    19.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026017,'1 ',   329.100,   167.512,   167.512,   -36.530,1.02764,2026014,   369.627,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.100,    83.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026018,'1 ',   329.100,   167.512,   167.512,   -36.530,1.02764,2026014,   354.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.100,   162.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026019,'1 ',   329.100,   167.510,   167.510,   -36.530,1.02764,2026014,   393.867,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.100,   112.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026020,'1 ',   329.100,   167.512,   167.512,   -36.530,1.02764,2026014,   457.849,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   329.100,    95.674,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026023,'1 ',    10.600,     0.000,     5.395,    -1.177,1.02312,    0,    13.772,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.600,     1.777,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026023,'2 ',    46.000,    -5.110,    23.410,    -5.110,1.02312,    0,    53.507,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    10.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026026,'1 ',    14.333,    -1.591,     7.296,    -1.591,1.01920,    0,    15.909,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.333,     5.519,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026026,'2 ',     0.000,     0.000,     7.300,    -1.590,1.01920,    0,    18.055,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.330,     5.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026026,'3 ',     0.000,     0.000,     7.300,    -1.590,1.01920,    0,    14.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.330,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026029,'1 ',     0.000,     0.000,    15.280,    -3.330,1.01773,    0,    41.666,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.020,    13.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026029,'2 ',    30.020,    -3.330,    15.280,    -3.330,1.01773,    0,    39.907,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.020,     5.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026029,'3 ',    30.020,    -3.330,    15.280,    -3.330,1.01773,    0,    45.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.020,     4.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026029,'4 ',    30.017,    -3.332,    15.278,    -3.332,1.01773,    0,    45.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.017,     9.537,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026030,'1 ',    30.017,    -3.332,    15.278,    -3.332,1.01773,2026029,    33.647,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.017,    12.839,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026031,'1 ',    30.017,    -3.332,    15.278,    -3.332,1.01773,2026029,    34.939,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.017,     9.343,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026034,'1 ',    46.000,    23.414,    23.414,    -5.106,1.03500,    0,    66.428,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    17.655,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026038,'1 ',   218.000,    90.763,   110.960,   -24.200,1.02116,2026035,   283.348,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.000,    53.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026039,'1 ',   218.000,    90.763,   110.962,   -24.198,1.02116,2026035,   218.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.000,   105.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026040,'1 ',   138.000,    70.240,    70.240,   -15.320,1.02116,2026035,   156.397,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   138.000,    40.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026042,'1 ',    58.500,    -3.752,    29.776,    -6.493,1.02273,2026041,    78.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.500,    26.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026043,'1 ',     0.000,     0.000,     5.090,    -1.110,1.02273,2026041,    10.057,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     1.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026044,'1 ',    54.850,    26.377,    27.919,    -6.088,1.03800,    0,    71.312,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.850,     8.578,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026044,'2 ',    54.850,    26.377,    27.919,    -6.088,1.03800,    0,    59.125,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.850,    11.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026047,'1 ',   108.588,     7.223,    31.950,   -21.600,1.03600,2026046,   206.771,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    35.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026051,'1 ',    35.489,     0.000,   102.716,   -22.400,1.04600,2026048,   253.715,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   201.800,    35.489,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026052,'1 ',   201.800,   102.716,   102.716,   -22.400,1.04600,2026048,   263.455,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.800,    36.855,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026053,'1 ',   201.800,   102.716,   102.716,   -22.400,1.04600,2026048,   256.473,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.800,    39.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026056,'1 ',    46.000,    -5.110,    23.410,    -5.110,1.02116,2026055,    67.977,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    11.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026061,'1 ',   210.000,   106.890,   106.890,   -23.310,1.02410,2026058,   210.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,    31.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026062,'1 ',    23.074,     0.000,   106.890,   -23.310,1.04500,2026058,   271.503,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   210.000,    23.074,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026063,'1 ',   210.000,   106.890,   106.890,   -23.310,1.02410,2026058,   315.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   210.000,    88.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026064,'1 ',    60.500,    30.795,    30.795,    -6.716,1.02410,2026058,    69.593,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    26.435,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026066,'1 ',     9.600,     0.000,     4.886,    -1.066,1.04200,2026065,    12.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.600,     1.103,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026067,'1 ',     9.600,     0.000,     4.886,    -1.066,1.04200,2026065,     9.713,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.600,     4.699,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026069,'1 ',     9.600,    -1.070,     4.890,    -1.070,1.02116,2026065,    12.630,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     1.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026069,'2 ',     9.600,     0.000,     4.886,    -1.066,1.02116,2026065,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.600,     3.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026073,'1 ',    38.700,    -4.296,    19.698,    -4.296,1.02872,2026071,    46.017,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.700,     5.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026074,'1 ',     8.800,     4.479,     4.479,    -0.977,1.04500,2026072,     9.772,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.800,     2.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026074,'2 ',     8.800,     0.000,     4.479,    -0.977,1.04500,2026072,     8.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.800,     1.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026076,'1 ',    14.970,    -1.660,     7.620,    -1.660,1.02312,    0,    14.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.970,     7.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026076,'2 ',    14.975,    -1.662,     7.622,    -1.662,1.02312,    0,    14.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.975,     6.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026077,'1 ',    14.970,    -1.660,     7.620,    -1.660,1.01685,2026075,    14.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.970,     7.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026078,'1 ',    14.975,     0.000,     7.622,    -1.662,1.01685,2026075,    18.738,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.975,     6.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026080,'1 ',    15.500,     7.890,     7.890,    -1.720,1.03600,    0,    15.962,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.500,     4.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026080,'2 ',     5.112,     0.000,     7.890,    -1.720,1.03600,    0,    15.848,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.500,     5.112,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026080,'3 ',    27.667,    14.082,    14.082,    -3.071,1.03600,    0,    40.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.667,     6.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026080,'4 ',    27.667,    14.082,    14.082,    -3.071,1.03600,    0,    31.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.667,     5.406,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026080,'5 ',    27.667,    14.082,    14.082,    -3.071,1.03600,    0,    33.622,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.667,    11.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026085,'1 ',    22.665,     0.000,    14.246,    -1.818,1.02214,2026083,    37.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    37.100,    13.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026085,'2 ',     0.000,     0.000,    14.250,    -1.820,1.02214,2026083,    48.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    37.100,    10.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026086,'1 ',    14.257,     7.526,     7.526,    -0.960,1.02580,2026083,    19.874,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     9.366,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026089,'1 ',   120.310,   -23.330,    34.510,   -23.330,1.02704,2026087,   180.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.000,    29.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026091,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    40.949,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.500,     4.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026091,'2 ',    24.880,     0.000,     0.000,     0.000,1.01920,    0,    36.322,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.500,     5.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026093,'1 ',    22.079,     0.000,     0.000,     0.000,1.01697,2026092,    51.461,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    12.772,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026093,'2 ',     8.150,     0.000,     0.000,     0.000,1.01697,2026092,    11.363,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.100,     2.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026097,'1 ',   320.333,   151.518,   163.050,   -35.557,1.02606,2026094,   383.265,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   320.333,    56.992,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026098,'1 ',   320.330,   151.518,   163.050,   -35.560,1.02606,2026094,   389.510,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   320.330,    58.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026099,'1 ',   320.330,   151.518,   163.050,   -35.560,1.02606,2026094,   444.976,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   320.330,   127.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026100,'1 ',   320.333,   151.518,   163.050,   -35.557,1.02606,2026094,   446.369,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   320.333,   140.299,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026101,'1 ',   320.330,   151.518,   163.050,   -35.560,1.02606,2026094,   320.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   320.330,    67.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026102,'1 ',     0.000,     0.000,   163.050,   -35.560,1.02606,2026094,   402.112,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   320.330,   116.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026105,'1 ',    45.000,    -4.990,    22.900,    -4.990,1.01822,    0,    53.580,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    14.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026105,'2 ',    45.000,    -4.995,    22.905,    -4.995,1.01822,    0,    65.105,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    10.968,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026106,'1 ',     0.000,     0.000,     7.200,    -1.570,1.01822,2026105,    20.555,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.150,     6.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026107,'1 ',    14.150,     0.000,     7.202,    -1.571,1.03900,2026105,    14.477,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.150,     3.413,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026110,'1 ',    48.200,    -5.350,    24.530,    -5.350,1.01066,2026109,    53.367,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.200,     9.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026116,'1 ',   168.000,    35.784,    35.784,   -24.192,1.03891,2026112,   187.178,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   168.000,    17.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026117,'1 ',    81.907,    21.726,    21.726,   -14.688,1.03891,2026112,   137.773,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    49.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026120,'1 ',    90.000,     0.000,    19.170,   -12.960,1.04300,2026119,    90.346,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    90.000,    22.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026121,'1 ',     8.450,    -1.630,     2.420,    -1.630,1.01957,2026119,    17.025,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.350,     2.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026122,'1 ',     9.762,    -1.634,     2.418,    -1.634,1.01957,2026119,    15.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.350,     3.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026122,'2 ',     8.700,    -1.253,     1.853,    -1.253,1.01957,2026119,    12.020,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.700,     3.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026128,'1 ',    53.787,     0.000,    98.644,   -21.512,1.03900,2026125,   250.686,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   193.800,    53.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026129,'1 ',   193.800,    98.640,    98.640,   -21.510,1.01898,2026125,   233.554,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.800,    42.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026133,'1 ',  1161.500,    55.444,   427.430,   -95.240,1.02312,2026130,  1398.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1161.500,   165.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026134,'1 ',  1161.500,    55.444,   427.432,   -95.243,1.02312,2026130,  1384.257,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1161.500,   130.247,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026138,'1 ',     0.000,     0.000,     6.820,    -1.490,1.02116,2026137,    13.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.400,     1.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026139,'1 ',     0.000,     0.000,     6.820,    -1.490,1.02116,2026137,    15.791,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.400,     6.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026141,'1 ',    22.500,    11.452,    11.452,    -2.497,1.03088,2026137,    23.418,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     5.575,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026145,'1 ',     0.000,     0.000,     0.000,     0.000,1.00862,2026142,   175.643,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   117.180,    20.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026146,'1 ',   117.180,     0.000,     0.000,     0.000,1.03420,2026142,   138.093,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.180,    40.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026147,'1 ',   114.328,     0.000,     0.000,     0.000,1.03420,2026142,   133.035,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.180,    53.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026148,'1 ',    95.920,     0.000,     0.000,     0.000,1.03420,2026142,   125.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.180,    55.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026149,'1 ',   103.225,     0.000,     0.000,     0.000,1.03140,2026142,   149.892,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   117.180,    35.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026150,'1 ',    66.000,     0.000,     0.000,     0.000,1.01920,    0,    80.723,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.000,    19.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026157,'1 ',   131.940,     0.000,     0.000,     0.000,1.01430,2026152,   289.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,    77.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026158,'1 ',   114.120,     0.000,     0.000,     0.000,1.01430,2026152,   250.773,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.000,    37.595,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026159,'1 ',     0.000,     0.000,     0.000,     0.000,1.00832,2026152,   259.032,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   199.000,    66.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026163,'1 ',   600.000,   -66.600,   305.400,   -66.600,1.00283,2026160,   716.409,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,   194.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026164,'1 ',   305.105,   -33.867,   155.298,   -33.867,1.00283,2026160,   407.078,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   305.105,    83.012,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026165,'1 ',   300.000,   -33.300,   152.700,   -33.300,1.00283,2026160,   390.905,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,    68.609,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026166,'1 ',   300.000,   -33.300,   152.700,   -33.300,1.00283,2026160,   342.407,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,   129.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026167,'1 ',    78.000,    -8.658,    39.702,    -8.658,1.01920,    0,    78.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.000,    25.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026167,'2 ',    78.000,    -8.660,    39.700,    -8.660,1.01920,    0,   107.053,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.000,    27.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026167,'3 ',    78.000,    -8.658,    39.702,    -8.658,1.01920,    0,    78.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    78.000,    31.994,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026173,'1 ',    58.823,     0.000,   117.070,   -25.530,1.04080,2026171,   310.865,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.000,    58.823,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026174,'1 ',   230.000,   -25.530,   117.070,   -25.530,1.01998,2026171,   249.381,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.000,    24.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026175,'1 ',     0.000,     0.000,   106.870,   -23.310,1.01998,2026171,   290.793,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   209.970,   101.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026176,'1 ',   209.970,   -23.310,   106.870,   -23.310,1.01998,2026171,   242.105,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.970,    36.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026177,'1 ',   209.967,   -23.306,   106.873,   -23.306,1.01998,2026171,   220.968,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.967,    51.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026178,'1 ',   108.200,   -12.010,    55.074,   -12.010,1.01998,2026171,   122.452,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.200,    13.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026179,'1 ',   108.200,   -12.010,    55.070,   -12.010,1.01998,2026171,   122.659,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.200,    43.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026180,'1 ',   108.200,   -12.010,    55.074,   -12.010,1.01998,2026171,   114.244,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.200,    49.844,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026181,'1 ',   108.200,   -12.010,    55.070,   -12.010,1.01998,2026171,   129.532,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.200,    30.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026182,'1 ',   108.200,   -12.010,    55.070,   -12.010,1.01998,2026171,   136.209,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.200,    31.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026183,'1 ',   108.200,   -12.010,    55.074,   -12.010,1.01998,2026171,   153.966,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   108.200,    22.233,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026185,'1 ',    39.100,    19.902,    19.902,    -4.340,1.04000,    0,    48.438,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.100,    18.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026190,'1 ',    35.800,    -3.970,    18.220,    -3.970,1.02312,2026186,    40.009,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.800,    16.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026190,'2 ',    35.800,    -3.974,    18.222,    -3.974,1.02312,2026186,    35.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.800,    12.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026191,'1 ',    35.800,    -3.970,    18.220,    -3.970,1.02312,2026186,    43.348,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.800,    10.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026197,'1 ',   178.602,    58.313,   104.064,   -13.279,1.02214,2026194,   306.427,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.000,    46.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026198,'1 ',   196.900,    58.313,   104.060,   -13.280,1.02214,2026194,   274.412,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.000,    65.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026199,'1 ',   180.950,    58.313,   104.060,   -13.280,1.02214,2026194,   344.702,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.000,    67.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026200,'1 ',   237.951,    58.313,   104.064,   -13.279,1.02214,2026194,   345.587,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.000,    29.476,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026201,'1 ',   257.842,    58.313,   104.064,   -13.279,1.02214,2026194,   307.044,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.000,    93.873,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026202,'1 ',   194.090,    58.313,   104.060,   -13.280,1.02214,2026194,   284.062,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   271.000,    41.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026203,'1 ',     0.000,     0.000,    21.500,    -2.740,1.02214,2026194,    62.778,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.000,    19.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026205,'1 ',     0.000,     0.000,     7.700,    -0.980,1.01920,    0,    20.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.050,     6.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026206,'1 ',     4.320,    -0.320,     2.530,    -0.320,1.01920,    0,     6.668,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.600,     1.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026206,'2 ',     7.000,    -0.340,     2.690,    -0.340,1.01920,    0,     7.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026206,'3 ',     5.827,     0.000,     2.688,    -0.343,1.01920,    0,     7.803,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.000,     1.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026206,'4 ',     7.480,    -0.470,     3.650,    -0.470,1.01920,    0,     9.746,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.500,     2.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026206,'5 ',    15.288,    -0.982,     7.699,    -0.982,1.01920,    0,    29.649,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.050,     8.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026208,'1 ',    21.400,    10.890,    10.890,    -2.380,1.03650,2026207,    23.601,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.400,     9.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026208,'2 ',    21.400,    10.893,    10.893,    -2.375,1.03650,2026207,    32.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.400,     9.998,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026210,'1 ',    83.110,   -14.690,    21.730,   -14.690,1.02508,2026209,   130.228,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    20.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026215,'1 ',   274.400,   -30.458,   139.670,   -30.458,1.02116,2026212,   274.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   274.400,   124.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026216,'1 ',   274.400,   -30.460,   139.670,   -30.460,1.02116,2026212,   276.916,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   274.400,    75.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026217,'1 ',   274.400,   -30.458,   139.670,   -30.458,1.02116,2026212,   325.115,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   274.400,    71.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026219,'1 ',    46.000,    -1.966,    23.414,    -5.106,1.03099,2026218,    46.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.000,    11.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026222,'1 ',     7.390,     3.260,     3.260,    -0.420,1.04124,2026220,     8.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     3.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026223,'1 ',     9.900,     0.000,     3.802,    -0.485,1.04300,2026220,     9.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.900,     4.532,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026225,'1 ',    10.593,     5.376,     5.376,    -0.686,1.04800,2026221,    14.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     2.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026226,'1 ',     6.926,     5.376,     5.376,    -0.686,1.04124,2026220,    20.498,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     1.403,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026226,'2 ',    14.000,     5.380,     5.380,    -0.690,1.04124,2026220,    14.239,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     6.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026227,'1 ',     7.877,     4.224,     4.224,    -0.539,1.04124,2026220,    13.799,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     4.815,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026227,'2 ',     7.800,     3.880,     3.880,    -0.490,1.04124,2026220,    11.761,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.100,     4.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026229,'1 ',    31.400,    15.983,    15.983,    -3.485,1.04000,    0,    41.617,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.400,    13.477,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026230,'1 ',    31.400,    -3.485,    15.983,    -3.485,1.01920,    0,    38.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.400,     7.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026230,'2 ',    31.400,    -3.490,    15.980,    -3.490,1.01920,    0,    31.911,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.400,    14.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026234,'1 ',   110.940,   -19.870,    29.390,   -19.870,1.01228,2026233,   183.518,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   138.000,    45.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2026236,'1 ',    32.506,     0.000,     0.000,     0.000,1.04000,    0,    54.385,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.250,    21.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026236,'2 ',    44.250,     0.000,     0.000,     0.000,1.04000,    0,    44.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.250,    17.889,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026236,'3 ',    35.456,     0.000,     0.000,     0.000,1.04000,    0,    61.756,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.250,    11.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026236,'4 ',    28.327,     0.000,     0.000,     0.000,1.04000,    0,    54.787,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.250,     5.182,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026237,'1 ',    18.303,     0.000,    29.217,    -6.371,1.04000,    0,    60.310,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    57.400,    18.303,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026238,'1 ',    30.125,    -3.344,    15.334,    -3.344,1.01871,    0,    30.576,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.125,     7.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026238,'2 ',    30.125,    -3.344,    15.334,    -3.344,1.01871,    0,    30.812,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.125,     5.066,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026238,'3 ',    30.130,    -3.340,    15.330,    -3.340,1.01871,    0,    34.827,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.130,     7.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026238,'4 ',    30.130,    -3.340,    15.330,    -3.340,1.01871,    0,    38.303,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.130,     8.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026238,'5 ',    41.000,    -4.551,    20.869,    -4.551,1.01871,    0,    55.342,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,    10.159,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026238,'6 ',    41.000,    -4.551,    20.869,    -4.551,1.01871,    0,    48.007,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,    14.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2026238,'7 ',    41.000,    -4.550,    20.870,    -4.550,1.01871,    0,    41.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.000,     8.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028720,'1 ',   103.466,     0.000,     0.000,     0.000,1.02840,2028717,   174.403,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.000,    54.895,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028721,'1 ',    90.102,     0.000,     0.000,     0.000,1.03330,2028717,   195.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   140.000,    19.129,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028722,'1 ',    16.452,     0.000,     0.000,     0.000,1.02840,2028717,    22.478,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     9.528,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028723,'1 ',    10.000,     0.000,     0.000,     0.000,1.03686,2028718,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028725,'1 ',    58.900,    29.980,    29.980,    -6.540,1.03118,2028724,    61.045,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.900,    20.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028727,'1 ',    39.868,    10.543,    10.543,    -7.128,1.03575,2028726,    49.715,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.500,    17.271,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028729,'1 ',    60.500,    30.795,    30.795,    -6.716,1.03900,2028728,    86.702,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    25.378,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028732,'1 ',     7.159,     0.000,     0.000,     0.000,1.04141,2028731,    13.991,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     3.791,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028733,'1 ',    10.602,     0.000,     0.000,     0.000,1.04141,2028731,    14.154,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     1.919,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028735,'1 ',     0.000,     0.000,     0.000,     0.000,1.01137,2028731,    32.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.600,    10.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028736,'1 ',    12.850,     0.000,     0.000,     0.000,1.04141,2028731,    16.819,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.800,     3.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028736,'2 ',    11.624,     0.000,     0.000,     0.000,1.02058,2028731,    16.671,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.800,     5.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028740,'1 ',    52.280,     0.000,     0.000,     0.000,1.01156,2028737,    75.464,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.280,    20.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028741,'1 ',    52.283,     0.000,     0.000,     0.000,1.03870,2028737,    52.599,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.283,    17.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028742,'1 ',    44.471,     0.000,     0.000,     0.000,1.01156,2028737,    75.561,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.283,    24.691,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028743,'1 ',    38.890,     0.000,     0.000,     0.000,1.01156,2028737,    70.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.280,    21.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028744,'1 ',    25.360,     0.000,     0.000,     0.000,1.01156,2028737,    54.290,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.280,     5.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028744,'2 ',    38.361,     0.000,     0.000,     0.000,1.01156,2028737,    59.415,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.283,    25.304,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028746,'1 ',    26.150,     0.000,     0.000,     0.000,1.01156,2028737,    60.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.620,     5.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028746,'2 ',     0.000,     0.000,     0.000,     0.000,1.01156,2028737,    41.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.620,    10.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028747,'1 ',    31.568,     0.000,     0.000,     0.000,1.01156,2028737,    48.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.617,    12.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028747,'2 ',    35.984,     0.000,     0.000,     0.000,1.01156,2028737,    46.216,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.617,     8.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028748,'1 ',    41.617,     0.000,     0.000,     0.000,1.01156,2028737,    42.606,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.617,     4.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028748,'2 ',    28.272,     0.000,     0.000,     0.000,1.01156,2028737,    43.763,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.617,    16.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028751,'1 ',    23.521,     0.000,     0.000,     0.000,1.00869,2028749,    29.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.133,    11.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028751,'2 ',    25.120,     0.000,     0.000,     0.000,1.00869,2028749,    41.582,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.130,     9.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028752,'1 ',    21.579,     0.000,     0.000,     0.000,1.00869,2028749,    29.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.133,     5.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028753,'1 ',    29.133,     0.000,     0.000,     0.000,1.00869,2028749,    36.927,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.133,     7.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028753,'2 ',    20.690,     0.000,     0.000,     0.000,1.00869,2028749,    37.601,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.133,     7.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028754,'1 ',    22.200,     0.000,     0.000,     0.000,1.00869,2028749,    31.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.130,    10.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028755,'1 ',     6.659,     0.000,     0.000,     0.000,1.01920,    0,    22.399,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     3.763,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028755,'2 ',    15.360,     0.000,     0.000,     0.000,1.01920,    0,    20.117,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028755,'3 ',    13.517,     0.000,     0.000,     0.000,1.01920,    0,    19.379,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     2.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028755,'4 ',    11.337,     0.000,     0.000,     0.000,1.01920,    0,    16.057,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     6.545,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028757,'1 ',    40.213,    10.650,    10.650,    -7.200,1.04165,2028756,    56.829,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    22.723,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028761,'1 ',    82.810,     0.000,     0.000,     0.000,1.02940,2028758,   187.710,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   133.400,    49.843,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028765,'1 ',   133.333,     1.827,    67.867,   -14.800,1.02508,2028762,   143.312,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.333,    29.407,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028766,'1 ',   133.333,     1.827,    67.867,   -14.800,1.02508,2028762,   179.846,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.333,    17.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028767,'1 ',    51.291,     0.000,    67.867,   -14.800,1.02508,2028762,   189.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   133.333,    51.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028768,'1 ',   133.333,     1.827,    67.867,   -14.800,1.02508,2028762,   164.895,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.333,    60.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028769,'1 ',   133.330,     1.827,    67.870,   -14.800,1.02508,2028762,   190.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.330,    39.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028770,'1 ',   133.333,     1.827,    67.867,   -14.800,1.02508,2028762,   150.589,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.333,    18.331,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028771,'1 ',     7.200,     1.827,     3.660,    -0.800,1.02508,2028762,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.200,     2.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028778,'1 ',    53.000,    26.977,    26.977,    -5.883,1.01924,2028773,    60.274,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    10.774,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028779,'1 ',    53.000,    26.980,    26.980,    -5.880,1.01924,2028773,    60.214,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.000,    12.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028784,'1 ',   172.800,   -19.181,    87.955,   -19.181,1.00163,2028781,   220.625,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    17.755,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028785,'1 ',   172.800,   -19.181,    87.955,   -19.181,1.00163,2028781,   202.436,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    28.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028786,'1 ',   172.800,   -19.181,    87.955,   -19.181,1.00163,2028781,   203.637,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    58.629,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028787,'1 ',   172.800,   -19.181,    87.955,   -19.181,1.00163,2028781,   200.771,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    73.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028788,'1 ',   172.800,   -19.181,    87.955,   -19.181,1.00163,2028781,   179.885,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    17.787,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028789,'1 ',   172.800,   -19.180,    87.960,   -19.180,1.00163,2028781,   227.328,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    39.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028791,'1 ',    25.700,    13.081,    13.081,    -2.853,1.03800,2028790,    30.896,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.700,     7.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028792,'1 ',    25.700,    13.081,    13.081,    -2.853,1.03800,2028790,    34.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.700,     7.166,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028797,'1 ',   333.000,   169.497,   169.497,   -36.963,1.06030,2028794,   376.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   333.000,   143.291,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028798,'1 ',   333.000,   169.497,   169.497,   -36.963,1.06030,2028794,   366.049,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   333.000,    36.219,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028799,'1 ',     0.000,     0.000,     3.720,    -0.810,1.01724,    0,     7.457,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.300,     2.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028799,'2 ',    49.800,    25.348,    25.348,    -5.528,1.01724,    0,    71.104,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,    12.597,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028800,'1 ',    23.500,    11.960,    11.960,    -2.610,1.01920,    0,    24.652,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.500,    10.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028804,'1 ',    15.419,     0.000,     0.000,     0.000,1.04000,    0,    25.322,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.833,     9.815,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028804,'2 ',    15.974,     0.000,     0.000,     0.000,1.04000,    0,    26.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.833,     7.099,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028804,'3 ',    18.605,     0.000,     0.000,     0.000,1.04000,    0,    21.349,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.833,     3.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028805,'1 ',    48.700,    -5.410,    24.790,    -5.410,1.01332,    0,    57.838,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.700,    23.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028811,'1 ',    59.000,    30.031,    30.031,    -6.549,1.03271,2028807,    67.521,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    23.708,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028812,'1 ',    59.000,    30.030,    30.030,    -6.550,1.03271,2028807,    75.177,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    27.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028815,'1 ',    20.830,    -2.540,     9.710,    -2.540,1.01969,    0,    22.967,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.830,     5.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028815,'2 ',    20.833,    -2.542,     9.708,    -2.542,1.01969,    0,    25.388,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.833,     2.685,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028815,'3 ',    20.833,    -2.542,     9.708,    -2.542,1.01969,    0,    31.245,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.833,     8.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028816,'1 ',     5.004,     0.000,     6.990,    -1.830,1.01969,2028815,    19.482,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     5.004,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028817,'1 ',     0.000,     0.000,     6.990,    -1.830,1.01969,2028815,    15.254,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     4.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028820,'1 ',    20.000,    10.180,    10.180,    -2.220,1.02603,2028819,    22.395,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028821,'1 ',     9.500,     4.840,     4.840,    -1.050,1.02603,2028819,    10.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.500,     4.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028821,'2 ',     9.500,     4.840,     4.840,    -1.050,1.02603,2028819,    11.412,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.500,     2.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028823,'1 ',    24.071,     0.000,     0.000,     0.000,1.04000,    0,    42.536,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.800,    15.122,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028824,'1 ',    35.750,     9.585,     9.585,    -6.480,1.03800,    0,    57.494,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.000,    14.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028828,'1 ',    53.900,     0.000,     0.000,     0.000,1.01441,2028826,    74.292,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.900,    11.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028829,'1 ',     7.860,     0.000,     0.000,     0.000,1.01584,2028827,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028829,'2 ',     5.012,     0.000,     0.000,     0.000,1.01584,2028827,     8.710,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.667,     1.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028830,'1 ',     6.670,     0.000,     0.000,     0.000,1.01441,2028826,     9.208,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.670,     2.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028830,'2 ',     6.670,     0.000,     0.000,     0.000,1.01441,2028826,     7.347,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.670,     1.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028831,'1 ',    60.500,    30.795,    30.795,    -6.716,1.04000,    0,    88.269,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    26.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028833,'1 ',    55.500,     0.000,     0.000,     0.000,1.04000,    0,    61.596,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.500,    11.577,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028834,'1 ',    22.389,     0.000,     0.000,     0.000,1.04000,    0,    28.968,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.000,    12.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028835,'1 ',     8.900,     0.000,     4.530,    -0.988,1.03800,    0,     9.384,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.900,     2.891,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028835,'2 ',    24.900,     4.263,    12.674,    -2.764,1.03800,    0,    27.503,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,    10.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028835,'3 ',    24.900,     4.263,    12.674,    -2.764,1.03800,    0,    28.131,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,     3.471,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028837,'1 ',     0.000,     0.000,     5.600,    -1.220,1.01826,2028836,    13.821,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.000,     2.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028837,'2 ',    11.000,     5.599,     5.599,    -1.221,1.01826,2028836,    13.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     2.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028838,'1 ',    11.000,     5.599,     5.599,    -1.221,1.01826,2028836,    11.291,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     4.199,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028839,'1 ',    62.023,     0.000,     0.000,     0.000,1.04000,    0,   118.537,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    20.807,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028844,'1 ',   186.330,   -20.680,    94.840,   -20.680,1.02099,2028841,   188.024,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.330,    28.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028845,'1 ',   186.333,   -20.683,    94.844,   -20.683,1.02099,2028841,   214.409,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.333,    90.441,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028846,'1 ',   186.333,   -20.683,    94.844,   -20.683,1.02099,2028841,   235.429,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.333,    70.398,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028850,'1 ',   213.000,   -23.643,   108.417,   -23.643,1.02018,2028847,   237.494,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.000,    43.375,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028851,'1 ',   213.000,   -23.640,   108.420,   -23.640,1.02018,2028847,   317.499,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.000,    79.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028852,'1 ',   213.000,   -23.643,   108.417,   -23.643,1.02018,2028847,   265.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   213.000,    93.651,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028853,'1 ',     0.000,     0.000,   108.420,   -23.640,1.02018,2028847,   223.792,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   213.000,    95.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028854,'1 ',    20.000,    -2.220,    10.180,    -2.220,1.02018,2028847,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028855,'1 ',    18.000,     9.160,     9.160,    -2.000,1.01920,    0,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     2.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028856,'1 ',    49.900,    25.399,    25.399,    -5.539,1.03650,    0,    58.447,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,     5.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028858,'1 ',     6.150,     0.000,     0.000,     0.000,1.01920,    0,    13.714,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     3.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028858,'2 ',    31.526,     0.000,     0.000,     0.000,1.01920,    0,    51.269,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.800,    12.097,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028859,'1 ',     0.000,     0.000,     1.700,    -1.150,1.01920,    0,    11.963,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.000,     2.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028859,'2 ',    14.471,     0.000,     4.260,    -2.880,1.01920,    0,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     3.104,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028859,'3 ',    31.800,     0.000,    10.437,    -7.056,1.01920,    0,    49.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.000,    15.749,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028862,'1 ',     6.330,     3.030,     3.030,    -0.390,1.01728,2028860,     8.135,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.900,     2.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028863,'1 ',    18.720,     9.180,     9.180,    -1.170,1.01728,2028860,    33.128,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.900,     4.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028865,'1 ',    54.930,    26.520,    26.520,    -3.380,1.01728,2028860,    86.729,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.050,     7.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028866,'1 ',    42.118,     0.000,    26.515,    -3.383,1.03500,2028860,    69.510,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    69.050,    11.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028867,'1 ',    48.471,    26.515,    26.515,    -3.383,1.01728,2028860,    82.874,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.050,    25.356,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028868,'1 ',    47.615,    26.515,    26.515,    -3.383,1.01728,2028860,    86.598,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.050,    20.074,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028869,'1 ',    69.001,     0.000,     0.000,     0.000,1.04000,    0,   117.317,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    14.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028871,'1 ',    24.500,    11.860,    12.471,    -2.719,1.01011,2028870,    29.031,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.500,     4.533,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028872,'1 ',    24.500,    11.860,    12.470,    -2.720,1.01011,2028870,    24.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.500,     9.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028874,'1 ',    49.200,    25.040,    25.040,    -5.460,1.01920,    0,    72.834,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.200,    11.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028877,'1 ',    45.828,     0.000,     0.000,     0.000,1.04000,    0,    60.753,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    19.081,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028877,'2 ',    43.319,     0.000,     0.000,     0.000,1.04000,    0,    56.093,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    10.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028877,'3 ',    48.137,     0.000,     0.000,     0.000,1.04000,    0,    66.068,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.700,    18.378,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028885,'1 ',   197.000,   -21.867,   100.273,   -21.867,1.01920,2028879,   227.641,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    59.831,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028886,'1 ',   197.000,   -21.870,   100.270,   -21.870,1.01920,2028879,   280.326,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    71.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028887,'1 ',   197.000,   -21.867,   100.273,   -21.867,1.01920,2028879,   269.122,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    74.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028890,'1 ',   133.000,     0.000,     0.000,     0.000,1.04510,2028889,   166.664,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.000,    56.643,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028893,'1 ',    14.490,     0.000,     0.000,     0.000,1.02570,2028892,    25.503,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     6.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028893,'2 ',    12.704,     0.000,     0.000,     0.000,1.02570,2028892,    26.115,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.100,     8.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028896,'1 ',    10.900,     4.186,     4.186,    -0.534,1.03319,    0,    11.665,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.900,     5.355,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028897,'1 ',     9.761,     0.000,     4.186,    -0.534,1.03300,2028896,    12.187,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.900,     1.935,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028898,'1 ',    10.900,     4.186,     4.186,    -0.534,1.03319,2028896,    10.925,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.900,     1.192,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028901,'1 ',    49.000,    -5.440,    24.940,    -5.440,1.02380,2028900,    68.103,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    19.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028902,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    58.121,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.500,    21.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028906,'1 ',   265.400,   -38.220,    56.530,   -38.220,1.01067,2028903,   265.655,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   265.400,    45.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028907,'1 ',    12.800,     6.515,     6.515,    -1.421,1.04000,    0,    12.973,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.800,     3.106,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028908,'1 ',    12.800,     0.000,     6.515,    -1.421,1.01773,    0,    12.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.800,     2.216,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028908,'2 ',     0.000,     0.000,    10.260,    -2.240,1.01773,    0,    20.186,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.150,     4.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028908,'3 ',    20.150,    -2.237,    10.256,    -2.237,1.01773,    0,    20.603,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.150,     2.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028913,'1 ',     0.000,     0.000,     0.000,     0.000,1.01175,2028911,   183.090,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   147.400,    66.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028915,'1 ',     7.810,    -0.480,     3.760,    -0.480,1.02165,    0,    12.621,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.800,     4.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028915,'2 ',     9.800,    -0.480,     3.763,    -0.480,1.02165,    0,    10.081,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.800,     4.389,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028915,'3 ',    10.357,     0.000,     6.336,    -0.809,1.02165,    0,    16.510,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.500,     5.213,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028915,'4 ',     7.800,    -0.810,     6.340,    -0.810,1.02165,    0,    18.175,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.500,     1.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028918,'1 ',    25.400,    -3.660,     5.410,    -3.660,1.02116,2028917,    35.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.400,    12.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028918,'2 ',    11.445,     0.000,     4.047,    -2.736,1.02116,2028917,    20.823,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.000,     5.973,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2028919,'1 ',    55.340,    -6.143,    28.168,    -6.143,1.01920,    0,    70.472,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.340,    14.008,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028919,'2 ',    55.340,    -6.140,    28.170,    -6.140,1.01920,    0,    83.010,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.340,    13.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028919,'3 ',    55.340,    -6.143,    28.168,    -6.143,1.01920,    0,    74.685,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.340,    17.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028919,'4 ',    55.340,    -6.143,    28.168,    -6.143,1.01920,    0,    76.103,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.340,    20.905,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028919,'5 ',    55.340,    -6.140,    28.170,    -6.140,1.01920,    0,    55.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.340,    19.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028919,'6 ',    81.600,    -9.058,    41.534,    -9.058,1.01920,    0,   110.949,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    20.814,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028926,'1 ',    24.914,     0.000,    25.399,    -5.539,1.00951,2028924,    61.534,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    49.900,    24.914,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028926,'2 ',    49.900,    -5.540,    25.400,    -5.540,1.00951,2028924,    54.323,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,    24.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028927,'1 ',    49.900,    25.399,    25.399,    -5.539,1.04500,2028925,    49.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,    11.021,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028928,'1 ',     9.333,     4.751,     4.751,    -1.036,1.01791,    0,    10.468,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.333,     2.071,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028928,'2 ',    18.370,     4.848,     9.350,    -2.040,1.01791,    0,    18.597,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.370,     2.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028928,'3 ',    18.370,     4.848,     9.350,    -2.040,1.01791,    0,    23.133,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.370,     5.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028928,'4 ',    18.367,     4.848,     9.349,    -2.039,1.01791,    0,    20.154,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.367,     2.877,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028929,'1 ',     9.333,     4.751,     4.751,    -1.036,1.01791,2028928,     9.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.333,     3.649,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028930,'1 ',     9.333,     4.751,     4.751,    -1.036,1.01791,2028928,    13.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.333,     1.899,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028934,'1 ',    34.000,    17.306,    17.306,    -3.774,1.04606,2028933,    45.818,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.000,    10.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028935,'1 ',    49.737,     0.000,     0.000,     0.000,1.04000,    0,    93.131,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.633,    30.813,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028935,'2 ',    66.633,     0.000,     0.000,     0.000,1.04000,    0,    89.685,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.633,    11.697,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028935,'3 ',    63.599,     0.000,     0.000,     0.000,1.04000,    0,    89.505,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    66.633,    20.819,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028938,'1 ',     0.000,     0.000,     5.700,    -1.240,1.00842,2028937,    14.094,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.200,     5.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028939,'1 ',    11.200,     5.700,     5.700,    -1.240,1.01973,2028937,    11.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     4.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028941,'1 ',    11.200,     0.000,     5.701,    -1.243,1.02900,2028937,    14.291,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.200,     3.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028942,'1 ',    11.200,     5.701,     5.701,    -1.243,1.01973,2028937,    15.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     1.443,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028946,'1 ',    49.800,    25.348,    25.348,    -5.528,1.04200,2028945,    49.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,    10.509,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028948,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    21.828,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.800,     4.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028948,'2 ',    17.701,     0.000,     0.000,     0.000,1.01920,    0,    20.086,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.800,     4.538,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028951,'1 ',    74.500,     0.000,     0.000,     0.000,1.04250,2028949,   161.814,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   125.000,    43.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028952,'1 ',     0.000,     0.000,     0.000,     0.000,1.02586,2028949,   150.513,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   125.000,    36.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028953,'1 ',     0.000,     0.000,     0.000,     0.000,1.01881,2028950,    31.031,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.000,     3.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028957,'1 ',    10.000,     0.000,     5.090,    -1.110,1.01920,    0,    13.409,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     1.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028957,'2 ',     0.000,     0.000,     5.090,    -1.110,1.01920,    0,    11.213,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028957,'3 ',     0.000,     0.000,     5.090,    -1.110,1.01920,    0,    12.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     1.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028957,'4 ',    10.000,     0.000,     5.090,    -1.110,1.01920,    0,    10.415,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028961,'1 ',    15.240,     0.000,     0.000,     0.000,1.02124,2028959,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     6.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028962,'1 ',    14.840,     0.000,     0.000,     0.000,1.04767,2028960,    20.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.381,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028963,'1 ',    10.097,     0.000,     0.000,     0.000,1.04767,2028960,    17.436,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.800,     4.386,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028963,'2 ',     6.930,     0.000,     0.000,     0.000,1.04767,2028960,    11.636,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028969,'1 ',    10.900,     0.000,     0.000,     0.000,1.01298,2028965,    12.706,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.900,     3.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028970,'1 ',     8.754,     0.000,     0.000,     0.000,1.01298,2028965,    13.768,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.333,     2.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028972,'1 ',    12.680,     0.000,     0.000,     0.000,1.01870,2028966,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028972,'2 ',    13.330,     0.000,     0.000,     0.000,1.01870,2028966,    16.763,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.330,     4.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028973,'1 ',    13.330,     0.000,     0.000,     0.000,1.01870,2028966,    18.395,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.330,     3.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028973,'2 ',    12.299,     0.000,     0.000,     0.000,1.01870,2028966,    13.554,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.333,     2.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028974,'1 ',    11.013,     0.000,     0.000,     0.000,1.03125,2028965,    18.552,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.333,     1.795,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028975,'1 ',    10.350,     0.000,     0.000,     0.000,1.01298,2028965,    13.525,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.330,     5.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028978,'1 ',    72.000,    36.650,    36.650,    -7.990,1.01920,    0,    89.432,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    22.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028978,'2 ',    51.806,     0.000,    36.648,    -7.992,1.01920,    0,    99.212,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    72.000,    21.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028980,'1 ',    14.130,     8.060,     8.060,    -1.030,1.01920,    0,    21.490,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     3.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028980,'2 ',    16.880,     8.060,     8.060,    -1.030,1.01920,    0,    26.277,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     3.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028982,'1 ',    25.829,     0.000,     0.000,     0.000,1.03165,2028981,    46.394,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.800,    16.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028984,'1 ',    49.800,    25.350,    25.350,    -5.530,1.01659,2028983,    60.066,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.800,    24.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028987,'1 ',    33.701,     0.000,     0.000,     0.000,1.02844,2028986,    75.728,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.300,     8.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028991,'1 ',    28.739,    -1.470,    11.520,    -1.470,1.02596,2028988,    33.391,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    13.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028991,'2 ',    23.983,    -1.470,    11.520,    -1.470,1.02596,2028988,    30.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    11.841,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028992,'1 ',    24.480,    -1.470,    11.520,    -1.470,1.02596,2028988,    34.604,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    10.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028992,'2 ',    30.000,    -1.470,    11.520,    -1.470,1.02596,2028988,    44.577,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    13.176,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028994,'1 ',    23.100,    11.758,    11.758,    -2.564,1.04487,2028993,    34.012,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.100,    10.566,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028994,'2 ',    23.100,    11.758,    11.758,    -2.564,1.04487,2028993,    25.815,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.100,     2.816,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028995,'1 ',    23.100,    11.758,    11.758,    -2.564,1.04487,2028993,    31.588,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.100,     5.574,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2028995,'2 ',    23.100,    11.758,    11.758,    -2.564,1.04487,2028993,    23.149,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.100,     9.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029000,'1 ',    49.000,    22.540,    24.941,    -5.439,1.00448,2028998,    57.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    20.341,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029001,'1 ',    49.000,    11.270,    24.940,    -5.440,1.00448,2028998,    52.319,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    19.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029001,'2 ',    49.000,    11.270,    24.941,    -5.439,1.00448,2028998,    61.171,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    15.056,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029002,'1 ',    49.000,    22.540,    24.940,    -5.440,1.00448,2028998,    50.019,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.000,    23.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029004,'1 ',    49.900,    -5.540,    25.400,    -5.540,1.01577,    0,    51.097,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,    20.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029006,'1 ',    11.200,     5.701,     5.701,    -1.243,1.03837,2029005,    15.141,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     1.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029006,'2 ',    11.200,     5.701,     5.701,    -1.243,1.03837,2029005,    11.388,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     4.129,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029007,'1 ',    11.200,     5.701,     5.701,    -1.243,1.03837,2029005,    11.898,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     2.037,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029007,'2 ',    11.200,     5.701,     5.701,    -1.243,1.03837,2029005,    12.506,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.200,     2.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029010,'1 ',    14.387,     0.000,    30.795,    -6.716,1.04600,2029008,    75.242,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.500,    14.387,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029011,'1 ',    60.500,    -6.716,    30.795,    -6.716,1.03649,2029008,    67.866,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    24.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029013,'1 ',    47.000,     0.000,    23.923,    -5.217,1.02500,2029012,    52.026,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.000,     7.868,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029018,'1 ',   229.500,    10.752,   116.815,   -25.475,1.02000,2029015,   243.174,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.500,    74.824,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029019,'1 ',   229.500,    10.752,   116.815,   -25.475,1.02000,2029015,   233.605,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.500,   102.001,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029020,'1 ',   229.500,    10.752,   116.820,   -25.470,1.02000,2029015,   296.813,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   229.500,    39.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029022,'1 ',   108.984,     0.000,     0.000,     0.000,1.03658,2029021,   134.115,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   128.900,    50.884,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029027,'1 ',   196.320,    49.268,    99.930,   -21.790,1.02410,2029024,   215.654,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.320,    70.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029028,'1 ',   196.320,    49.268,    99.927,   -21.792,1.02410,2029024,   207.362,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.320,    22.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029029,'1 ',   196.320,    49.268,    99.930,   -21.790,1.02410,2029024,   274.033,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.320,    66.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029030,'1 ',   196.320,    49.268,    99.930,   -21.790,1.02410,2029024,   198.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.320,    37.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029031,'1 ',   196.320,    49.268,    99.930,   -21.790,1.02410,2029024,   218.612,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   196.320,    61.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029032,'1 ',    18.000,     9.162,     9.162,    -1.998,1.03925,2029025,    18.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     5.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029033,'1 ',    10.070,    -1.810,     2.670,    -1.810,1.01724,    0,    18.643,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.550,     1.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029033,'2 ',    16.000,    -2.300,     3.410,    -2.300,1.01724,    0,    17.602,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     4.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029034,'1 ',     7.300,    -1.051,     1.555,    -1.051,1.01724,2029033,     7.354,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.300,     2.728,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029035,'1 ',    10.537,    -1.807,     2.673,    -1.807,1.01724,2029033,    12.694,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.550,     4.314,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029038,'1 ',    16.660,    -3.230,     4.770,    -3.230,1.01724,    0,    25.366,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.400,     5.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029038,'2 ',    34.090,    -6.250,     9.240,    -6.250,1.01724,    0,    60.746,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.400,     9.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029042,'1 ',     0.000,     0.000,   110.960,   -24.200,1.01920,2029039,   235.136,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   218.000,    74.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029043,'1 ',   218.000,   110.962,   110.962,   -24.198,1.04000,2029039,   302.933,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.000,    26.801,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029044,'1 ',     7.440,     3.787,     3.787,    -0.826,1.04000,    0,     9.041,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.440,     1.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029044,'2 ',     7.440,     0.000,     3.787,    -0.826,1.04000,    0,     9.587,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.440,     1.802,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029044,'3 ',     7.440,     3.787,     3.787,    -0.826,1.04000,    0,     7.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.440,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029044,'4 ',     7.440,     3.787,     3.787,    -0.826,1.04000,    0,     9.407,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.440,     1.373,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029044,'5 ',     7.440,     0.000,     3.787,    -0.826,1.04000,    0,    11.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.440,     1.642,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029046,'1 ',     8.756,     0.000,     1.992,    -1.346,1.01920,    0,    11.435,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.350,     4.308,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029046,'2 ',     5.631,    -1.346,     1.992,    -1.346,1.01920,    0,     9.350,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.350,     1.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029047,'1 ',    22.410,    -4.800,     7.090,    -4.800,1.01920,2029046,    47.667,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.300,     8.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029047,'2 ',    19.321,    -4.795,     7.093,    -4.795,1.01920,2029046,    36.635,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.300,     7.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029048,'1 ',    10.100,     0.000,     2.492,    -1.685,1.02312,2029046,    12.167,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.700,     2.261,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029048,'2 ',     0.000,     0.000,     2.490,    -1.680,1.02312,2029046,    13.815,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.700,     3.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029051,'1 ',    39.252,     0.000,     0.000,     0.000,1.02756,2029050,    63.661,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.000,    11.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029052,'1 ',    18.886,     0.000,     0.000,     0.000,1.02896,2029050,    26.035,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.000,     3.976,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029054,'1 ',    16.204,     0.000,     0.000,     0.000,1.04000,    0,    19.276,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.500,     5.241,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029056,'1 ',     5.170,     0.000,     0.000,     0.000,1.01972,2029055,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     2.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029057,'1 ',    10.430,     0.000,     0.000,     0.000,1.01972,2029055,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     3.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029059,'1 ',    49.900,    -5.540,    25.400,    -5.540,1.01822,    0,    59.905,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,     9.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029059,'2 ',    49.900,    -5.540,    25.400,    -5.540,1.01822,    0,    73.862,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    49.900,    13.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029060,'1 ',    44.000,    22.396,    22.396,    -4.884,1.04100,    0,    48.657,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,     6.814,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029062,'1 ',    23.310,    -5.720,     8.460,    -5.720,1.01969,    0,    43.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.700,     4.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029063,'1 ',    15.256,     0.000,     3.514,    -2.376,1.04400,2029062,    18.487,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.500,     2.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029064,'1 ',    21.560,    -4.310,     6.370,    -4.310,1.01969,2029062,    36.982,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.900,     7.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029070,'1 ',    46.372,    13.100,    13.100,    -8.856,1.03800,2029066,    77.145,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.500,    28.958,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029071,'1 ',    31.000,     6.603,     6.603,    -4.464,1.03800,2029066,    35.911,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.000,     4.125,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2029073,'1 ',    82.750,     0.000,     0.000,     0.000,1.01067,2029072,   159.288,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.400,    23.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029075,'1 ',    50.000,    25.450,    25.450,    -5.550,1.04250,    0,    55.672,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     7.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029075,'2 ',    50.000,    25.450,    25.450,    -5.550,1.04250,    0,    68.105,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    18.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029075,'3 ',    50.000,    25.450,    25.450,    -5.550,1.04250,    0,    66.948,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    18.689,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029075,'4 ',    50.000,    25.450,    25.450,    -5.550,1.04250,    0,    58.819,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     9.481,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029076,'1 ',    10.500,     0.000,     5.345,    -1.166,1.04000,    0,    11.872,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.500,     5.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029076,'2 ',    10.500,     0.000,     5.345,    -1.166,1.04000,    0,    11.741,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.500,     1.715,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029083,'1 ',   409.500,   208.436,   208.436,   -45.454,1.04600,2029080,   452.278,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   409.500,   120.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2029084,'1 ',   107.658,     0.000,   208.436,   -45.454,1.04600,2029080,   463.514,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   409.500,   107.658,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030269,'1 ',     7.690,     0.000,     0.000,     0.000,1.00502,2030268,    18.953,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     3.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030269,'2 ',     8.838,     0.000,     0.000,     0.000,1.00502,2030268,    15.997,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030272,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    21.474,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.300,     6.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030272,'2 ',    18.463,     0.000,     0.000,     0.000,1.01920,    0,    28.592,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.300,     6.696,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030272,'3 ',    14.620,     0.000,     0.000,     0.000,1.01920,    0,    28.569,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.300,     3.846,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030274,'1 ',    11.491,     0.000,     0.000,     0.000,1.02126,2030273,    13.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     5.639,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030277,'1 ',    10.000,     0.000,     0.000,     0.000,1.04000,    0,    10.443,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.826,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030279,'1 ',     7.831,     0.000,     0.000,     0.000,1.02660,2030278,    17.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.800,     1.581,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030280,'1 ',     7.907,     0.000,     0.000,     0.000,1.03020,2030278,    13.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.800,     4.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030281,'1 ',     8.608,     0.000,     9.976,    -2.176,1.01528,    0,    26.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     8.608,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030281,'2 ',     4.899,     0.000,     9.976,    -2.176,1.01528,    0,    19.631,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     4.899,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030281,'3 ',    19.600,    -2.176,     9.976,    -2.176,1.01528,    0,    21.734,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     4.205,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030281,'4 ',     0.000,     0.000,     9.980,    -2.180,1.01528,    0,    19.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     7.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030281,'5 ',     0.000,     0.000,     9.980,    -2.180,1.01528,    0,    24.957,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     6.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030281,'6 ',     0.000,     0.000,     9.980,    -2.180,1.01528,    0,    19.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     4.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030285,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    17.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.500,     5.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030287,'1 ',     6.836,     0.000,     0.000,     0.000,1.01920,    0,     8.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.225,     1.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030287,'2 ',     8.080,     0.000,     0.000,     0.000,1.01920,    0,    10.309,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.220,     2.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030287,'3 ',     7.147,     0.000,     0.000,     0.000,1.01920,    0,     8.762,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.225,     3.139,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030287,'4 ',     8.220,     0.000,     0.000,     0.000,1.01920,    0,     8.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.220,     2.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030291,'1 ',     9.877,     0.000,     0.000,     0.000,1.03863,2030289,    17.156,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.454,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030291,'2 ',     8.416,     0.000,     0.000,     0.000,1.03863,2030289,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     3.487,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030293,'1 ',    26.486,     0.000,     0.000,     0.000,1.04000,    0,    34.648,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,    13.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030297,'1 ',     0.000,     0.000,    94.760,   -20.660,1.02312,2030295,   279.255,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   186.170,    36.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030298,'1 ',    73.595,    34.394,    94.760,   -20.660,1.02312,2030295,   186.324,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.170,    39.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030299,'1 ',   125.003,    34.394,    94.760,   -20.660,1.02312,2030295,   224.411,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   186.170,    20.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030300,'1 ',    93.250,    34.394,    47.460,   -10.350,1.02312,2030295,   118.872,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.250,     9.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030301,'1 ',    93.250,    34.394,    47.464,   -10.351,1.02312,2030295,   136.493,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.250,    41.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030306,'1 ',    58.737,    59.187,   112.770,   -29.520,1.02038,2030302,   299.837,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   242.000,    52.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030307,'1 ',    60.500,     0.000,     0.000,     0.000,1.04000,    0,    82.265,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    28.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030309,'1 ',     9.460,     0.000,     0.000,     0.000,1.01920,    0,    16.588,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     2.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030309,'2 ',    13.000,     0.000,     0.000,     0.000,1.01920,    0,    16.805,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     1.798,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030310,'1 ',    15.000,     0.000,     0.000,     0.000,1.01920,    0,    19.299,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     6.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030310,'2 ',     9.550,     0.000,     0.000,     0.000,1.01920,    0,    18.601,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030316,'1 ',   283.500,    73.221,   132.110,   -34.590,1.02508,2030313,   392.742,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.500,   114.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030317,'1 ',   124.491,    73.221,   132.110,   -34.590,1.02508,2030313,   284.946,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.500,   116.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030319,'1 ',     8.340,     0.000,     0.000,     0.000,1.01792,2030318,    11.796,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.300,     2.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030320,'1 ',     6.260,     0.000,     0.000,     0.000,1.04359,2030318,    10.506,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.300,     3.849,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030323,'1 ',    42.400,    -4.706,    21.582,    -4.706,1.01381,    0,    48.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.400,     8.193,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030323,'2 ',    42.400,    -4.710,    21.580,    -4.710,1.01381,    0,    42.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.400,    17.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030323,'3 ',    42.400,    -4.710,    21.580,    -4.710,1.01381,    0,    58.498,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.400,     5.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030326,'1 ',     8.013,     0.000,     0.000,     0.000,1.01920,    0,     9.677,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     3.179,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030326,'2 ',     7.090,     0.000,     0.000,     0.000,1.01920,    0,    11.568,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030327,'1 ',     5.890,     0.000,     0.000,     0.000,1.01920,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     1.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030327,'2 ',     8.568,     0.000,     0.000,     0.000,1.01920,    0,     9.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     3.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030327,'3 ',     7.270,     0.000,     0.000,     0.000,1.01920,    0,    13.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     4.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030332,'1 ',    24.075,     0.000,    12.254,    -2.672,1.01577,    0,    28.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.075,     4.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030332,'2 ',     0.000,     0.000,    12.250,    -2.670,1.01577,    0,    24.232,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.070,     3.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030332,'3 ',    24.075,     0.000,    12.254,    -2.672,1.01577,    0,    24.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.075,     5.303,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030332,'4 ',    24.075,    -2.672,    12.254,    -2.672,1.01577,    0,    24.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.075,     3.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030335,'1 ',    17.834,     0.000,     0.000,     0.000,1.01834,2030334,    22.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     3.479,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030335,'2 ',    11.800,     0.000,     0.000,     0.000,1.01834,2030334,    16.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.800,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030336,'1 ',     8.857,     0.000,     0.000,     0.000,1.01834,2030334,    14.751,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.800,     2.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030336,'2 ',     0.000,     0.000,     0.000,     0.000,1.01403,2030334,    15.222,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.800,     5.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030337,'1 ',     8.380,     0.000,     0.000,     0.000,1.01834,2030334,    14.836,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.800,     3.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030342,'1 ',    27.754,    10.233,    90.941,   -19.832,1.01724,2030338,   223.069,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.667,    22.831,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030343,'1 ',   178.670,    10.233,    90.940,   -19.830,1.01724,2030338,   207.169,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.670,    69.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030344,'1 ',    64.963,    10.233,    90.940,   -19.830,1.01724,2030338,   212.530,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   178.670,    60.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030347,'1 ',   294.800,   137.377,   137.377,   -35.966,1.04400,2030345,   393.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   294.800,   132.048,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030349,'1 ',    24.075,    12.254,    12.254,    -2.672,1.03800,2030348,    27.293,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.075,     2.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030349,'2 ',    24.075,    12.254,    12.254,    -2.672,1.03800,2030348,    36.105,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.075,    11.026,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030350,'1 ',     3.331,     0.000,    12.254,    -2.672,1.03800,2030348,    24.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.075,     3.331,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030350,'2 ',    24.075,    12.254,    12.254,    -2.672,1.03800,2030348,    24.595,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.075,     7.714,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030351,'1 ',    30.663,     0.000,     0.000,     0.000,1.04000,    0,    35.786,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    16.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030352,'1 ',    27.740,     0.000,     0.000,     0.000,1.01920,    0,    52.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,    15.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030352,'2 ',    35.000,     0.000,     0.000,     0.000,1.01920,    0,    48.863,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.000,    16.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030352,'3 ',    18.821,     0.000,     0.000,     0.000,1.01920,    0,    35.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,     5.593,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030352,'4 ',    35.000,     0.000,     0.000,     0.000,1.01920,    0,    40.925,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    35.000,     7.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030352,'5 ',    35.000,     0.000,     0.000,     0.000,1.01920,    0,    39.257,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.000,    12.904,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030357,'1 ',     8.503,     0.000,     0.000,     0.000,1.03310,2030356,    12.887,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.750,     5.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030358,'1 ',    11.464,     0.000,     0.000,     0.000,1.02200,2030356,    13.028,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.750,     4.006,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030363,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    17.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.330,     3.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030364,'1 ',    14.200,     0.000,     0.000,     0.000,0.99774,2030362,    17.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.330,     4.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030365,'1 ',     9.000,     0.000,     0.000,     0.000,0.99774,2030362,    21.526,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.333,     3.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030368,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,   109.434,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    75.700,    21.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030372,'1 ',    29.977,     0.000,   124.332,   -27.114,1.02018,2030369,   312.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   244.267,    29.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030373,'1 ',     0.000,     0.000,   124.330,   -27.110,1.02018,2030369,   318.587,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   244.270,    36.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030374,'1 ',   244.270,    80.413,   124.330,   -27.110,1.02018,2030369,   244.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.270,    88.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030375,'1 ',    95.191,    80.413,   124.332,   -27.114,1.02018,2030369,   317.940,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.267,    88.462,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030376,'1 ',   244.267,    80.413,   124.332,   -27.114,1.02018,2030369,   245.815,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.267,    66.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030377,'1 ',    81.851,    80.413,   124.332,   -27.114,1.02018,2030369,   285.524,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   244.267,    75.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030379,'1 ',    28.292,    37.666,    37.666,    -8.214,1.04000,    0,    76.314,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.000,    26.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030379,'2 ',    33.625,    37.666,    37.666,    -8.214,1.04000,    0,    74.875,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.000,    20.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030379,'3 ',    74.000,    37.666,    37.666,    -8.214,1.04000,    0,   111.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.000,    18.871,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030381,'1 ',    14.309,     0.000,     0.000,     0.000,1.04000,    0,    24.029,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     9.331,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030386,'1 ',   150.000,    31.950,    31.950,   -21.600,1.01626,2030382,   206.593,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    47.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2030390,'1 ',   148.620,   -16.497,    75.648,   -16.497,1.01822,2030387,   148.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.620,    15.041,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030391,'1 ',    79.437,   -16.500,    75.650,   -16.500,1.01822,2030387,   203.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.620,    26.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030392,'1 ',   148.620,   -16.497,    75.648,   -16.497,1.01822,2030387,   165.797,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.620,    62.804,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030393,'1 ',   148.620,   -16.497,    75.648,   -16.497,1.01822,2030387,   152.397,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.620,    24.535,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030394,'1 ',   148.620,   -16.500,    75.650,   -16.500,1.01822,2030387,   170.483,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   148.620,    29.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030395,'1 ',    28.491,   -13.300,    60.980,   -13.300,1.01822,2030387,   130.395,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.800,    25.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030396,'1 ',    85.000,    -9.440,    43.260,    -9.440,1.01822,2030387,    93.256,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    40.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030397,'1 ',     9.735,     0.000,    43.265,    -9.435,1.03900,2030387,    89.740,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    85.000,     9.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030398,'1 ',    10.050,     0.000,     0.000,     0.000,1.04000,    0,    10.050,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.050,     3.761,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030398,'2 ',     7.462,     0.000,     0.000,     0.000,1.04000,    0,    10.266,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.050,     2.399,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030404,'1 ',   132.800,    30.175,    67.595,   -14.741,1.02606,2030399,   156.169,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    61.653,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030405,'1 ',    66.038,    30.175,    67.595,   -14.741,1.02606,2030399,   174.794,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    62.379,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030406,'1 ',   132.800,    30.175,    67.595,   -14.741,1.02606,2030399,   150.067,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    50.735,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030407,'1 ',   132.800,    30.175,    67.595,   -14.741,1.02606,2030399,   140.346,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    57.827,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030408,'1 ',    52.451,    30.175,    67.595,   -14.741,1.02606,2030399,   167.312,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    48.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030409,'1 ',    18.399,    30.175,    67.600,   -14.740,1.02606,2030399,   173.365,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   132.800,    14.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030410,'1 ',    96.467,    30.175,    49.102,   -10.708,1.02606,2030399,   136.782,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.467,    16.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030411,'1 ',    96.467,    30.175,    49.102,   -10.708,1.02606,2030399,   104.921,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.467,    22.802,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030412,'1 ',    96.467,    30.175,    49.102,   -10.708,1.02606,2030399,    98.046,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.467,    45.208,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030413,'1 ',    34.467,    30.175,    49.102,   -10.708,1.02606,2030399,   100.361,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.467,    31.809,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030414,'1 ',    40.948,    30.175,    49.100,   -10.710,1.02606,2030399,   113.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.470,    38.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030415,'1 ',    96.467,    30.175,    49.102,   -10.708,1.02606,2030399,   135.359,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    96.467,    13.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030421,'1 ',    75.840,     0.000,   112.777,   -24.594,1.04300,2030417,   225.108,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   221.567,    75.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030422,'1 ',    80.402,   112.777,   112.777,   -24.594,1.03441,2030417,   296.502,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.567,    74.298,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030423,'1 ',    76.898,   112.780,   112.780,   -24.590,1.03441,2030417,   273.353,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.570,    33.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030425,'1 ',    16.890,     0.000,     0.000,     0.000,1.01920,    0,    20.885,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     4.170,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030426,'1 ',    13.060,     0.000,     0.000,     0.000,1.01920,    0,    21.554,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030426,'2 ',    12.860,     0.000,     0.000,     0.000,1.01920,    0,    17.409,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030426,'3 ',    16.000,     0.000,     0.000,     0.000,1.01920,    0,    16.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     2.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030427,'1 ',    17.882,     0.000,     0.000,     0.000,1.04000,    0,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     7.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030428,'1 ',    42.721,    -4.871,    32.067,    -6.993,1.01920,    0,    77.664,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,     7.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030428,'2 ',    63.000,    -4.871,    32.070,    -6.990,1.01920,    0,    87.615,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    20.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030428,'3 ',    23.717,    -4.871,    32.067,    -6.993,1.01920,    0,    66.161,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    21.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030428,'4 ',    63.000,    -4.871,    32.070,    -6.990,1.01920,    0,    86.182,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    11.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030429,'1 ',     9.628,    24.062,    30.450,    -6.640,1.01920,    0,    73.984,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.820,     7.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030429,'2 ',    43.488,    24.062,    30.447,    -6.640,1.01920,    0,    60.935,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.817,    14.875,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030429,'3 ',    59.817,    24.062,    30.447,    -6.640,1.01920,    0,    69.441,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.817,    20.345,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030429,'4 ',    22.000,    24.062,    30.447,    -6.640,1.01920,    0,    80.143,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.817,    20.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030429,'5 ',    26.718,    24.062,    30.450,    -6.640,1.01920,    0,    79.538,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.820,    25.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030429,'6 ',    59.817,    24.062,    30.447,    -6.640,1.01920,    0,    81.177,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.817,    28.949,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030434,'1 ',    21.440,     0.000,     0.000,     0.000,1.01920,    0,    36.482,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    31.333,    13.143,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030434,'2 ',    21.810,     0.000,     0.000,     0.000,1.01920,    0,    34.843,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.330,     7.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030434,'3 ',    21.023,     0.000,     0.000,     0.000,1.01920,    0,    45.457,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.333,     4.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030435,'1 ',     6.538,     0.000,     0.000,     0.000,1.04000,    0,    11.849,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.800,     1.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030441,'1 ',   200.200,   101.902,   101.902,   -22.222,1.03125,2030437,   268.783,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.200,    36.268,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030442,'1 ',    61.156,   101.900,   101.900,   -22.220,1.03125,2030437,   221.732,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.200,    55.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030443,'1 ',   200.200,   101.902,   101.902,   -22.222,1.03125,2030437,   297.219,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.200,    27.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030445,'1 ',     9.100,     0.000,     0.000,     0.000,1.04000,    0,    10.735,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.100,     3.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030445,'2 ',     7.925,     0.000,     0.000,     0.000,1.04000,    0,     9.195,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.100,     1.542,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030446,'1 ',     9.100,     0.000,     0.000,     0.000,1.04000,2030445,    10.087,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.100,     3.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030447,'1 ',     6.049,     0.000,     0.000,     0.000,1.04000,2030445,    10.234,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.100,     1.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030451,'1 ',   144.400,     0.000,    66.522,    -8.488,1.04500,2030449,   239.004,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   173.233,    57.896,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030452,'1 ',   173.233,    66.522,    66.522,    -8.488,1.04500,2030449,   255.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    34.482,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030453,'1 ',   173.233,    66.522,    66.522,    -8.488,1.04500,2030449,   185.714,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    23.632,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030454,'1 ',   137.192,    66.522,    66.522,    -8.488,1.04500,2030449,   217.037,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    25.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030455,'1 ',   115.708,    66.522,    66.522,    -8.488,1.04500,2030449,   208.550,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    65.212,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030456,'1 ',   173.233,    66.522,    66.522,    -8.488,1.04500,2030449,   226.559,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    83.888,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030460,'1 ',   115.000,    58.530,    58.530,   -12.760,1.03067,2030458,   115.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    43.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2030461,'1 ',   115.000,    58.530,    58.530,   -12.760,1.03067,2030458,   145.024,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.000,    24.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040695,'1 ',    61.500,    31.300,    31.300,    -6.830,1.02665,2040693,    79.843,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.500,    29.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040696,'1 ',    12.323,     0.000,    31.304,    -6.826,1.04700,2040693,    66.873,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    61.500,    12.323,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040697,'1 ',    61.500,    31.304,    31.304,    -6.826,1.02665,2040693,    62.003,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.500,    20.978,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040700,'1 ',    95.910,     0.000,     0.000,     0.000,1.01303,2040698,   135.248,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.900,    40.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040701,'1 ',    90.966,     0.000,     0.000,     0.000,1.01303,2040698,   141.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.900,    36.563,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040702,'1 ',   115.900,     0.000,     0.000,     0.000,1.01303,2040698,   148.436,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.900,    17.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040703,'1 ',    16.779,    -6.716,    30.795,    -6.716,1.01724,    0,    68.224,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    15.112,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040703,'2 ',    60.500,    -6.720,    30.790,    -6.720,1.01724,    0,    82.846,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.500,    17.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040706,'1 ',     0.000,     0.000,    13.740,    -3.000,1.02910,2040704,    32.479,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.000,     7.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040706,'2 ',    27.000,    13.743,    13.743,    -2.997,1.02910,2040704,    31.350,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     5.217,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040707,'1 ',    27.000,    13.743,    13.743,    -2.997,1.02910,2040704,    34.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    11.451,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040707,'2 ',    27.000,    13.743,    13.743,    -2.997,1.02910,2040704,    29.719,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     3.684,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040708,'1 ',     7.500,    -0.830,     3.820,    -0.830,1.01920,    0,     8.396,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040708,'2 ',     0.000,     0.000,     3.820,    -0.830,1.01920,    0,     8.425,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     1.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040709,'1 ',     7.500,    -0.833,     3.818,    -0.833,1.01920,2040708,     7.661,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040710,'1 ',     7.500,    -0.833,     3.818,    -0.833,1.01920,2040708,    10.716,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.134,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040712,'1 ',    23.961,    13.824,    13.824,    -1.764,1.03700,    0,    36.885,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,     5.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040715,'1 ',    63.420,    21.130,    21.130,   -14.280,1.01920,    0,    99.365,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.200,    25.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2040719,'1 ',    10.000,     3.840,     3.840,    -0.490,1.01920,    0,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040719,'2 ',     8.160,     3.840,     3.840,    -0.490,1.01920,    0,    13.398,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040719,'3 ',    10.000,     0.000,     3.840,    -0.490,1.01920,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     1.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040719,'4 ',     0.000,     0.000,     3.840,    -0.490,1.01920,    0,    14.761,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     4.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040721,'1 ',     9.991,     0.000,     0.000,     0.000,1.03080,2040720,    16.488,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.766,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040722,'1 ',    48.120,    -5.340,    24.490,    -5.340,1.01920,    0,    56.142,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.120,    22.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040722,'2 ',    86.700,    -9.624,    44.130,    -9.624,1.01920,    0,   117.298,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.700,    37.997,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040723,'1 ',    16.404,     0.000,    24.493,    -5.341,1.01920,    0,    65.860,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    48.120,    16.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040723,'2 ',    48.120,    -5.341,    24.493,    -5.341,1.01920,    0,    52.941,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.120,    16.365,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040723,'3 ',     7.434,     0.000,    24.493,    -5.341,1.01920,    0,    56.854,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    48.120,     7.434,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040723,'4 ',    48.120,    -5.340,    24.490,    -5.340,1.01920,    0,    55.972,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.120,     6.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040723,'5 ',     0.000,     0.000,    24.860,    -5.420,1.01920,    0,    55.168,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    48.850,    12.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040723,'6 ',    48.850,    -5.422,    24.865,    -5.422,1.01920,    0,    54.885,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    48.850,     4.954,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040728,'1 ',    26.100,     0.000,    12.163,    -3.184,1.03100,2040727,    35.192,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.100,     7.798,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040732,'1 ',    41.000,     6.997,    19.570,    -2.500,1.02753,2040729,    60.629,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.960,    10.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040733,'1 ',    45.251,     6.997,    19.569,    -2.497,1.02753,2040729,    68.973,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.960,     6.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040734,'1 ',     0.000,     0.000,    19.570,    -2.500,1.02753,2040729,    61.292,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.960,    13.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040735,'1 ',    44.507,     6.997,    19.569,    -2.497,1.02753,2040729,    50.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.960,    24.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040736,'1 ',    50.960,     6.997,    19.569,    -2.497,1.02753,2040729,    61.275,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.960,    16.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040739,'1 ',    37.340,     0.000,    74.314,   -16.206,1.04300,2040737,   181.784,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   146.000,    37.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040740,'1 ',   146.000,    74.314,    74.314,   -16.206,1.04300,2040737,   186.134,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   146.000,    15.442,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040741,'1 ',    28.100,     0.000,    29.471,    -6.427,1.04300,2040737,    78.431,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    57.900,    28.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040742,'1 ',    57.900,    29.471,    29.471,    -6.427,1.04300,2040737,    68.927,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.900,    10.185,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040743,'1 ',    57.900,    29.471,    29.471,    -6.427,1.04300,2040737,    80.349,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.900,    14.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040744,'1 ',    54.000,    27.486,    27.486,    -5.994,1.04300,2040737,    71.420,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,     6.957,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040745,'1 ',    54.000,    27.486,    27.486,    -5.994,1.04300,2040737,    56.021,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    54.000,    21.698,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040747,'1 ',    13.600,     0.000,     0.000,     0.000,1.01920,    0,    17.253,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.600,     3.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040750,'1 ',     0.000,     0.000,     0.000,     0.000,0.98949,2040749,    16.892,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     6.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040756,'1 ',   105.142,   -26.200,   120.120,   -26.200,1.02341,2040751,   236.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   236.000,    98.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040757,'1 ',     0.000,     0.000,   120.120,   -26.200,1.04468,2040751,   267.066,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   236.000,    70.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040758,'1 ',   115.632,   -26.200,   120.120,   -26.200,1.02341,2040751,   270.869,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   236.000,   109.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040763,'1 ',   197.260,   191.479,   191.479,   -50.130,1.03517,2040760,   471.847,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.900,   185.939,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040764,'1 ',   243.907,   191.480,   191.480,   -50.130,1.03517,2040760,   521.051,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   410.900,   113.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040768,'1 ',    37.051,    49.681,    95.060,   -24.890,1.02000,2040765,   235.866,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    31.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040769,'1 ',   204.000,    49.681,    95.064,   -24.888,1.02000,2040765,   250.047,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   204.000,    45.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040770,'1 ',    81.600,    38.026,    38.026,    -9.955,1.02000,2040765,   106.297,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.600,    33.175,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040771,'1 ',    42.775,     0.000,    19.933,    -5.219,1.02000,2040765,    49.839,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    42.775,     5.407,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040772,'1 ',    42.770,    19.930,    19.930,    -5.220,1.02000,2040765,    62.458,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.770,    17.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040772,'2 ',    42.770,    19.930,    19.930,    -5.220,1.02000,2040765,    43.419,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.770,    20.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040773,'1 ',     7.161,     0.000,    19.933,    -5.219,1.02000,2040765,    52.336,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    42.775,     7.161,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040774,'1 ',    15.348,     0.000,     0.000,     0.000,1.04000,    0,    25.471,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     3.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040775,'1 ',     8.860,     3.530,     3.530,    -0.450,1.01920,    0,    10.664,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.200,     3.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040775,'2 ',     0.000,     0.000,    20.850,    -2.660,1.01920,    0,    59.514,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    54.300,     8.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040778,'1 ',    21.123,     0.000,     0.000,     0.000,1.04167,2040777,    38.113,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,     5.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040778,'2 ',    18.703,     0.000,     0.000,     0.000,1.04167,2040777,    28.584,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,    11.294,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040779,'1 ',    25.800,     0.000,     0.000,     0.000,1.04167,2040777,    30.207,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,    12.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040779,'2 ',    25.020,     0.000,     0.000,     0.000,1.04167,2040777,    37.413,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,     9.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040780,'1 ',    20.340,     0.000,     0.000,     0.000,1.04167,2040777,    28.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.800,    12.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040782,'1 ',    55.279,    13.419,    13.419,    -9.072,1.04000,    0,    79.907,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    16.344,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2040786,'1 ',   569.263,    25.999,   374.240,   -97.980,1.02000,2040783,   968.039,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   803.100,   163.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040787,'1 ',   803.100,    25.999,   374.245,   -97.978,1.02000,2040783,   856.083,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   803.100,   339.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040788,'1 ',   318.456,    25.999,   374.245,   -97.978,1.02000,2040783,   944.996,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   803.100,   296.329,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040790,'1 ',    12.477,     0.000,     0.000,     0.000,1.04000,    0,    23.928,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.600,     4.372,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040793,'1 ',    22.350,     0.000,     0.000,     0.000,1.01920,    0,    38.941,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.333,     2.938,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040793,'2 ',    19.000,     0.000,     0.000,     0.000,1.01920,    0,    33.806,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.330,    12.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040793,'3 ',    28.333,     0.000,     0.000,     0.000,1.01920,    0,    31.878,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.333,     3.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040793,'4 ',    19.120,     0.000,     0.000,     0.000,1.01920,    0,    39.172,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.330,     5.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040793,'5 ',    14.416,     0.000,     0.000,     0.000,1.01920,    0,    28.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.333,     3.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040793,'6 ',    25.531,     0.000,     0.000,     0.000,1.01920,    0,    31.442,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.333,    10.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040797,'1 ',    65.487,    -5.706,    93.418,   -20.372,1.02704,2040794,   198.431,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.533,    60.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040798,'1 ',    89.116,    -5.706,    93.420,   -20.370,1.02704,2040794,   233.714,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.530,    84.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040799,'1 ',     0.000,     0.000,    93.420,   -20.370,1.02704,2040794,   209.515,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   183.530,    70.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040800,'1 ',    68.921,     0.000,    93.418,   -20.372,1.02704,2040794,   190.681,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   183.533,    68.921,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040801,'1 ',   109.985,    -5.706,    93.418,   -20.372,1.02704,2040794,   206.805,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.533,    85.276,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040802,'1 ',   183.533,    -5.706,    93.418,   -20.372,1.02704,2040794,   214.194,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   183.533,    62.424,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040803,'1 ',    53.100,    -5.706,    27.028,    -5.894,1.02704,2040794,    54.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,    12.169,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040804,'1 ',    53.100,    -5.706,    27.028,    -5.894,1.02704,2040794,    67.831,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     5.557,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040806,'1 ',    26.950,    -2.990,    13.720,    -2.990,1.01381,    0,    31.733,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.950,     6.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040806,'2 ',     6.099,     0.000,    13.718,    -2.991,1.01381,    0,    26.950,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.950,     6.099,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040806,'3 ',    26.950,    -2.990,    13.720,    -2.990,1.01381,    0,    31.331,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.950,    10.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040806,'4 ',     5.990,     0.000,    13.718,    -2.991,1.01381,    0,    32.168,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.950,     5.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040808,'1 ',    15.310,     0.000,     0.000,     0.000,0.99933,2040807,    19.668,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     5.003,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040813,'1 ',   130.133,    66.238,    66.238,   -14.445,1.02508,2040809,   162.137,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.133,    58.941,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040814,'1 ',   130.133,    66.238,    66.238,   -14.445,1.02508,2040809,   163.647,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.133,    31.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040815,'1 ',   130.133,    66.238,    66.238,   -14.445,1.02508,2040809,   183.063,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.133,    39.509,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040816,'1 ',    74.300,    37.820,    37.820,    -8.250,1.02508,2040809,    74.522,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.300,    25.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040817,'1 ',    74.300,    37.820,    37.820,    -8.250,1.02508,2040809,   101.597,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.300,    10.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040818,'1 ',    74.300,    37.819,    37.819,    -8.247,1.02508,2040809,    76.409,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.300,    15.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040824,'1 ',    17.164,    12.477,    61.590,   -13.430,1.02214,2040819,   151.685,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    13.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040825,'1 ',   121.000,    12.477,    61.589,   -13.431,1.02214,2040819,   142.341,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    53.704,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040826,'1 ',   121.000,    12.477,    61.589,   -13.431,1.02214,2040819,   155.423,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    21.409,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040827,'1 ',   121.000,    12.477,    61.590,   -13.430,1.02214,2040819,   155.188,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    47.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040828,'1 ',   121.000,    12.477,    61.589,   -13.431,1.02214,2040819,   139.619,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    25.624,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040829,'1 ',   121.000,    12.477,    61.590,   -13.430,1.02214,2040819,   154.179,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   121.000,    22.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040833,'1 ',     5.428,     0.000,     0.000,     0.000,1.04396,2040832,    10.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     1.844,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040834,'1 ',    10.310,     0.000,     0.000,     0.000,1.01920,    0,    13.548,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.800,     4.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040836,'1 ',   101.252,     0.000,   117.341,   -25.589,1.03593,2040835,   230.530,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.533,   101.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040837,'1 ',   203.005,   -21.065,   117.341,   -25.589,1.03593,2040835,   264.305,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.533,    61.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040838,'1 ',   230.533,   -21.065,   117.341,   -25.589,1.03593,2040835,   309.241,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.533,    66.196,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040843,'1 ',  1403.200,   516.378,   516.378,  -115.062,1.04300,2040840,  1663.528,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1403.200,   305.101,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040844,'1 ',  1403.200,   516.378,   516.378,  -115.062,1.04300,2040840,  1764.359,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1403.200,   295.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040845,'1 ',  1404.800,   144.251,   516.380,  -115.060,1.04300,2040840,  1608.372,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1403.200,   446.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040849,'1 ',   119.093,     0.000,     0.000,     0.000,1.03310,2040847,   165.807,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.000,    50.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040850,'1 ',     0.000,     0.000,     0.000,     0.000,1.00734,2040847,   176.745,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   140.000,    35.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040854,'1 ',   173.300,    80.760,    80.760,   -21.140,1.03328,2040851,   235.037,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.300,    72.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040855,'1 ',   110.400,    51.446,    51.446,   -13.469,1.03328,2040851,   136.583,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.400,    53.756,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040856,'1 ',   110.400,    51.446,    51.446,   -13.469,1.03328,2040851,   124.225,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.400,    27.867,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040857,'1 ',   110.400,    51.450,    51.450,   -13.470,1.03328,2040851,   156.306,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   110.400,    19.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040858,'1 ',    27.000,    12.582,    12.582,    -3.294,1.03328,2040851,    35.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     4.318,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040859,'1 ',    27.000,    -3.290,    12.580,    -3.290,1.02998,2040852,    27.070,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    10.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040861,'1 ',    31.300,     0.000,    15.932,    -3.474,1.04000,    0,    35.902,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    31.300,    13.164,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040861,'2 ',    31.300,    15.932,    15.932,    -3.474,1.04000,    0,    44.509,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.300,     4.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040863,'1 ',     9.200,     4.680,     4.680,    -1.020,1.02573,2040862,    11.353,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.200,     3.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040865,'1 ',    85.000,    43.265,    43.265,    -9.435,1.04250,    0,    85.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.000,    16.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040868,'1 ',   215.370,   -23.910,   109.620,   -23.910,1.01714,2040866,   323.055,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.370,    56.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040869,'1 ',   184.185,   -23.906,   109.622,   -23.906,1.01714,2040866,   267.927,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.367,    29.793,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040870,'1 ',   215.367,   -23.906,   109.622,   -23.906,1.01714,2040866,   290.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.367,    77.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040871,'1 ',     9.000,     4.580,     4.580,    -1.000,1.01920,    0,     9.081,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     3.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040873,'1 ',    20.000,     0.000,     0.000,     0.000,1.00493,2040872,    20.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     5.165,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040878,'1 ',   441.450,    47.553,   205.716,   -53.857,1.02018,2040875,   565.189,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   441.450,   112.488,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040879,'1 ',   150.117,     0.000,   205.716,   -53.857,1.02018,2040875,   454.508,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   441.450,   150.117,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040880,'1 ',   298.740,    47.553,   205.720,   -53.860,1.02018,2040875,   532.283,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   441.450,    54.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040881,'1 ',   441.450,    47.553,   205.720,   -53.860,1.02018,2040875,   514.016,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   441.450,    68.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040884,'1 ',    69.226,   -22.903,   105.024,   -22.903,1.01528,2040883,   257.897,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.333,    63.541,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040885,'1 ',   137.807,   -22.900,   105.020,   -22.900,1.01528,2040883,   258.594,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.330,    82.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040886,'1 ',   104.882,   -22.903,   105.024,   -22.903,1.01528,2040883,   266.684,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.333,    27.774,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040887,'1 ',   188.097,   -22.900,   105.020,   -22.900,1.01528,2040883,   267.583,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.330,    86.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040888,'1 ',    94.635,   -22.900,   105.020,   -22.900,1.01528,2040883,   249.521,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.330,    88.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040889,'1 ',   102.301,   -22.903,   105.024,   -22.903,1.01528,2040883,   214.432,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.333,    96.616,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040892,'1 ',   100.833,    26.932,    51.324,   -11.192,1.02312,2040890,   117.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.833,    44.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040893,'1 ',   100.833,    26.932,    51.324,   -11.192,1.02312,2040890,   116.171,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.833,    23.018,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040894,'1 ',   100.830,    26.932,    51.320,   -11.190,1.02312,2040890,   111.947,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.830,    37.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040895,'1 ',   100.830,    26.932,    51.320,   -11.190,1.02312,2040890,   111.769,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.830,    14.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040896,'1 ',   100.830,    26.932,    51.320,   -11.190,1.02312,2040890,   131.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.830,    35.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040897,'1 ',   100.833,    26.932,    51.324,   -11.192,1.02312,2040890,   119.046,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.833,    32.429,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040903,'1 ',   221.000,    31.482,   112.489,   -24.531,1.02116,2040898,   261.620,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,    24.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040904,'1 ',   221.000,    31.482,   112.489,   -24.531,1.02116,2040898,   227.384,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,    80.455,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040905,'1 ',   221.000,    31.482,   112.490,   -24.530,1.02116,2040898,   247.262,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,    74.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040906,'1 ',   221.000,    31.482,   112.489,   -24.531,1.02116,2040898,   262.145,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,    67.421,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040907,'1 ',   221.000,    31.482,   112.490,   -24.530,1.02116,2040898,   237.667,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,    31.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040908,'1 ',   107.449,    31.482,   112.490,   -24.530,1.02116,2040898,   221.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   221.000,   101.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040912,'1 ',    45.965,   -24.510,   112.410,   -24.510,1.03488,2040909,   256.667,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.850,    39.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040913,'1 ',   220.850,   -24.514,   112.413,   -24.514,1.03488,2040909,   272.960,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.850,    26.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040914,'1 ',     0.000,     0.000,   112.410,   -24.510,1.03488,2040909,   302.801,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   220.850,    91.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040915,'1 ',   220.850,   -24.510,   112.410,   -24.510,1.03488,2040909,   292.792,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.850,    61.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040916,'1 ',   220.850,   -24.510,   112.410,   -24.510,1.03488,2040909,   228.012,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.850,    70.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040917,'1 ',   220.850,   -24.514,   112.413,   -24.514,1.03488,2040909,   238.780,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   220.850,   103.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040918,'1 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    29.741,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.200,    11.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040919,'1 ',     9.399,     0.000,     0.000,     0.000,1.04000,    0,    18.629,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     2.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040921,'1 ',     6.672,     0.000,     0.000,     0.000,1.02488,2040920,    11.109,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.647,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040924,'1 ',   178.482,   -10.715,    83.968,   -10.715,1.02606,2040922,   314.456,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.667,    88.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040925,'1 ',   218.670,   -10.710,    83.970,   -10.710,1.02606,2040922,   275.312,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.670,    83.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040926,'1 ',     0.000,     0.000,    83.970,   -10.710,1.02606,2040922,   265.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   218.670,    44.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040927,'1 ',   179.810,   -10.710,    83.970,   -10.710,1.02606,2040922,   260.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.670,    57.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040928,'1 ',   185.072,     0.000,    83.968,   -10.715,1.02606,2040922,   218.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   218.667,    65.956,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040929,'1 ',   128.982,     0.000,    83.968,   -10.715,1.02606,2040922,   267.798,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   218.667,    75.619,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040934,'1 ',   282.200,    85.589,   131.505,   -34.428,1.02214,2040931,   417.057,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.200,    41.025,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040935,'1 ',   282.200,    85.589,   131.510,   -34.430,1.02214,2040931,   302.001,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.200,   140.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040936,'1 ',   172.075,    85.589,   131.510,   -34.430,1.02214,2040931,   337.032,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.200,    85.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040937,'1 ',   133.674,    85.589,   131.505,   -34.428,1.02214,2040931,   327.444,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   282.200,   125.899,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040943,'1 ',   113.600,    17.689,    57.820,   -12.610,1.02528,2040939,   119.843,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   113.600,    42.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040944,'1 ',    51.912,     0.000,    57.822,   -12.610,1.02528,2040939,   133.277,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   113.600,    51.912,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040945,'1 ',    53.100,    17.689,    27.028,    -5.894,1.02528,2040939,    54.167,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,     7.708,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040946,'1 ',    53.100,    17.689,    27.028,    -5.894,1.02528,2040939,    70.426,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    53.100,    19.039,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040947,'1 ',    49.232,    -9.374,    13.866,    -9.374,1.04000,    0,    65.100,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    65.100,    26.045,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2040949,'1 ',    10.362,     4.992,     4.992,    -0.637,1.04300,    0,    18.166,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     3.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040950,'1 ',    12.485,     0.000,     0.000,     0.000,1.01920,    0,    20.503,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.500,     6.045,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040950,'2 ',     0.000,     0.000,     0.000,     0.000,1.01920,    0,    17.637,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.500,     7.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040953,'1 ',    85.735,     0.000,    38.323,    -4.890,1.04000,    0,   123.099,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    99.800,    26.537,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040954,'1 ',     7.961,     3.802,     3.802,    -0.485,1.05300,    0,    14.535,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.900,     4.006,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040954,'2 ',     6.363,     3.802,     3.802,    -0.485,1.05300,    0,    12.577,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.900,     3.315,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040954,'3 ',     6.985,     0.000,     3.802,    -0.485,1.05300,    0,     9.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.900,     1.953,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040959,'1 ',   206.333,    51.930,   105.024,   -22.903,1.03684,2040956,   265.586,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.333,    64.227,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040960,'1 ',   206.333,    51.930,   105.024,   -22.903,1.03684,2040956,   226.925,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.333,    74.067,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040961,'1 ',   206.333,    51.930,   105.024,   -22.903,1.03684,2040956,   217.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.333,    49.771,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040962,'1 ',    87.828,     0.000,   105.024,   -22.903,1.03684,2040956,   239.419,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   206.333,    87.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040963,'1 ',   206.330,    51.930,   105.020,   -22.900,1.03684,2040956,   209.769,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   206.330,    47.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040964,'1 ',    96.465,     0.000,   105.024,   -22.903,1.03684,2040956,   254.344,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   206.333,    96.465,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040966,'1 ',     7.628,     0.000,     0.000,     0.000,1.04000,    0,    12.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.600,     2.701,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040969,'1 ',   190.050,   -21.100,    96.740,   -21.100,1.02410,2040967,   199.258,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.050,    90.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040970,'1 ',   190.050,   -21.100,    96.740,   -21.100,1.02410,2040967,   231.879,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.050,    61.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040971,'1 ',   190.050,   -21.100,    96.740,   -21.100,1.02410,2040967,   246.854,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.050,    65.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040972,'1 ',   190.050,   -21.096,    96.735,   -21.096,1.02410,2040967,   275.327,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.050,    78.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040973,'1 ',   190.050,   -21.096,    96.735,   -21.096,1.02410,2040967,   243.591,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.050,    24.378,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040974,'1 ',   190.050,   -21.096,    96.735,   -21.096,1.02410,2040967,   220.569,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   190.050,    66.869,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040976,'1 ',    11.000,     0.000,     0.000,     0.000,1.01240,2040975,    11.048,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     2.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040977,'1 ',     7.800,     0.000,     0.000,     0.000,1.01240,2040975,    11.269,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     1.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040984,'1 ',   173.233,    29.463,    66.522,    -8.488,1.02410,2040979,   251.982,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    21.678,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040985,'1 ',    90.548,    29.463,    66.522,    -8.488,1.02410,2040979,   259.845,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    26.927,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040986,'1 ',   142.761,    29.463,    66.522,    -8.488,1.02410,2040979,   195.263,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.233,    26.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040987,'1 ',   131.550,    29.463,    66.520,    -8.490,1.02410,2040979,   234.882,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   173.230,    77.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040988,'1 ',     0.000,     0.000,    66.520,    -8.490,1.02410,2040979,   191.179,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   173.230,    27.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040989,'1 ',     0.000,     0.000,    66.520,    -8.490,1.02410,2040979,   234.619,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   173.230,    49.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040990,'1 ',    27.388,     0.000,     0.000,     0.000,1.04000,    0,    37.931,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    32.000,     7.121,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040993,'1 ',     0.000,     0.000,   120.970,   -26.380,1.01724,2040991,   250.704,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   237.670,    27.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040994,'1 ',    87.566,   120.972,   120.972,   -26.381,1.03800,2040991,   298.531,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   237.667,    81.018,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040995,'1 ',    45.834,     0.000,   120.972,   -26.381,1.03800,2040991,   240.197,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   237.667,    45.834,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040996,'1 ',     9.968,     0.000,     0.000,     0.000,1.04000,    0,    21.245,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.800,     2.142,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2040997,'1 ',    15.610,     0.000,     0.000,     0.000,1.04000,    0,    27.375,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.500,     2.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041000,'1 ',    36.921,   117.340,   117.340,   -25.590,1.03754,2040998,   263.852,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.530,    30.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041001,'1 ',     0.000,     0.000,   117.340,   -25.590,1.02312,2040998,   260.163,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.530,    47.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041002,'1 ',   114.455,     0.000,   117.341,   -25.589,1.04400,2040998,   296.192,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.533,   114.455,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041005,'1 ',    11.600,     0.000,     0.000,     0.000,1.01434,2041004,    17.077,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     7.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041009,'1 ',   119.290,    20.741,   111.030,   -24.210,1.02410,2041006,   237.856,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.130,    43.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041010,'1 ',   218.133,    20.741,   111.030,   -24.213,1.02410,2041006,   281.766,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.133,    69.983,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041011,'1 ',   218.133,    20.741,   111.030,   -24.213,1.02410,2041006,   261.248,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   218.133,   103.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041014,'1 ',     0.000,     0.000,     0.000,     0.000,1.00286,2041013,    23.191,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.000,     4.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041016,'1 ',    11.819,     0.000,     0.000,     0.000,1.04000,    0,    18.066,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.000,     5.926,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2041017,'1 ',     7.278,    -1.440,     2.130,    -1.440,1.04000,    0,    13.941,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.155,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2050360,'1 ',   230.833,    42.968,   117.494,   -25.622,1.02214,2050356,   272.471,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.833,    49.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050361,'1 ',    84.096,     0.000,   117.494,   -25.622,1.02214,2050356,   288.126,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.833,    84.096,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050362,'1 ',   199.740,    42.968,   117.494,   -25.622,1.02214,2050356,   250.648,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.833,    43.571,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050363,'1 ',   230.833,    42.968,   117.494,   -25.622,1.02214,2050356,   318.997,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.833,    59.651,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050364,'1 ',     0.000,     0.000,   117.490,   -25.620,1.02214,2050356,   236.592,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.830,    69.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050365,'1 ',   230.833,    42.968,   117.494,   -25.622,1.02214,2050356,   307.379,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.833,    61.140,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050366,'1 ',     7.500,     3.820,     3.820,    -0.830,1.02214,2050356,     8.383,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050367,'1 ',    58.100,    27.075,    27.075,    -7.088,1.04600,    0,    67.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.100,     6.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050369,'1 ',     7.400,     0.000,     3.767,    -0.821,1.01724,    0,     8.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.400,     2.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050369,'2 ',     0.000,     0.000,     6.360,    -1.390,1.01724,    0,    13.788,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.500,     4.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050369,'3 ',    12.500,    -1.388,     6.363,    -1.388,1.01724,    0,    13.844,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     5.548,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050374,'1 ',    43.400,     6.385,    22.091,    -4.817,1.02116,2050370,    63.808,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.400,     7.861,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050374,'2 ',    43.400,     6.385,    22.091,    -4.817,1.02116,2050370,    47.294,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.400,     9.339,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050375,'1 ',    43.400,     6.385,    22.090,    -4.820,1.02116,2050370,    61.247,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.400,    11.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050375,'2 ',    43.400,     6.385,    22.090,    -4.820,1.02116,2050370,    64.308,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.400,    17.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050376,'1 ',    43.400,    12.771,    22.091,    -4.817,1.02116,2050370,    62.048,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.400,    13.607,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050379,'1 ',    11.930,    -0.740,     5.760,    -0.740,1.00305,2050378,    19.035,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     7.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050379,'2 ',    15.000,    -0.740,     5.760,    -0.740,1.00305,2050378,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     1.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050382,'1 ',   499.500,    37.206,   232.767,   -60.939,1.04100,2050380,   528.198,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   499.500,   191.601,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050385,'1 ',   820.000,  -100.040,   382.120,  -100.040,1.01795,2050383,   936.789,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   820.000,   114.272,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050386,'1 ',   820.000,  -100.040,   382.120,  -100.040,1.01795,2050383,   866.593,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   820.000,   100.660,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050387,'1 ',     7.000,     0.000,     3.262,    -0.854,1.05945,2050384,     8.815,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.000,     3.002,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050387,'2 ',     7.000,     3.262,     3.262,    -0.854,1.05945,2050384,     9.593,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     3.135,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050390,'1 ',    16.052,     0.000,     0.000,     0.000,1.04860,2050389,    26.658,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.400,     6.461,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050390,'2 ',    17.464,     0.000,     0.000,     0.000,1.04860,2050389,    29.578,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.400,     4.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050391,'1 ',     9.486,     0.000,     0.000,     0.000,1.04860,2050389,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     6.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050393,'1 ',    12.500,     0.000,     0.000,     0.000,1.04620,2050392,    13.899,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.500,     2.631,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050393,'2 ',    10.081,     0.000,     0.000,     0.000,1.04620,2050392,    12.660,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     4.641,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050397,'1 ',   525.730,   -57.706,   244.990,   -64.140,1.02018,2050395,   592.391,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   525.730,    69.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050398,'1 ',   525.733,   -57.706,   244.992,   -64.139,1.02018,2050395,   587.410,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   525.733,   171.458,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050399,'1 ',   525.733,   -57.706,   244.992,   -64.139,1.02018,2050395,   585.953,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   525.733,    55.822,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050402,'1 ',   216.330,    19.436,   110.110,   -24.010,1.02802,2050400,   221.083,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.330,    98.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050403,'1 ',   216.330,    19.436,   110.110,   -24.010,1.02802,2050400,   244.916,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.330,    86.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050404,'1 ',   216.333,    19.436,   110.114,   -24.013,1.02802,2050400,   270.362,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.333,    23.477,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050409,'1 ',   160.850,    43.350,    43.350,   -29.300,1.03674,2050406,   257.907,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.500,    73.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2050412,'1 ',    10.133,     0.000,     5.158,    -1.125,1.02884,2050411,    10.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.133,     1.444,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050412,'2 ',    10.133,     5.158,     5.158,    -1.125,1.02884,2050411,    10.130,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.133,     3.931,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050413,'1 ',    10.133,     5.158,     5.158,    -1.125,1.02884,2050411,    11.261,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.133,     3.526,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050418,'1 ',   104.300,   -12.720,    48.600,   -12.720,1.01822,2050414,   104.385,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.300,    38.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050419,'1 ',   104.300,   -12.720,    48.600,   -12.720,1.01822,2050414,   142.903,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.300,    11.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050421,'1 ',    91.741,    21.726,    21.726,   -14.688,1.06200,2050420,   114.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.000,    49.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2050424,'1 ',    70.000,    35.630,    35.630,    -7.770,1.02704,    0,    78.259,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    14.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050424,'2 ',    70.000,    35.630,    35.630,    -7.770,1.02704,    0,    71.689,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    70.000,    28.544,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050433,'1 ',   127.660,   -20.740,    30.670,   -20.740,1.03684,2050429,   171.004,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    58.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2050434,'1 ',     0.000,     0.000,     4.030,    -2.720,1.03684,2050429,    21.096,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.900,     5.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2050437,'1 ',    14.000,     0.000,     7.126,    -1.554,1.01920,    0,    14.263,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.000,     6.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050437,'2 ',    14.000,     0.000,     7.126,    -1.554,1.01920,    0,    14.035,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.000,     3.263,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050437,'3 ',    14.000,     7.130,     7.130,    -1.550,1.01920,    0,    17.814,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     5.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050440,'1 ',    45.500,    10.221,    21.203,    -5.551,1.02116,2050438,    48.327,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.500,     7.007,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050440,'2 ',    45.500,    10.221,    21.203,    -5.551,1.02116,2050438,    50.898,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.500,     6.158,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050441,'1 ',    45.500,    10.221,    21.200,    -5.550,1.02116,2050438,    67.496,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.500,     9.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050441,'2 ',    45.500,    10.221,    21.200,    -5.550,1.02116,2050438,    46.459,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.500,     6.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050442,'1 ',    31.800,    14.819,    14.819,    -3.880,1.02116,2050438,    39.847,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.800,    12.004,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050443,'1 ',    71.000,     4.343,    36.140,    -7.880,1.02410,    0,    83.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.000,     9.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050443,'2 ',    71.000,     4.343,    36.139,    -7.881,1.02410,    0,    99.969,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.000,     7.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050443,'3 ',    71.000,     4.343,    36.139,    -7.881,1.02410,    0,    97.399,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.000,    14.401,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050443,'4 ',    93.033,     4.343,    47.354,   -10.327,1.02410,    0,    97.485,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.033,    39.863,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050443,'5 ',    93.030,     4.343,    47.350,   -10.330,1.02410,    0,    97.778,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.030,    35.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050443,'6 ',    93.030,     4.343,    47.350,   -10.330,1.02410,    0,   101.447,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    93.030,    24.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050448,'1 ',   518.650,   241.691,   241.691,   -63.275,1.04700,2050446,   609.956,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   518.650,   245.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050449,'1 ',   136.801,     0.000,   241.691,   -63.275,1.04700,2050446,   582.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   518.650,   136.801,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050451,'1 ',    16.000,     8.144,     8.144,    -1.776,1.04150,    0,    20.335,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     7.383,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050451,'2 ',    16.000,     8.144,     8.144,    -1.776,1.04150,    0,    20.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     3.667,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050451,'3 ',    16.000,     8.144,     8.144,    -1.776,1.04150,    0,    16.405,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     6.024,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050457,'1 ',     0.000,     0.000,    20.360,    -4.440,1.03380,2050453,    54.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    40.000,    14.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050457,'2 ',    40.000,    -4.440,    20.360,    -4.440,1.03380,2050453,    45.145,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     5.975,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050458,'1 ',    30.160,    -2.480,    19.430,    -2.480,1.02165,    0,    60.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,     9.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050458,'2 ',    39.061,    -2.479,    19.430,    -2.479,1.02165,    0,    63.417,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2050458,'3 ',    43.010,    -2.480,    19.430,    -2.480,1.02165,    0,    56.827,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.600,    16.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053215,'1 ',   112.418,     0.000,   215.292,   -56.364,1.04750,2053212,   519.255,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   462.000,   112.418,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053216,'1 ',    87.221,   -56.364,   215.292,   -56.364,1.02655,2053212,   571.299,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   462.000,    74.493,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053217,'1 ',   150.365,   -56.364,   215.292,   -56.364,1.02655,2053212,   527.574,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   462.000,   137.636,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053218,'1 ',    69.029,   -56.360,   215.290,   -56.360,1.02655,2053212,   533.989,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   462.000,    56.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053222,'1 ',    15.000,    -0.740,     5.760,    -0.740,1.01724,2053221,    15.014,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     1.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053222,'2 ',    13.029,    -0.735,     5.760,    -0.735,1.01724,2053221,    18.976,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     6.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053223,'1 ',     8.138,    -0.456,     3.571,    -0.456,1.01724,2053221,     9.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.300,     3.702,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053223,'2 ',     7.444,    -0.456,     3.571,    -0.456,1.01724,2053221,    10.612,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.300,     1.981,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053224,'1 ',     4.588,    -0.456,     3.571,    -0.456,1.01724,2053221,    10.884,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.300,     0.989,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053224,'2 ',     6.423,    -0.392,     3.072,    -0.392,1.01724,2053221,     8.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     2.284,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053226,'1 ',     0.000,     0.000,    10.740,    -7.260,1.01920,    0,    65.045,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.400,    21.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2053233,'1 ',   257.000,   119.762,   119.762,   -31.354,1.06220,2053228,   328.254,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   257.000,    53.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053236,'1 ',     7.567,    -0.923,     3.526,    -0.923,1.01920,    0,     7.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.567,     2.422,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053236,'2 ',     7.567,    -0.923,     3.526,    -0.923,1.01920,    0,     8.814,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.567,     2.912,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053236,'3 ',     3.327,     0.000,     3.526,    -0.923,1.01920,    0,     7.570,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.567,     3.327,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053236,'4 ',     7.567,     0.000,     3.526,    -0.923,1.01920,    0,    11.355,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.567,     2.308,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053236,'5 ',     7.567,     0.000,     3.526,    -0.923,1.01920,    0,     7.692,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.567,     2.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053236,'6 ',     0.000,     0.000,     3.530,    -0.920,1.01920,    0,    10.467,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.570,     1.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053241,'1 ',   106.000,    53.954,    53.954,   -11.766,1.04414,2053238,   126.634,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.000,    20.107,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053242,'1 ',    88.833,    45.216,    45.216,    -9.860,1.04414,2053238,   112.206,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.833,    28.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053243,'1 ',    88.833,    45.216,    45.216,    -9.860,1.04414,2053238,   116.814,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.833,    11.671,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053244,'1 ',    88.833,    45.216,    45.216,    -9.860,1.04414,2053238,    89.529,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.833,    28.971,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053246,'1 ',    44.000,    -2.290,    22.396,    -4.884,1.04000,    0,    51.429,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,    14.634,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053246,'2 ',    44.000,    -2.290,    22.396,    -4.884,1.04000,    0,    50.825,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.000,     5.744,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053248,'1 ',    15.000,     0.000,     7.635,    -1.665,1.04300,    0,    20.753,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     4.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053248,'2 ',    15.000,     7.635,     7.635,    -1.665,1.04300,    0,    16.831,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.293,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053248,'3 ',    15.000,     7.635,     7.635,    -1.665,1.04300,    0,    20.839,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.473,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053253,'1 ',   216.667,    76.922,   110.283,   -24.050,1.02000,2053250,   234.662,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.667,    54.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053254,'1 ',   216.667,     0.000,   110.283,   -24.050,1.02000,2053250,   233.412,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   216.667,    99.939,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053255,'1 ',   216.670,    76.922,   110.280,   -24.050,1.02000,2053250,   266.294,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.670,   106.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053261,'1 ',   159.500,    68.992,    81.186,   -17.705,1.04183,2053257,   207.414,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.500,    74.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053263,'1 ',     0.000,     0.000,     0.000,     0.000,1.00240,2053262,    20.652,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.200,     2.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053263,'2 ',    12.000,     0.000,     0.000,     0.000,1.00240,2053262,    13.281,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     5.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053264,'1 ',     7.548,     0.000,     0.000,     0.000,1.00240,2053262,    12.678,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.582,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053264,'2 ',     7.500,     0.000,     0.000,     0.000,1.00240,2053262,     7.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053268,'1 ',   150.000,   -16.650,    76.350,   -16.650,1.01920,2053266,   170.783,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    57.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053269,'1 ',     6.850,     3.487,     3.487,    -0.760,1.03551,2053267,     8.654,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.850,     3.349,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053269,'2 ',     6.850,     3.487,     3.487,    -0.760,1.03551,2053267,     6.991,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.850,     3.016,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053270,'1 ',   100.000,    21.300,    21.300,   -14.400,1.03800,    0,   123.715,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    38.296,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2053277,'1 ',    92.380,   -14.750,    21.810,   -14.750,1.01528,2053273,   110.947,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.400,    39.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2053279,'1 ',    30.400,    -3.370,    15.470,    -3.370,1.01920,    0,    44.217,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.400,     6.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053279,'2 ',    30.400,    -3.374,    15.474,    -3.374,1.01920,    0,    30.779,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.400,    11.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053279,'3 ',    30.400,    -3.370,    15.470,    -3.370,1.01920,    0,    35.268,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.400,     4.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053279,'4 ',     0.000,     0.000,    15.470,    -3.370,1.01920,    0,    37.602,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    30.400,    14.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053284,'1 ',    27.000,    13.743,    13.743,    -2.997,1.04100,2053282,    30.802,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     7.279,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053285,'1 ',    27.000,    13.743,    13.743,    -2.997,1.04100,2053282,    30.260,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,     7.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053288,'1 ',    19.320,     0.000,    23.668,    -5.161,1.04000,    0,    50.613,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    46.500,    19.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053289,'1 ',    46.500,    -5.160,    23.670,    -5.160,1.02802,    0,    54.213,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.500,     8.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053289,'2 ',    46.500,    -5.160,    23.670,    -5.160,1.02802,    0,    68.499,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.500,    22.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053289,'3 ',    46.500,    -5.161,    23.668,    -5.161,1.02802,    0,    53.540,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.500,     8.747,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053292,'1 ',   143.500,     6.147,    73.040,   -15.930,1.02214,2053290,   170.232,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.500,    71.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053293,'1 ',   143.500,     6.147,    73.041,   -15.928,1.02214,2053290,   206.516,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   143.500,    28.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053297,'1 ',   818.100,   -99.810,   381.230,   -99.810,1.01577,2053294,   931.249,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   818.100,   206.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053298,'1 ',   299.030,   -99.808,   381.235,   -99.808,1.01577,2053294,   972.381,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   818.100,   276.490,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053300,'1 ',    43.359,     0.000,     0.000,     0.000,1.04000,    0,    62.824,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    52.200,    17.727,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053301,'1 ',     4.594,     0.000,     0.000,     0.000,1.01920,    0,     8.805,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     0.897,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053301,'2 ',    23.180,     0.000,     0.000,     0.000,1.01920,    0,    43.930,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.600,     6.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053303,'1 ',     8.200,    -0.910,     4.170,    -0.910,1.01430,    0,     9.423,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.200,     3.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053303,'2 ',     8.200,    -0.910,     4.174,    -0.910,1.01430,    0,     9.205,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.200,     2.944,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053303,'3 ',     8.200,    -0.910,     4.170,    -0.910,1.01430,    0,     8.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.200,     1.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053303,'4 ',    33.500,    -2.920,    17.052,    -3.718,1.01430,    0,    35.979,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.500,     6.609,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053303,'5 ',    33.500,    -2.920,    17.052,    -3.718,1.01430,    0,    39.336,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.500,     4.342,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053305,'1 ',    51.333,    -5.698,    26.129,    -5.698,1.04000,    0,    69.471,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.333,     7.913,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053305,'2 ',    51.330,    -5.700,    26.130,    -5.700,1.04000,    0,    76.995,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.330,    13.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2053305,'3 ',    51.333,    -5.698,    26.129,    -5.698,1.04000,    0,    70.121,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.333,    22.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060629,'1 ',   151.114,     0.000,    42.813,   -28.944,1.04200,2060626,   301.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   201.000,    49.501,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060631,'1 ',    71.038,    18.563,    18.563,   -12.550,1.02802,    0,    87.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.150,    34.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060631,'2 ',    63.780,    18.560,    18.560,   -12.550,1.02802,    0,    97.377,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.150,    34.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060635,'1 ',    38.000,    -4.218,    19.342,    -4.218,1.03047,    0,    38.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    12.333,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060635,'2 ',    38.000,    -4.218,    19.342,    -4.218,1.03047,    0,    43.482,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,     9.364,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060635,'3 ',     5.987,    -4.218,    19.342,    -4.218,1.03047,    0,    51.149,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,     4.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060635,'4 ',    38.000,    -4.220,    19.340,    -4.220,1.03047,    0,    55.325,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,    13.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060635,'5 ',     7.008,    -4.218,    19.342,    -4.218,1.03047,    0,    44.867,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,     5.961,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060635,'6 ',    26.427,    -4.220,    19.340,    -4.220,1.03047,    0,    50.575,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.000,     6.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060646,'1 ',   180.876,    64.007,    64.007,   -43.272,1.06000,2060640,   351.652,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.500,    83.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060651,'1 ',   167.947,    53.676,    53.676,   -36.288,1.03800,2060648,   347.481,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   252.000,    76.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060656,'1 ',   167.961,    42.494,    42.494,   -28.728,1.04400,2060653,   244.727,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.500,    54.105,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060662,'1 ',   545.100,   113.055,   254.017,   -66.502,1.01874,2060657,   598.494,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   545.100,   234.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060663,'1 ',   545.100,   113.055,   254.017,   -66.502,1.01874,2060657,   593.174,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   545.100,   143.321,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060664,'1 ',   545.100,   113.055,   254.020,   -66.500,1.01874,2060657,   688.099,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   545.100,   233.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060668,'1 ',   200.000,    42.600,    42.600,   -28.800,1.04700,2060665,   255.788,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    48.243,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060670,'1 ',    66.150,    33.670,    33.670,    -7.340,1.02655,    0,    72.583,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.150,    22.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060670,'2 ',    66.150,    33.670,    33.670,    -7.343,1.02655,    0,    80.898,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.150,    25.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060670,'3 ',    66.150,    33.670,    33.670,    -7.343,1.02655,    0,    85.157,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.150,    12.163,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060670,'4 ',    66.150,    33.670,    33.670,    -7.343,1.02655,    0,    86.806,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.150,    17.641,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060670,'5 ',    66.150,    33.670,    33.670,    -7.340,1.02655,    0,    66.871,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.150,     6.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060670,'6 ',    66.150,    33.670,    33.670,    -7.340,1.02655,    0,    94.422,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.150,     7.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060677,'1 ',   191.700,    89.332,    89.332,   -23.387,1.02018,2060674,   275.731,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   191.700,    30.789,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060678,'1 ',    59.300,    27.630,    27.630,    -7.230,1.02018,2060674,    71.210,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.300,    24.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060679,'1 ',    64.700,    -7.893,    30.150,    -7.893,1.04000,    0,    87.126,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.700,    19.089,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060679,'2 ',    64.700,    -7.893,    30.150,    -7.893,1.04000,    0,    87.227,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.700,    28.098,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060686,'1 ',    59.832,    39.641,   110.440,   -24.084,1.02312,2060682,   269.879,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.975,    53.854,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060687,'1 ',     0.000,     0.000,   110.440,   -24.080,1.02312,2060682,   221.080,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   216.970,    99.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060688,'1 ',   105.318,    39.641,   110.440,   -24.080,1.02312,2060682,   248.610,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   216.970,    99.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060689,'1 ',   100.252,     0.000,   110.440,   -24.084,1.02312,2060682,   261.759,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   216.975,   100.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060690,'1 ',    60.312,    39.641,    71.413,   -15.573,1.02312,2060682,   152.837,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   140.300,    56.447,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060691,'1 ',    53.729,     0.000,    71.413,   -15.573,1.02312,2060682,   163.348,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   140.300,    53.729,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060692,'1 ',    37.000,    -4.110,    18.830,    -4.110,1.01547,2060683,    51.306,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.000,    17.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060695,'1 ',    11.375,     4.950,    13.539,    -2.953,1.02312,    0,    27.871,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,    10.642,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060695,'2 ',    26.600,     4.950,    13.540,    -2.950,1.02312,    0,    36.894,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,     5.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060696,'1 ',    21.750,    10.140,    10.140,    -2.650,1.01626,    0,    24.364,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.750,     7.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060696,'2 ',    21.750,    10.136,    10.136,    -2.654,1.01626,    0,    22.202,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.750,    10.256,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060701,'1 ',    69.054,    15.975,    15.975,   -10.800,1.01280,2060697,    86.530,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    33.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060702,'1 ',    29.000,     6.180,     6.180,    -4.180,1.01280,2060697,    39.328,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.000,    10.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060707,'1 ',   232.700,   -28.389,   108.438,   -28.389,1.02018,2060704,   258.034,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.700,    44.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060708,'1 ',   232.700,   -28.390,   108.440,   -28.390,1.02018,2060704,   303.396,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.700,    51.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060712,'1 ',   250.800,    53.420,    53.420,   -36.115,1.04800,2060709,   337.507,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.800,   120.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060716,'1 ',    68.933,   101.240,   101.240,   -22.078,1.04400,2060713,   271.238,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    63.453,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060717,'1 ',    89.628,   101.240,   101.240,   -22.078,1.04400,2060713,   253.180,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   198.900,    84.147,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060721,'1 ',   139.820,   -28.890,    42.730,   -28.890,1.02121,2060719,   222.350,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.600,    73.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060722,'1 ',    38.200,    14.669,    14.669,    -1.872,1.03900,    0,    38.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    38.200,     8.474,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060727,'1 ',   275.650,    45.681,   128.453,   -33.629,1.02417,2060724,   412.327,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   275.650,    44.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060728,'1 ',   275.650,    45.681,   128.453,   -33.629,1.02417,2060724,   354.461,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   275.650,   110.549,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060729,'1 ',    11.670,     5.440,     5.440,    -1.420,1.03328,2060725,    17.505,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.670,     5.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060730,'1 ',    11.670,     5.440,     5.440,    -1.420,1.03328,2060725,    11.670,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.670,     1.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060730,'2 ',    11.667,     5.437,     5.437,    -1.423,1.03328,2060725,    13.666,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.667,     1.964,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060731,'1 ',    23.800,    -2.640,    12.110,    -2.640,1.01920,    0,    29.868,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.800,     8.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060731,'2 ',    45.567,    -5.058,    23.193,    -5.058,1.01920,    0,    55.067,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.567,     6.369,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060732,'1 ',    20.063,    -5.058,    23.193,    -5.058,1.02508,    0,    65.079,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.567,    18.808,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060732,'2 ',    11.466,    -5.060,    23.190,    -5.060,1.02508,    0,    60.247,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.570,    10.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060732,'3 ',    45.567,    -5.058,    23.193,    -5.058,1.02508,    0,    59.314,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.567,     8.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060732,'4 ',     0.000,     0.000,    23.190,    -5.060,1.02508,    0,    58.850,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    45.570,     6.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060732,'5 ',    45.567,    -5.058,    23.193,    -5.058,1.02508,    0,    54.486,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.567,    21.977,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060734,'1 ',    28.450,    -3.471,    13.258,    -3.471,1.04000,    0,    28.450,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.450,     5.359,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060735,'1 ',    28.450,    -3.471,    13.258,    -3.471,1.01920,    0,    42.675,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.450,     3.553,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060735,'2 ',    28.450,    -3.471,    13.258,    -3.471,1.01920,    0,    34.113,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.450,     8.452,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060735,'3 ',    28.450,    -3.470,    13.260,    -3.470,1.01920,    0,    41.169,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.450,    11.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060743,'1 ',     0.000,     0.000,     3.000,    -0.380,1.02508,2060738,     8.373,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.800,     3.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060744,'1 ',    21.540,    10.600,    10.600,    -1.350,1.02508,2060738,    28.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     8.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060746,'1 ',   124.584,    36.159,    57.600,    -7.350,1.02508,2060738,   175.045,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    61.961,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060747,'1 ',    94.450,    36.159,    57.600,    -7.350,1.02508,2060738,   184.859,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    58.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060751,'1 ',   552.300,   123.666,   257.372,   -67.381,1.04900,2060748,   598.592,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   552.300,    78.791,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060752,'1 ',    77.100,    39.244,    39.244,    -8.558,1.04750,    0,   107.939,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.100,    16.472,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060752,'2 ',    77.100,    39.244,    39.244,    -8.558,1.04750,    0,    87.146,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.100,    12.784,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060760,'1 ',   142.310,    34.510,    34.510,   -23.330,1.02214,2060757,   211.283,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   162.000,    70.770,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060763,'1 ',     8.635,     0.000,    10.112,    -2.205,1.02116,2060762,    21.171,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.867,     8.635,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060763,'2 ',     0.000,     0.000,    10.110,    -2.210,1.02116,2060762,    24.950,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.870,     7.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060764,'1 ',     2.408,     0.000,    10.112,    -2.205,1.04200,2060762,    19.870,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.867,     2.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060765,'1 ',     9.900,     3.800,     3.800,    -0.490,1.02214,    0,    12.712,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.900,     3.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060765,'2 ',    17.840,    10.750,    10.750,    -1.370,1.02214,    0,    28.676,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     3.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060766,'1 ',    26.094,    -8.560,    39.240,    -8.560,1.01920,    0,    78.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.100,    23.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060766,'2 ',    15.212,    -8.558,    39.244,    -8.558,1.01920,    0,   104.441,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.100,    13.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060773,'1 ',    19.000,     9.671,     9.671,    -2.109,1.01920,    0,    22.279,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     8.541,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060773,'2 ',    19.000,     9.671,     9.671,    -2.109,1.01920,    0,    21.085,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     4.224,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060773,'3 ',    19.000,     9.670,     9.670,    -2.110,1.01920,    0,    21.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     8.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060773,'4 ',    19.000,     9.670,     9.670,    -2.110,1.01920,    0,    26.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     9.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060773,'5 ',     0.000,     0.000,     9.670,    -2.110,1.01920,    0,    23.884,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.000,     2.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060773,'6 ',     0.000,     0.000,     9.670,    -2.110,1.01920,    0,    19.456,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.000,     8.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060775,'1 ',   207.000,   -25.250,    96.460,   -25.250,1.02214,2060774,   282.594,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   207.000,    66.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060776,'1 ',    37.800,    -4.610,    17.610,    -4.610,1.02214,2060774,    56.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.800,    17.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060776,'2 ',    37.800,    -4.612,    17.615,    -4.612,1.02214,2060774,    38.490,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.800,    15.788,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060780,'1 ',   175.680,   -28.800,    42.600,   -28.800,1.02346,2060778,   252.839,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    69.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060783,'1 ',    30.750,    -2.110,    16.510,    -2.110,1.01528,    0,    54.978,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,     9.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060784,'1 ',     6.505,     3.264,     3.264,    -0.416,1.03500,    0,    11.383,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.500,     1.638,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060784,'2 ',    29.140,    16.512,    16.512,    -2.107,1.03500,    0,    52.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.000,     6.457,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060788,'1 ',    33.333,    16.967,    16.967,    -3.700,1.02508,2060785,    40.273,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.333,    16.552,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060789,'1 ',    33.333,    16.967,    16.967,    -3.700,1.02508,2060785,    39.094,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.333,     9.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060791,'1 ',    22.484,    50.900,    50.900,   -11.100,1.02508,2060785,   120.782,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    19.728,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060792,'1 ',   100.000,    50.900,    50.900,   -11.100,1.02508,2060785,   124.312,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    36.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060793,'1 ',    15.584,     0.000,    16.967,    -3.700,1.05200,2060786,    45.980,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    33.333,    15.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060794,'1 ',    33.333,    16.967,    16.967,    -3.700,1.02508,2060785,    33.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.333,    11.423,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060794,'2 ',    13.978,    16.970,    16.970,    -3.700,1.02508,2060785,    33.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.330,    13.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060795,'1 ',    33.330,    16.970,    16.970,    -3.700,1.02508,2060785,    37.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.330,     8.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060798,'1 ',     9.340,    -0.640,     4.990,    -0.640,1.02116,2060797,    14.123,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     1.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060798,'2 ',     8.990,    -0.640,     4.990,    -0.640,1.02116,2060797,    13.275,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     3.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060799,'1 ',     6.318,    -0.353,     2.765,    -0.353,1.02116,2060797,     7.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.200,     1.883,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060799,'2 ',     6.052,    -0.353,     2.765,    -0.353,1.02116,2060797,     7.651,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.200,     3.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060801,'1 ',     8.813,     0.000,     0.000,     0.000,1.04000,    0,    11.329,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.300,     2.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060802,'1 ',     7.740,     0.000,     0.000,     0.000,1.01920,    0,    10.618,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.500,     3.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060802,'2 ',    21.830,     0.000,     0.000,     0.000,1.01920,    0,    31.868,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     8.972,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060802,'3 ',    35.000,     0.000,     0.000,     0.000,1.01920,    0,    51.643,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    35.000,    16.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060803,'1 ',     7.541,     0.000,     0.000,     0.000,1.04000,    0,     9.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.500,     2.363,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060807,'1 ',    75.190,    33.250,    33.250,    -4.240,1.02312,2060804,   103.023,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    86.600,    30.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060808,'1 ',    86.600,     0.000,    33.254,    -4.243,1.04400,2060804,   113.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    86.600,    25.162,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060809,'1 ',     6.310,    -0.560,     4.380,    -0.560,1.01179,2060805,    11.603,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.400,     2.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060810,'1 ',    75.000,    38.175,    38.175,    -8.325,1.04000,    0,    83.456,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    14.565,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060811,'1 ',    26.079,    16.589,    16.589,    -2.117,1.04300,    0,    48.583,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    43.200,     4.842,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060811,'2 ',    33.131,     0.000,    16.589,    -2.117,1.04300,    0,    50.297,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    43.200,     5.149,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060814,'1 ',    28.955,     0.000,    76.350,   -16.650,1.04800,2060813,   174.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   150.000,    28.955,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060815,'1 ',     0.000,     0.000,    76.350,   -16.650,1.02704,2060813,   199.627,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   150.000,    45.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060820,'1 ',    41.044,     9.691,     9.691,    -6.552,1.03550,2060816,    57.207,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.500,    22.091,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060820,'2 ',    35.210,     9.691,     9.691,    -6.552,1.03550,2060816,    63.387,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    45.500,     7.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060822,'1 ',    39.820,    -7.340,    10.860,    -7.340,1.01920,    0,    51.659,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    51.000,    11.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060825,'1 ',     3.861,     0.000,     5.599,    -1.221,1.01822,    0,    14.492,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.000,     3.861,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060825,'2 ',    11.000,    -0.525,     5.600,    -1.220,1.01822,    0,    11.211,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     3.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060825,'3 ',    11.000,    -0.525,     5.600,    -1.220,1.01822,    0,    11.329,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     3.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060825,'4 ',     0.000,     0.000,    36.190,    -7.890,1.01822,    0,    93.112,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    71.100,    35.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060825,'5 ',    71.100,    -0.525,    36.190,    -7.892,1.01822,    0,    94.187,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    71.100,    13.393,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060827,'1 ',    67.630,     0.000,    38.400,    -4.900,1.04000,    0,   117.650,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   100.000,    25.549,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060827,'2 ',    78.852,    -4.900,    38.400,    -4.900,1.04000,    0,   130.216,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,    48.063,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060833,'1 ',   228.367,    93.535,   116.239,   -25.349,1.02508,2060830,   294.767,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.367,    95.113,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060834,'1 ',   228.370,    93.535,   116.240,   -25.350,1.02508,2060830,   296.395,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.370,    89.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060835,'1 ',    68.580,    93.535,   116.239,   -25.349,1.02508,2060830,   266.311,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   228.367,    62.288,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060839,'1 ',    21.990,     0.000,    32.915,    -7.178,1.01724,2060836,    82.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    64.667,    21.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060840,'1 ',     9.732,    32.915,    32.915,    -7.178,1.01724,2060836,    83.385,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.667,     7.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060841,'1 ',    64.670,    32.920,    32.920,    -7.180,1.01724,2060836,    73.006,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.670,     9.970,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060844,'1 ',    50.400,    15.523,    25.654,    -5.594,1.03900,    0,    62.578,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,    21.965,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060844,'2 ',     8.007,    15.523,    25.654,    -5.594,1.03900,    0,    56.331,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.400,     6.618,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060847,'1 ',     0.000,     0.000,    10.690,    -2.330,1.01920,    0,    24.012,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.000,    10.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060847,'2 ',     0.000,     0.000,    10.690,    -2.330,1.01920,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.000,     4.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060847,'3 ',    21.000,    -2.331,    10.689,    -2.331,1.01920,    0,    28.955,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     4.945,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060848,'1 ',    21.000,    10.689,    10.689,    -2.331,1.04000,    0,    31.384,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     2.425,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060848,'2 ',    26.600,    13.539,    13.539,    -2.953,1.04000,    0,    29.971,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.600,    10.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060850,'1 ',    19.600,     9.980,     9.980,    -2.180,1.01920,    0,    19.673,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     2.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060850,'2 ',    19.600,     9.976,     9.976,    -2.176,1.01920,    0,    26.220,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     5.438,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060850,'3 ',     9.230,     0.000,     9.976,    -2.176,1.01920,    0,    25.646,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     9.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060851,'1 ',     9.047,     0.000,     9.976,    -2.176,1.01969,    0,    23.227,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     9.047,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060851,'2 ',     5.288,     0.000,     9.976,    -2.176,1.01969,    0,    19.653,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.600,     5.288,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060851,'3 ',    19.600,     9.980,     9.980,     9.980,1.01969,    0,    19.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.600,     9.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060852,'1 ',    85.667,    39.921,    39.921,   -10.451,1.04100,    0,   127.087,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.667,    31.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060852,'2 ',    85.667,    39.921,    39.921,   -10.451,1.04100,    0,   128.025,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.667,    30.599,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060852,'3 ',    85.667,    39.921,    39.921,   -10.451,1.04100,    0,    86.635,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    85.667,    17.572,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060856,'1 ',     9.631,     5.760,     5.760,    -0.735,1.04400,2060855,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     5.713,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060856,'2 ',    10.867,     5.760,     5.760,    -0.735,1.04400,2060855,    21.522,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060857,'1 ',    13.518,     5.760,     5.760,    -0.735,1.04400,2060855,    15.890,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.282,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060857,'2 ',     8.100,     0.000,     3.110,    -0.397,1.04400,2060855,     9.066,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.100,     2.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060861,'1 ',    50.705,   100.273,   100.273,   -21.867,1.05693,2060858,   224.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    45.277,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060862,'1 ',     0.000,     0.000,   100.270,   -21.870,1.02508,2060858,   242.198,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   197.000,    91.210,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060865,'1 ',     0.000,     0.000,    12.780,    -8.640,1.01920,    0,    60.368,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.000,    24.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060872,'1 ',   475.870,    56.492,   221.750,   -58.060,1.01822,2060867,   593.455,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   475.870,    61.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060873,'1 ',   475.870,    56.492,   221.750,   -58.060,1.01822,2060867,   565.195,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   475.870,   167.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060874,'1 ',   475.867,    56.492,   221.754,   -58.056,1.01822,2060867,   480.854,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   475.867,   232.666,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060875,'1 ',    20.860,     2.594,     6.330,    -4.280,1.01920,    0,    43.939,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.700,    11.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060875,'2 ',    22.130,     2.594,     6.667,    -4.507,1.01920,    0,    35.178,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.300,     7.034,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060875,'3 ',    22.364,     2.594,     6.667,    -4.507,1.01920,    0,    31.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.300,    11.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2060881,'1 ',     0.000,     0.000,    91.790,   -20.020,1.02312,2060876,   183.076,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   180.330,    43.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060882,'1 ',   180.333,    91.790,    91.790,   -20.017,1.02312,2060876,   225.534,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.333,    38.611,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060883,'1 ',    36.978,    91.790,    91.790,   -20.020,1.02312,2060876,   259.492,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.330,    32.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060891,'1 ',   293.600,    41.113,   136.818,   -35.819,1.02410,2060884,   293.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   293.600,    87.558,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060892,'1 ',   101.360,    41.113,    47.230,   -12.370,1.02410,2060884,   113.183,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.360,    46.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060893,'1 ',   101.360,    41.113,    47.234,   -12.366,1.02410,2060884,   137.929,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.360,    11.126,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060894,'1 ',   101.360,    41.113,    47.230,   -12.370,1.02410,2060884,   118.184,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.360,    36.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060895,'1 ',   101.360,    41.113,    47.230,   -12.370,1.02410,2060884,   125.593,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.360,    33.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2060896,'1 ',   101.360,    41.113,    47.234,   -12.366,1.02410,2060884,   101.360,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.360,    30.922,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070097,'1 ',   104.338,     0.000,   107.436,   -28.127,1.03940,2070095,   267.506,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.550,   104.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070098,'1 ',    30.110,   103.415,   107.436,   -28.127,1.03940,2070095,   285.372,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   230.550,    23.758,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070099,'1 ',     0.000,     0.000,   107.440,   -28.130,1.03940,2070095,   274.809,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.550,   115.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070100,'1 ',     0.000,     0.000,   107.440,   -28.130,1.03940,2070095,   303.981,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.550,    32.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070104,'1 ',   185.190,     2.494,    42.600,   -28.800,1.03476,2070103,   256.399,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    82.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070105,'1 ',    38.385,   -10.740,    41.010,   -10.740,1.01724,    0,   116.998,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    88.000,    35.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070107,'1 ',    23.134,     6.262,     6.262,    -4.234,1.03700,    0,    36.724,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.400,    13.008,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070107,'2 ',    30.774,     8.946,     8.946,    -6.048,1.03700,    0,    52.970,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.000,    17.286,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070110,'1 ',     7.552,    -4.880,    18.640,    -4.880,1.01724,    0,    46.688,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     6.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070110,'2 ',    18.163,    -9.760,    37.280,    -9.760,1.01724,    0,   117.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    15.959,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070111,'1 ',    29.770,    -1.640,    12.830,    -1.640,1.01724,    0,    48.770,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.400,    13.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070111,'2 ',    33.400,    -1.637,    12.826,    -1.637,1.01724,    0,    44.666,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.400,     8.891,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070114,'1 ',    86.232,    22.003,    22.003,   -14.875,1.04400,2070112,   112.345,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.300,    14.817,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070115,'1 ',    24.861,     6.326,     6.326,    -4.277,1.04400,2070112,    29.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    29.700,    10.962,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070121,'1 ',   119.707,   -51.299,   225.400,   -59.010,1.02312,2070117,   603.175,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   483.700,   106.380,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070125,'1 ',    94.111,   -33.830,   129.240,   -33.830,1.01499,2070122,   277.330,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   277.330,    86.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070126,'1 ',   108.239,   -33.835,   129.237,   -33.835,1.01499,2070122,   300.236,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   277.333,   100.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070127,'1 ',   124.679,   -33.835,   129.237,   -33.835,1.01499,2070122,   309.882,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   277.333,   117.038,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070128,'1 ',    11.500,    -1.656,     2.450,    -1.656,1.01920,    0,    14.578,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     1.579,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070128,'2 ',    10.923,    -2.146,     3.578,    -2.419,1.01920,    0,    16.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.800,     4.417,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070128,'3 ',     0.000,     0.000,     5.280,    -3.570,1.01920,    0,    25.312,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.800,     9.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070128,'4 ',    28.332,    -2.146,     8.818,    -5.962,1.01920,    0,    51.090,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    41.400,     9.208,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070128,'5 ',    32.040,    -2.146,    10.650,    -7.200,1.01920,    0,    62.498,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,     7.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070131,'1 ',    48.172,    11.234,    12.993,    -8.784,1.03347,2070130,    87.538,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    22.316,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070134,'1 ',   101.274,   183.742,   187.470,   -49.080,1.02606,2070132,   438.056,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   402.300,    90.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070141,'1 ',     7.783,    16.967,    16.967,    -3.700,1.03900,2070135,    44.881,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.333,     6.864,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070142,'1 ',    14.296,    16.967,    16.967,    -3.700,1.03900,2070135,    39.236,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.333,    13.377,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070144,'1 ',     8.020,    20.360,    20.360,    -4.440,1.03900,2070135,    50.907,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     6.918,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070144,'2 ',     7.241,    16.967,    16.967,    -3.700,1.03900,2070135,    42.460,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.333,     6.323,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070146,'1 ',    75.680,   -16.680,    24.670,   -16.680,1.00067,2070145,   137.699,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.800,    43.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070147,'1 ',     0.000,     0.000,     3.180,    -0.830,1.01822,    0,     6.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.830,     2.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070147,'2 ',     1.798,    -0.830,     3.180,    -0.830,1.01822,    0,     8.283,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.830,     1.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070147,'3 ',     2.700,    -0.834,     3.184,    -0.834,1.01822,    0,     7.647,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.833,     2.512,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070147,'4 ',     1.620,    -0.834,     3.184,    -0.834,1.01822,    0,     8.257,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.833,     1.431,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070147,'5 ',     1.104,    -0.834,     3.184,    -0.834,1.01822,    0,     6.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.833,     0.916,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070147,'6 ',     2.459,     0.000,     3.184,    -0.834,1.01822,    0,     7.596,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.833,     2.459,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070147,'7 ',     0.000,     0.000,     6.990,    -1.830,1.01822,    0,    18.612,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     6.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070147,'8 ',     0.000,     0.000,     6.990,    -1.830,1.01822,    0,    19.517,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     6.190,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070149,'1 ',    92.880,     0.000,    21.087,   -14.256,1.03800,2070148,   110.776,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    99.000,    43.583,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070150,'1 ',    13.538,     0.000,     3.621,    -2.448,1.03800,2070148,    19.459,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.000,     6.497,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070153,'1 ',   161.167,   -38.461,   284.481,   -74.478,1.01724,2070151,   797.758,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.475,   144.347,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070154,'1 ',   192.620,   -38.461,   284.480,   -74.480,1.01724,2070151,   717.306,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.480,   175.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070155,'1 ',   232.526,   -38.461,   284.481,   -74.478,1.01724,2070151,   717.635,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.475,   215.707,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070156,'1 ',   210.248,   -38.461,   284.481,   -74.478,1.01724,2070151,   686.239,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   610.475,   193.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070160,'1 ',    87.222,    22.003,    22.003,   -14.875,1.04400,2070159,   123.541,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.300,    42.381,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070163,'1 ',     0.000,     0.000,     7.950,    -1.010,1.02508,2070162,    23.238,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.700,     4.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070164,'1 ',    16.258,     7.949,     7.949,    -1.014,1.04600,2070162,    21.156,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.700,     7.361,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070164,'2 ',    16.341,     0.000,     7.296,    -0.931,1.04600,2070162,    24.126,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.000,     4.058,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070165,'1 ',    13.568,     7.296,     7.296,    -0.931,1.04600,2070162,    21.836,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     6.576,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070165,'2 ',     9.056,     3.840,     3.840,    -0.490,1.04600,2070162,    10.177,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070166,'1 ',     4.762,     0.000,     2.880,    -0.368,1.02939,2070161,     9.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070166,'2 ',     6.660,     2.880,     2.880,    -0.370,1.02939,2070161,     9.389,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'1 ',     3.067,    -0.830,     3.820,    -0.830,1.02214,    0,     7.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'10',    12.798,    -4.440,    20.360,    -4.440,1.02214,    0,    44.490,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,    11.696,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'2 ',     3.460,    -0.833,     3.818,    -0.833,1.02214,    0,     8.329,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.253,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'3 ',     3.827,    -0.830,     3.820,    -0.830,1.02214,    0,     7.534,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'4 ',     2.054,    -0.833,     3.818,    -0.833,1.02214,    0,    10.830,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.847,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'5 ',     1.487,    -0.830,     3.820,    -0.830,1.02214,    0,    10.150,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'6 ',     2.558,    -0.833,     3.818,    -0.833,1.02214,    0,     8.198,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.352,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'7 ',     1.837,    -0.830,     3.820,    -0.830,1.02214,    0,     7.626,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     1.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'8 ',     1.034,    -0.833,     3.818,    -0.833,1.02214,    0,     7.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     0.828,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070167,'9 ',     3.380,    -0.833,     3.818,    -0.833,1.02214,    0,     9.631,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     3.173,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070168,'1 ',     0.000,     0.000,    17.040,   -11.520,1.01920,    0,   103.437,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    80.000,    28.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070172,'1 ',   206.567,    58.795,   265.620,   -69.540,1.05154,2070170,   648.326,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   570.000,   190.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070173,'1 ',   144.594,    58.795,   265.620,   -69.540,1.05154,2070170,   662.903,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   570.000,   128.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070174,'1 ',   110.266,    58.795,   265.620,   -69.540,1.05154,2070170,   604.835,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   570.000,    94.562,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070176,'1 ',    40.104,    54.149,    54.149,   -14.176,1.04300,2070175,   118.721,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   116.200,    36.902,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070177,'1 ',    42.551,     6.628,    13.163,    -8.899,1.03450,    0,    64.311,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.800,     6.441,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070177,'2 ',    55.224,     6.628,    13.163,    -8.899,1.03450,    0,    61.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.800,     6.778,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070180,'1 ',    72.000,   -10.370,    15.340,   -10.370,1.00421,2070179,   100.079,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    72.000,    35.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070181,'1 ',     0.000,     0.000,    15.340,   -10.370,1.02214,2070179,    72.782,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    72.000,    18.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2070182,'1 ',     7.280,    -0.588,     4.608,    -0.588,1.01773,    0,    17.316,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     2.399,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070182,'2 ',    10.863,    -0.588,     4.608,    -0.588,1.01773,    0,    14.934,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     1.719,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070182,'3 ',     9.263,    -0.588,     4.608,    -0.588,1.01773,    0,    15.270,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     3.442,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070182,'4 ',    12.639,    -0.843,     6.605,    -0.843,1.01773,    0,    21.824,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.200,     3.305,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070182,'5 ',    11.083,    -0.843,     6.605,    -0.843,1.01773,    0,    17.511,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.200,     6.943,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070182,'6 ',    11.790,    -0.840,     6.600,    -0.840,1.01773,    0,    17.461,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    17.200,     3.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070184,'1 ',     0.000,     0.000,    44.270,   -11.590,1.02214,2070183,    95.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    95.000,    33.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070188,'1 ',    16.172,    -1.129,    18.324,    -3.996,1.03117,2070187,    42.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    15.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070188,'2 ',    16.652,    -1.129,    18.324,    -3.996,1.03117,2070187,    39.709,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    15.661,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2070189,'1 ',    14.854,    -2.258,    18.324,    -3.996,1.03117,2070187,    44.092,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    13.862,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074196,'1 ',     0.000,     0.000,    16.930,    -2.160,1.02312,2074192,    61.915,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    44.100,     8.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074196,'2 ',    33.049,     0.000,    16.934,    -2.161,1.02312,2074192,    50.835,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    44.100,    14.382,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074197,'1 ',    44.100,    16.934,    16.934,    -2.161,1.02312,2074192,    62.893,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.100,    18.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074197,'2 ',    37.110,    16.930,    16.930,    -2.160,1.02312,2074192,    55.647,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    44.100,    21.230,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074199,'1 ',    15.000,    -0.740,     5.760,    -0.740,1.01920,    0,    15.032,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     3.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074199,'2 ',     8.039,    -0.735,     5.760,    -0.735,1.01920,    0,    21.777,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     2.969,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074199,'3 ',    12.938,    -0.735,     5.760,    -0.735,1.01920,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     3.968,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074199,'4 ',    12.990,    -0.740,     5.760,    -0.740,1.01920,    0,    19.102,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     4.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074200,'1 ',     6.739,     0.000,     3.187,    -0.407,1.01920,2074199,     8.300,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.300,     3.792,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074201,'1 ',    10.178,    -0.661,     5.184,    -0.661,1.01920,2074199,    13.559,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     2.049,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074204,'1 ',   172.800,   -19.180,    87.960,   -19.180,1.00949,2074203,   193.745,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    63.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074205,'1 ',     0.000,     0.000,     5.290,    -1.150,1.00949,2074203,    11.443,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.400,     3.530,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074205,'2 ',    10.400,    -1.154,     5.294,    -1.154,1.00949,2074203,    10.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.400,     2.439,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074211,'1 ',   150.750,    40.498,    76.730,   -16.730,1.02214,2074207,   189.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.750,    28.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074212,'1 ',   150.750,    40.498,    76.732,   -16.733,1.02214,2074207,   166.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.750,    48.784,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074213,'1 ',    38.285,     0.000,     0.000,     0.000,1.04000,    0,    46.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.900,    10.198,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074214,'1 ',     9.350,     0.000,     0.000,     0.000,1.01920,    0,    11.089,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074214,'2 ',     7.460,     0.000,     0.000,     0.000,1.01920,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074214,'3 ',    33.928,     0.000,     0.000,     0.000,1.01920,    0,    61.680,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    46.900,    12.702,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074220,'1 ',    28.360,    12.950,    12.950,    -1.650,1.02508,2074218,    39.569,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.730,    10.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074220,'2 ',    27.570,    12.950,    12.950,    -1.650,1.02508,2074218,    33.730,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.730,    10.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074221,'1 ',    33.733,    12.954,    12.954,    -1.653,1.02508,2074218,    33.730,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.733,     3.408,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074221,'2 ',     0.000,     0.000,     2.880,    -0.370,1.02508,2074218,     9.547,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     1.990,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074222,'1 ',     5.256,     2.880,     2.880,    -0.368,1.02508,2074218,    11.250,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.500,     2.338,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074223,'1 ',     0.000,     0.000,    45.960,   -10.020,1.01920,    0,   124.958,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    90.300,    23.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074223,'2 ',    90.300,   -10.020,    45.960,   -10.020,1.01920,    0,   105.008,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.300,    33.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074223,'3 ',    90.300,   -10.023,    45.963,   -10.023,1.01920,    0,   123.178,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.300,    21.651,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074225,'1 ',    50.071,    -6.775,    13.738,    -9.288,1.03600,    0,    64.976,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.500,    27.588,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074226,'1 ',    16.800,    -2.420,     3.580,    -2.420,1.01920,    0,    18.477,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.800,     6.590,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074226,'2 ',     6.553,    -2.722,     4.026,    -2.722,1.01920,    0,    20.921,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.900,     2.193,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074228,'1 ',     5.646,     2.688,     2.688,    -0.343,1.04200,    0,     7.017,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.499,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074228,'2 ',     8.060,     4.800,     4.800,    -0.612,1.04200,    0,    12.809,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     1.962,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074228,'3 ',    12.357,     4.800,     4.800,    -0.612,1.04200,    0,    15.157,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.500,     3.805,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074230,'1 ',     9.893,    -1.512,     2.237,    -1.512,1.05100,2074229,    13.382,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     1.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074231,'1 ',    16.104,    -3.024,     4.473,    -3.024,1.05100,2074229,    21.371,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     2.986,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074233,'1 ',    17.913,     0.000,     4.473,    -3.024,1.05100,2074229,    25.608,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.000,     7.029,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074236,'1 ',    36.590,    13.081,    25.460,    -3.250,1.02508,2074234,    74.230,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.300,     8.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074237,'1 ',    45.589,    13.081,    25.459,    -3.249,1.02508,2074234,    74.001,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.300,    24.394,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074238,'1 ',    44.899,    13.081,    25.459,    -3.249,1.02508,2074234,    84.301,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.300,    11.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074239,'1 ',    47.540,    13.081,    25.460,    -3.250,1.02508,2074234,    91.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    66.300,    21.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074240,'1 ',    83.200,     7.231,    42.350,    -9.240,1.01626,    0,    97.629,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.200,    24.470,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074240,'2 ',    83.200,     7.231,    42.349,    -9.235,1.01626,    0,    83.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.200,    23.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074245,'1 ',     5.430,    -0.340,     2.660,    -0.340,1.01920,2074244,     6.930,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.930,     0.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074246,'1 ',     0.000,     0.000,     2.660,    -0.340,1.01920,2074244,     7.762,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.930,     0.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074248,'1 ',     3.404,    -0.339,     2.659,    -0.339,1.01920,2074244,     6.930,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.925,     0.910,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074248,'2 ',     5.298,     0.000,     2.659,    -0.339,1.01920,2074244,     6.964,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.925,     2.064,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074252,'1 ',    89.210,     1.821,    44.960,    -5.740,1.01430,2074250,   117.229,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.080,    12.670,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074253,'1 ',    89.432,     0.000,    44.959,    -5.737,1.01430,2074250,   158.758,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   117.080,    50.932,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074254,'1 ',    83.060,     1.821,    44.960,    -5.740,1.01430,2074250,   125.592,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.080,    13.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074255,'1 ',    80.110,     1.821,    44.960,    -5.740,1.01430,2074250,   154.544,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.080,    28.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074256,'1 ',   105.820,     1.821,    44.960,    -5.740,1.01430,2074250,   137.847,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   117.080,    45.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074259,'1 ',    22.500,    -3.240,     4.792,    -3.240,1.05100,2074258,    22.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     4.464,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074259,'2 ',    16.456,    -3.024,     4.473,    -3.024,1.05100,2074258,    26.264,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     2.237,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074260,'1 ',     0.000,     0.000,     2.240,    -1.510,1.03880,2074257,    13.786,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.500,     2.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074261,'1 ',    25.000,    -1.225,     9.600,    -1.225,1.01920,    0,    32.609,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.372,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074261,'2 ',    20.310,    -1.220,     9.600,    -1.220,1.01920,    0,    37.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     7.460,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074261,'3 ',    25.000,     0.000,     9.600,    -1.225,1.01920,    0,    25.532,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,     7.311,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074263,'1 ',     0.000,     0.000,    16.870,   -11.400,1.02900,2074262,    84.883,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    79.200,     8.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074265,'1 ',     7.486,    -0.622,     4.877,    -0.622,1.03488,2074264,    12.700,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.700,     1.559,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074266,'1 ',    12.700,    -0.620,     4.880,    -0.620,1.03488,2074264,    16.983,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.700,     6.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074266,'2 ',    10.529,     0.000,     4.877,    -0.622,1.03488,2074264,    18.382,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.700,     6.177,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074268,'1 ',     5.030,    -0.390,     3.070,    -0.390,1.02165,    0,     8.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     1.040,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074268,'2 ',     4.146,     0.000,     3.072,    -0.392,1.02165,    0,     8.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.000,     1.188,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074268,'3 ',     8.000,    -0.390,     3.070,    -0.390,1.02165,    0,     8.451,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074268,'4 ',     0.000,     0.000,     8.990,    -1.150,1.02165,    0,    34.697,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.400,     2.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074270,'1 ',    18.068,    -3.226,     4.771,    -3.226,1.01920,    0,    22.744,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.400,     2.979,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074270,'2 ',    16.560,    -3.310,     4.900,    -3.310,1.01920,    0,    23.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     9.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074270,'3 ',    23.000,    -3.310,     4.900,    -3.310,1.01920,    0,    24.331,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     9.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074271,'1 ',    48.320,    -8.290,    12.270,    -8.290,1.01724,    0,    81.006,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.600,    20.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074276,'1 ',    90.644,    30.084,    51.200,    -6.533,1.04100,2074272,   194.535,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.333,    30.483,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074277,'1 ',   133.333,     0.000,    51.200,    -6.533,1.04100,2074272,   165.948,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   133.333,    37.133,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074278,'1 ',   117.940,    30.084,    51.200,    -6.533,1.04100,2074272,   151.304,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   133.333,    37.332,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074280,'1 ',   100.137,    25.496,    25.496,   -17.237,1.04500,2074279,   175.273,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   119.700,    36.775,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074282,'1 ',    23.000,     0.000,     4.899,    -3.312,1.05100,2074281,    25.701,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.000,     4.823,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074283,'1 ',     0.000,     0.000,     4.900,    -3.310,1.02998,2074281,    23.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.000,     4.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074284,'1 ',     6.333,     3.840,     3.840,    -0.490,1.04000,    0,    10.535,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.404,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074284,'2 ',     6.272,     3.840,     3.840,    -0.490,1.04000,    0,    14.340,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     2.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074284,'3 ',     6.083,     0.000,     3.840,    -0.490,1.04000,    0,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.741,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074288,'1 ',     0.000,     0.000,     2.240,    -1.510,1.04530,2074287,    11.535,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.500,     4.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074289,'1 ',    10.500,    -1.512,     2.237,    -1.512,1.04530,2074287,    10.518,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     2.078,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074291,'1 ',     0.000,     0.000,     2.880,    -1.940,1.04530,2074287,    15.125,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.500,     5.220,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074292,'1 ',     9.229,    -1.728,     2.556,    -1.728,1.04530,2074287,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     2.986,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074295,'1 ',    17.560,     4.470,     4.470,    -3.020,1.01920,    0,    25.498,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     5.350,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074296,'1 ',    14.847,    -3.024,     4.473,    -3.024,1.04000,    0,    21.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     6.102,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074296,'2 ',    15.011,    -3.312,     4.899,    -3.312,1.04000,    0,    29.726,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    23.000,     4.191,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074296,'3 ',    16.336,     0.000,     4.899,    -3.312,1.04000,    0,    33.259,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.000,     9.845,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074298,'1 ',    18.194,     0.000,     7.680,    -0.980,1.01723,2074297,    20.952,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     5.275,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074298,'2 ',    16.300,    -0.980,     7.680,    -0.980,1.01723,2074297,    24.095,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     9.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074301,'1 ',     9.940,     5.380,     5.380,    -0.690,1.01544,2074300,    14.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     5.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074302,'1 ',    11.550,     5.376,     5.376,    -0.686,1.01544,2074300,    15.673,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.000,     6.448,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074302,'2 ',    10.494,     0.000,     5.376,    -0.686,1.01544,2074300,    14.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.000,     3.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074303,'1 ',    18.180,    -3.240,     4.790,    -3.240,1.01920,    0,    22.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,    10.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074303,'2 ',    17.290,    -3.240,     4.790,    -3.240,1.01920,    0,    26.352,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.500,     8.070,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074305,'1 ',    14.886,     0.000,     0.000,     0.000,1.01401,2074304,    19.815,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     7.838,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074305,'2 ',    11.560,     0.000,     0.000,     0.000,1.01401,2074304,    15.900,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.900,     2.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074307,'1 ',    25.472,     7.294,    10.598,    -1.352,1.03800,    0,    33.833,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,     2.832,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074307,'2 ',    17.700,     0.000,    10.598,    -1.352,1.03800,    0,    38.118,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.600,    10.427,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074307,'3 ',    24.900,     7.294,    10.598,    -1.352,1.03800,    0,    33.030,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.600,    11.996,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074310,'1 ',    88.000,    26.520,    26.520,   -17.930,1.03690,2074308,   157.402,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.500,    43.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074313,'1 ',    27.139,    11.827,    11.827,    -1.509,1.04970,2074311,    30.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.800,     4.966,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074314,'1 ',    15.206,    11.827,    11.827,    -1.509,1.04970,2074311,    36.861,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.800,     7.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074316,'1 ',    17.141,    11.827,    11.827,    -1.509,1.05200,2074312,    36.317,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.800,     3.846,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074317,'1 ',     6.645,     4.224,     4.224,    -0.539,1.04000,    0,    11.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     2.730,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074317,'2 ',     8.475,     0.000,     4.224,    -0.539,1.04000,    0,    11.398,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.000,     4.416,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074318,'1 ',     5.413,     2.784,     2.784,    -0.355,1.04600,    0,     8.737,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.250,     3.428,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074318,'2 ',    10.927,     0.000,     4.224,    -0.539,1.04600,    0,    11.998,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.000,     5.132,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074319,'1 ',     5.849,     0.000,     2.784,    -0.355,1.04000,    0,    10.478,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.250,     3.313,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074322,'1 ',    21.036,    10.118,    10.118,    -1.291,1.03240,2074321,    27.542,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.350,     6.228,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074322,'2 ',    22.053,    10.118,    10.118,    -1.291,1.03240,2074321,    27.612,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.350,    10.194,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074324,'1 ',    15.658,     0.000,     7.616,    -0.972,1.01871,    0,    24.773,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    19.833,     5.939,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074324,'2 ',    18.290,     7.620,     7.620,    -0.970,1.01871,    0,    23.945,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.830,     4.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074324,'3 ',    19.830,     7.620,     7.620,    -0.970,1.01871,    0,    21.172,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.830,     6.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074328,'1 ',   159.250,    40.998,    81.058,   -17.677,1.02312,2074326,   172.322,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.250,    39.830,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074329,'1 ',   159.250,    40.998,    81.060,   -17.680,1.02312,2074326,   230.369,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   159.250,    73.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074332,'1 ',     5.730,     1.951,     3.460,    -0.440,1.02900,    0,    10.696,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     2.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074332,'2 ',     6.357,     1.951,     3.456,    -0.441,1.02900,2074331,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     3.307,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074333,'1 ',     6.805,     0.780,     3.168,    -0.404,1.02900,    0,     8.347,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.250,     1.732,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074333,'2 ',     4.136,     0.780,     3.168,    -0.404,1.02900,    0,     8.355,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.250,     2.424,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2074334,'1 ',    26.930,    -5.760,     8.520,    -5.760,1.01920,    0,    46.303,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    40.000,     5.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074335,'1 ',     0.000,     0.000,     2.560,    -1.730,1.01920,    0,    13.052,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.000,     4.310,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074335,'2 ',     8.690,    -1.841,     2.880,    -1.940,1.01920,    0,    16.239,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.500,     1.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2074335,'3 ',    11.059,    -1.841,     4.154,    -2.808,1.01920,    0,    19.500,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.500,     2.258,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077187,'1 ',    82.003,    -5.145,    40.320,    -5.145,1.02116,2077185,   127.541,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    31.281,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077188,'1 ',    65.450,    -5.140,    40.320,    -5.140,1.02116,2077185,   131.585,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    14.930,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077189,'1 ',    77.225,    -5.145,    40.320,    -5.145,1.02116,2077185,   112.685,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    14.092,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077190,'1 ',    89.780,    -5.140,    40.320,    -5.140,1.02116,2077185,   152.328,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    18.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077191,'1 ',    90.220,    -5.140,    40.320,    -5.140,1.02116,2077185,   106.162,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   105.000,    20.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077195,'1 ',    67.700,     9.160,    34.460,    -7.510,1.02214,2077193,    74.663,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.700,    26.840,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077196,'1 ',    67.700,     9.160,    34.459,    -7.515,1.02214,2077193,    99.618,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.700,    26.068,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077197,'1 ',    67.700,     0.000,    34.459,    -7.515,1.02214,2077193,    71.029,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    67.700,    24.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077199,'1 ',     0.000,     0.000,    21.480,    -5.620,1.02116,2077198,    50.799,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    46.100,     9.010,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077200,'1 ',     4.350,     0.764,     3.070,    -0.390,1.01920,    0,     8.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     1.430,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077200,'2 ',     4.918,     0.000,     3.072,    -0.392,1.01920,    0,    10.769,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.000,     1.825,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077200,'3 ',     5.320,     0.764,     3.070,    -0.390,1.01920,    0,     8.090,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     0.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077204,'1 ',    94.040,     0.000,    22.684,   -15.336,1.03800,2077202,   152.534,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   106.500,    49.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077207,'1 ',     5.794,     2.066,     2.066,    -1.397,1.04200,2077206,    10.426,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.700,     2.082,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077207,'2 ',     5.496,     0.000,     2.045,    -1.382,1.04200,2077206,     9.811,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.600,     1.039,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077213,'1 ',   172.800,   -21.082,    80.525,   -21.082,1.03217,2077209,   210.112,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   172.800,    36.907,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077216,'1 ',     0.000,     0.000,    24.000,    -3.060,1.01822,2077214,    63.730,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    62.500,    22.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077217,'1 ',    43.198,    24.000,    24.000,    -3.063,1.03900,2077214,    89.365,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.500,    27.515,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077218,'1 ',    35.527,    24.000,    24.000,    -3.063,1.03900,2077214,    86.661,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.500,    10.639,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077219,'1 ',    40.324,    24.000,    24.000,    -3.063,1.03900,2077214,    80.302,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    62.500,    21.236,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077223,'1 ',    83.190,    19.377,    41.090,    -5.240,1.01724,2077221,   133.574,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.000,    50.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077224,'1 ',    90.980,    19.377,    41.090,    -5.240,1.01724,2077221,   129.994,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.000,    36.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077225,'1 ',   107.000,    19.377,    41.090,    -5.240,1.01724,2077221,   138.511,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.000,    48.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077226,'1 ',    96.295,     0.000,    41.088,    -5.243,1.01724,2077221,   134.264,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   107.000,    48.641,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077228,'1 ',     8.423,     3.725,     3.725,    -0.475,1.04000,    0,    11.123,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.700,     4.628,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077229,'1 ',    12.969,     4.297,     6.374,    -0.813,1.02508,    0,    20.988,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.600,     6.005,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077229,'2 ',     0.000,     0.000,     6.370,    -0.810,1.02508,    0,    16.828,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.600,     8.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077229,'3 ',     9.010,     4.297,     6.370,    -0.810,1.02508,    0,    18.628,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.600,     1.860,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077231,'1 ',     0.000,     0.000,     1.920,    -1.300,1.01920,    0,     9.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.000,     1.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077231,'2 ',     7.231,    -1.440,     2.130,    -1.440,1.01920,    0,    15.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     1.881,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077236,'1 ',    57.439,    22.849,    26.573,    -3.391,1.01802,2077232,   100.269,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.200,    28.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077237,'1 ',    47.120,    22.849,    26.570,    -3.390,1.01802,2077232,    69.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.200,    20.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077238,'1 ',    54.180,    22.849,    26.573,    -3.391,1.01802,2077232,    79.623,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    69.200,    19.844,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077243,'1 ',    29.197,    11.053,    14.231,    -1.816,1.02018,2077239,    40.937,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.060,     9.505,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077243,'2 ',    37.060,    11.053,    14.231,    -1.816,1.02018,2077239,    42.185,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.060,     8.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077244,'1 ',    28.907,    11.053,    14.231,    -1.816,1.02018,2077239,    45.995,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.060,     6.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077244,'2 ',    27.910,    11.053,    14.230,    -1.820,1.02018,2077239,    43.131,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.060,    11.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077245,'1 ',    18.640,    14.230,    14.230,    -1.820,1.02018,2077239,    42.865,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.060,     7.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077248,'1 ',    68.000,    -8.300,    31.690,    -8.300,1.00342,2077247,    73.763,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    68.000,    14.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077250,'1 ',     7.000,    -1.440,     2.130,    -1.440,1.01949,2077249,    10.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077251,'1 ',     7.220,    -1.440,     2.130,    -1.440,1.01949,2077249,    12.653,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.740,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077252,'1 ',    10.660,     5.574,     5.574,    -0.711,1.04000,    0,    14.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.517,     1.593,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077253,'1 ',    14.517,    -0.711,     5.574,    -0.711,1.01920,    0,    18.498,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.517,     3.481,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077253,'2 ',    12.390,    -0.710,     5.570,    -0.710,1.01920,    0,    18.053,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.520,     5.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077253,'3 ',     8.807,    -0.711,     5.574,    -0.711,1.01920,    0,    16.304,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.517,     5.412,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077253,'4 ',    10.573,    -0.711,     5.574,    -0.711,1.01920,    0,    15.479,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.517,     4.186,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077253,'5 ',    10.560,    -0.710,     5.570,    -0.710,1.01920,    0,    14.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.520,     4.870,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077258,'1 ',   183.989,   -24.359,   264.688,   -69.296,1.02018,2077254,   634.742,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   568.000,   168.340,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077259,'1 ',   568.000,   -24.359,   264.688,   -69.296,1.02018,2077254,   618.205,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   568.000,   270.109,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077260,'1 ',   206.250,   -24.359,   264.688,   -69.296,1.02018,2077254,   690.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   568.000,    96.252,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077261,'1 ',   568.000,   -24.359,   264.690,   -69.300,1.02018,2077254,   696.612,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   568.000,   106.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077264,'1 ',     9.150,     0.121,     4.657,    -1.016,1.01822,    0,     9.215,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.150,     2.421,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077264,'2 ',     9.150,     0.121,     4.660,    -1.020,1.01822,    0,    11.147,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.150,     2.610,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077264,'3 ',     9.150,     0.121,     4.660,    -1.020,1.01822,    0,    11.301,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.150,     2.780,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077264,'4 ',     9.150,     0.000,     4.657,    -1.016,1.01822,    0,     9.868,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     9.150,     1.766,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077264,'5 ',     3.042,     0.121,     4.660,    -1.020,1.01822,    0,    10.439,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.150,     2.790,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077264,'6 ',     9.150,     0.121,     4.660,    -1.020,1.01822,    0,    11.712,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.150,     2.270,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077267,'1 ',    57.690,    -2.890,    22.660,    -2.890,1.01920,    0,    64.273,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    59.000,    25.370,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077268,'1 ',    22.985,    11.597,    11.597,    -1.480,1.04000,    0,    30.607,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.200,     6.146,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077269,'1 ',    21.980,    -1.480,    11.600,    -1.480,1.01920,    0,    40.424,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.200,    10.630,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077270,'1 ',     9.270,     1.080,     3.686,    -0.470,1.01724,    0,    10.198,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     4.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077270,'2 ',     6.626,     1.080,     3.686,    -0.470,1.01724,    0,    10.689,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     3.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077270,'3 ',     9.600,     1.080,     3.686,    -0.470,1.01724,    0,     9.804,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     4.234,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077270,'4 ',     7.330,     1.080,     3.690,    -0.470,1.01724,    0,    10.795,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.600,     3.890,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077274,'1 ',    78.260,    40.890,    40.890,    -5.220,1.01822,2077272,   141.751,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.480,    36.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077275,'1 ',    75.250,    40.890,    40.890,    -5.220,1.01822,2077272,   106.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.480,    48.810,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077276,'1 ',    68.376,    40.888,    40.888,    -5.218,1.01822,2077272,   118.878,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.480,    15.059,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077277,'1 ',     0.000,     0.000,    40.890,    -5.220,1.01822,2077272,   119.041,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   106.480,    33.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077278,'1 ',     0.000,     0.000,    40.890,    -5.220,1.01822,2077272,   111.466,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   106.480,    49.110,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077280,'1 ',    78.360,    22.046,    22.046,   -14.904,1.05800,2077279,   124.524,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   103.500,    47.283,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077286,'1 ',   115.700,   -14.120,    53.920,   -14.120,1.02116,2077282,   132.935,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.700,    36.520,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077289,'1 ',   180.650,    19.299,    40.260,   -27.220,1.02018,2077287,   259.112,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   189.000,    41.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
2077290,'1 ',     7.860,    21.683,    21.683,    -4.729,1.04000,    0,    47.545,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.600,     6.598,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077291,'1 ',     5.477,    -0.412,     3.226,    -0.412,1.01920,    0,     8.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     2.584,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077291,'2 ',     8.400,    -0.412,     3.226,    -0.412,1.01920,    0,    10.527,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     3.015,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077291,'3 ',     8.400,    -0.412,     3.226,    -0.412,1.01920,    0,     8.661,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     4.043,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077291,'4 ',     0.000,     0.000,     3.230,    -0.410,1.01920,    0,     8.820,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     8.400,     2.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077291,'5 ',     6.757,    -0.412,     3.226,    -0.412,1.01920,    0,     9.869,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     3.090,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077291,'6 ',     8.200,    -0.412,     3.226,    -0.412,1.01920,    0,     8.585,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.400,     2.019,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077294,'1 ',     0.000,     0.000,     2.880,    -0.370,1.01920,    0,     8.482,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     1.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077294,'2 ',     0.000,     0.000,    10.370,    -1.320,1.01920,    0,    30.165,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    27.000,     3.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2077294,'3 ',    22.542,    -1.323,    10.368,    -1.323,1.01920,    0,    29.915,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    27.000,    10.088,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080085,'1 ',     0.000,     0.000,    40.970,    -8.940,1.01920,    0,    93.044,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    80.500,    31.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080091,'1 ',   104.667,    32.561,    53.275,   -11.618,1.02214,2080086,   141.505,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.667,    36.178,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080092,'1 ',   104.670,    32.561,    53.280,   -11.620,1.02214,2080086,   135.577,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.670,    38.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080093,'1 ',   104.670,    32.561,    53.280,   -11.620,1.02214,2080086,   120.747,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.670,    26.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080094,'1 ',   104.670,    32.561,    53.280,   -11.620,1.02214,2080086,   153.119,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.670,    13.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080095,'1 ',   104.667,    32.561,    53.275,   -11.618,1.02214,2080086,   120.216,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.667,    52.077,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080096,'1 ',   104.670,    32.561,    53.280,   -11.620,1.02214,2080086,   110.999,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   104.670,    23.760,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080097,'1 ',     0.000,     0.000,    48.360,   -10.540,1.02214,2080086,   132.538,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    95.000,    40.980,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080098,'1 ',    95.000,    32.561,    48.355,   -10.545,1.02214,2080086,   125.632,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.000,    41.357,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080099,'1 ',    95.000,    32.561,    48.360,   -10.540,1.02214,2080086,    97.012,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.000,    39.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
2080100,'1 ',     6.667,     0.000,     0.000,     0.000,1.04000,    0,    12.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     1.136,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001004,'1 ',   158.250,   -30.380,    44.940,   -30.380,1.01000,    0,   253.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.000,    63.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001006,'1 ',    25.730,    -4.940,     7.310,    -4.940,1.00000,    0,    41.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.300,    10.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001009,'1 ',    61.870,   -11.880,    17.570,   -11.880,1.00000,    0,    99.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.500,    24.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001011,'1 ',     9.985,     0.000,     0.000,     0.000,1.00000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001021,'1 ',   149.630,   -28.730,    42.490,   -28.730,1.00000,    0,   239.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.500,    59.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001023,'1 ',   135.000,    -1.359,    38.340,   -25.920,1.01000,    0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001026,'1 ',    93.150,    -7.891,    26.450,   -17.880,1.00000,    0,   149.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.200,    37.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001033,'1 ',   208.500,   -40.030,    59.210,   -40.030,1.00000,    0,   333.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.000,    83.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001035,'1 ',    67.500,   -12.960,    19.170,   -12.960,1.00000,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001039,'1 ',   110.630,   -21.240,    31.420,   -21.240,1.00000,    0,   177.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.500,    44.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001042,'1 ',     0.000,   -10.549,    25.960,   -17.550,1.00000,    0,   146.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   121.900,    36.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001043,'1 ',    44.100,    -4.931,    12.520,    -8.470,1.00000,    0,    70.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.800,    17.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001048,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,    0,   390.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001049,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,    0,   390.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001050,'1 ',    89.268,    -9.920,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001051,'1 ',    89.268,    -7.944,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001052,'1 ',    89.268,    -9.920,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001053,'1 ',     0.000,     0.000,    91.010,   -19.850,1.00000,    0,   214.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   178.800,    53.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001057,'1 ',     0.000,    -7.656,    25.560,   -17.280,1.00000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   120.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001059,'1 ',     0.000,     0.000,     2.850,    -0.620,1.04000,    0,     6.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.600,     1.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001060,'1 ',     0.000,     0.000,     1.020,    -0.220,1.04000,    0,     2.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001062,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001063,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,    0,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.000,    69.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001066,'1 ',   106.880,    -4.787,    30.350,   -20.520,1.00000,    0,   171.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    42.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001070,'1 ',   120.380,    16.420,    34.190,   -23.110,1.04000,    0,   192.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.500,    48.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
3001072,'1 ',   191.847,    10.706,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001073,'1 ',   191.847,    23.645,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001074,'1 ',   191.847,    18.704,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001075,'1 ',   191.847,    17.009,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001076,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001077,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
3001078,'1 ',    95.359,     9.083,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
