2010627,2010623,'1 ',5.55091E-3,3.08380E-2,4.30584E-2, 229.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010623,2010818,'1 ',2.73811E-3,1.64673E-2,4.63492E-3, 241.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010624,2010625,'1 ',2.00624E-4,1.13089E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010624,2010659,'1 ',1.10075E-2,7.02504E-2,5.10007E-2, 218.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010624,2011057,'1 ',5.81005E-3,3.58424E-2,1.90867E-2, 228.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010626,2010868,'1 ',4.09642E-3,2.47309E-2,1.76565E-1, 215.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010626,2011055,'1 ',1.01975E-2,6.56498E-2,2.09432E-2, 225.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010627,2010629,'1 ',1.00467E-2,6.45154E-2,4.48092E-2, 203.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010628,2010630,'1 ',3.94912E-3,1.51577E-2,3.06106E-2, 161.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010633,2010628,'1 ',3.47351E-3,2.22565E-2,5.05603E-2, 154.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010628,2010676,'1 ',5.87226E-3,3.02689E-2,2.36960E-1, 224.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010629,2010634,'1 ',2.14756E-2,9.34148E-2,2.83281E-2, 161.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010630,2010790,'1 ',2.66474E-2,1.22151E-1,2.49736E-2, 222.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010631,2010632,'1 ',2.99005E-4,1.15813E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010632,2010636,'1 ',4.42464E-3,3.02281E-2,2.25988E-2, 234.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010971,2010632,'1 ',8.98003E-3,5.86918E-2,1.59877E-2, 249.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010633,2010868,'1 ',4.30344E-3,1.97346E-2,7.95075E-3, 222.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010971,2010634,'1 ',1.06630E-2,6.46615E-2,4.33586E-2, 219.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010636,2010635,'1 ',3.27134E-3,1.60185E-2,4.70501E-3, 219.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010635,2010647,'1 ',3.11580E-3,1.85642E-2,3.75428E-3, 202.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010636,2010637,'1 ',2.13648E-4,1.08361E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010650,2010636,'1 ',2.04348E-3,9.74804E-3,4.19773E-3, 218.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010644,2010638,'1 ',1.25560E-3,8.26099E-3,5.89033E-3, 186.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010638,2010648,'1 ',2.35555E-3,1.67184E-2,7.17188E-3, 221.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010779,2010638,'1 ',2.32115E-3,1.74252E-2,6.48501E-3, 166.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010639,2010640,'1 ',2.30461E-4,1.18020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010640,2010641,'1 ',2.88510E-3,1.92952E-2,1.37166E-2, 224.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010640,2010665,'1 ',1.58636E-3,9.14889E-3,5.73570E-2, 181.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010641,2010665,'1 ',2.02967E-3,1.59487E-2,6.13969E-3, 228.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010871,2010641,'1 ',4.57621E-4,3.17112E-3,7.51445E-4, 266.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010642,2010643,'1 ',2.76940E-4,1.14513E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010642,2010644,'1 ',2.95285E-4,1.16006E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010968,2010644,'1 ',2.50167E-3,1.09655E-2,6.47773E-3, 207.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010645,2010646,'1 ',2.47609E-4,1.10891E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010645,2010826,'1 ',5.52314E-3,3.17979E-2,4.81691E-2, 209.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074011,2010645,'1 ',2.13100E-2,9.26409E-2,3.05932E-2, 197.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010652,2010647,'1 ',3.99990E-3,2.58533E-2,9.26863E-3, 232.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010656,2010648,'1 ',4.51922E-3,2.76469E-2,1.00224E-2, 180.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010648,2010662,'1 ',1.53464E-3,8.23754E-3,4.14438E-3, 253.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010651,2010649,'1 ',1.16065E-3,6.97181E-3,3.35176E-3, 212.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010649,2010662,'1 ',2.95734E-3,2.21818E-2,2.71826E-2, 239.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010871,2010650,'1 ',2.43222E-3,1.36795E-2,3.21075E-3, 243.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010651,2010779,'1 ',2.62683E-3,1.32388E-2,4.02490E-3, 203.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010652,2010658,'1 ',5.56714E-3,3.04569E-2,2.76505E-2, 222.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010652,2074021,'1 ',7.80559E-3,4.64599E-2,5.27885E-2, 214.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010653,2010654,'1 ',2.92732E-4,1.03254E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010662,2010654,'1 ',1.36464E-3,6.64472E-3,4.58900E-3, 275.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010654,2010671,'1 ',2.58832E-3,1.85688E-2,8.56365E-3, 217.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010654,2074002,'1 ',4.98697E-3,3.17305E-2,6.83926E-2, 238.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010655,2010656,'1 ',2.56846E-4,1.00471E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010656,2010662,'1 ',4.96272E-3,2.44256E-2,1.53414E-2, 216.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010657,2010665,'1 ',1.85419E-3,8.30183E-3,2.96904E-3, 171.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010657,2010671,'1 ',5.93000E-3,2.93705E-2,1.08820E-2, 222.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010666,2010658,'1 ',4.51847E-3,2.18576E-2,1.45569E-2, 229.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010659,2074014,'1 ',1.78663E-2,8.42405E-2,3.76306E-2, 195.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010660,2010679,'1 ',5.88303E-3,3.32853E-2,1.35597E-2, 202.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010660,2010871,'1 ',3.94317E-3,2.05593E-2,8.16880E-3, 205.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010661,2010663,'1 ',2.41720E-4,1.08346E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010661,2010664,'1 ',2.17105E-4,1.04177E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010970,2010661,'1 ',1.10000E-3,1.20000E-2,2.60000E-1,1100.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010793,2010663,'1 ',3.04657E-3,3.33666E-2,5.14617E-1,1038.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010663,2074234,'1 ',2.79624E-3,3.85340E-2,7.29305E-1,1220.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010666,2010667,'1 ',2.42500E-4,1.09820E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010666,2074300,'1 ',7.54924E-3,3.94743E-2,3.80613E-2, 236.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010674,2010668,'1 ',2.26059E-3,1.39062E-2,3.93797E-3, 179.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010668,2010678,'1 ',3.56036E-3,2.41681E-2,2.33998E-2, 236.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010669,2010826,'1 ',5.12973E-3,3.29902E-2,8.06710E-3, 223.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074011,2010669,'1 ',1.37833E-2,8.03626E-2,2.22172E-2, 182.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010670,2010826,'1 ',7.70588E-3,4.24272E-2,2.16338E-2, 229.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010670,2074027,'1 ',1.12164E-2,5.10997E-2,5.14854E-2, 189.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010671,2074025,'1 ',9.33610E-3,5.61241E-2,2.21874E-2, 216.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010672,2074300,'1 ',8.22649E-3,3.42915E-2,1.21630E-2, 212.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010672,2077184,'1 ',2.17576E-2,1.47352E-1,2.59222E-1, 229.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  79.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010679,2010673,'1 ',3.74748E-3,2.43174E-2,3.70556E-2, 196.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074006,2010673,'1 ',4.23782E-3,2.29036E-2,1.37035E-2, 226.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010674,2010675,'1 ',2.17195E-4,1.18016E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010674,2010679,'1 ',2.99596E-3,1.89319E-2,9.09433E-3, 189.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010676,2010677,'1 ',2.65970E-4,1.17686E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010676,2010790,'1 ',1.22194E-2,6.28253E-2,8.32575E-2, 234.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010676,2074003,'1 ',3.95108E-3,2.23268E-2,5.01837E-2, 201.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010678,2074241,'1 ',4.62337E-3,3.07480E-2,3.83764E-2, 248.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010679,2074024,'1 ',8.35154E-3,5.05692E-2,4.42490E-2, 211.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010680,2010812,'1 ',1.09331E-4,3.06423E-3,1.70908E0,4069.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010680,2010905,'1 ',6.26735E-5,1.80708E-3,7.75136E-1,3916.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011000,2010680,'1 ',2.66942E-4,8.21657E-3,3.72116E0,4131.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  81.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010681,2010915,'1 ',7.44437E-4,8.15452E-3,2.45501E-1,1037.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010690,2010692,'1 ',2.70811E-4,1.16914E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010690,2010984,'1 ',2.97999E-3,2.09824E-2,1.49188E-2, 207.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010690,2011068,'1 ',4.98677E-4,3.15966E-3,5.48865E-4, 215.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010693,2010863,'1 ',1.31166E-2,6.95157E-2,2.32492E-2, 167.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010697,2010700,'1 ',2.37613E-4,1.00758E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010697,2010701,'1 ',2.07636E-4,1.10237E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010701,2010718,'1 ',1.48326E-3,1.84545E-2,3.52617E-1,1199.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010701,2010979,'1 ',1.49595E-3,1.78080E-2,2.09631E-1,1197.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010702,2010704,'1 ',2.88390E-4,1.00009E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010702,2010705,'1 ',2.50796E-4,1.07435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010702,2010706,'1 ',2.65339E-4,1.06237E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010705,2011002,'1 ',3.46448E-3,2.00376E-2,1.26877E-2, 138.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010705,2013380,'1 ',1.24757E-2,8.39368E-2,9.40194E-2, 266.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010707,2010716,'1 ',2.79594E-4,1.18886E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010718,2010708,'1 ',6.83580E-4,7.90906E-3,1.77747E-1,1094.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011075,2010708,'1 ',1.68812E-3,1.94960E-2,4.15607E-1,1258.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010716,2010717,'1 ',7.12960E-5,1.95184E-3,8.21741E-1,4009.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010716,2010734,'1 ',4.21113E-4,1.13388E-2,5.17633E0,4230.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 111.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010716,2011011,'1 ',2.41603E-4,6.64656E-3,4.30227E0,4243.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010717,2010861,'1 ',5.05960E-4,1.39922E-2,7.90759E0,4141.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 151.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010717,2010892,'1 ',5.05730E-4,1.51454E-2,8.23779E0,4081.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 155.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010905,2010717,'1 ',1.21478E-4,3.35261E-3,2.15736E0,3936.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010717,2011074,'1 ',2.11033E-4,5.14192E-3,2.28746E0,4192.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010728,2010748,'1 ',4.45511E-3,5.27050E-2,1.37519E0,1373.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 110.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010769,2010728,'1 ',2.18785E-3,2.61469E-2,8.31426E-1,1335.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011010,2010731,'1 ',5.79836E-3,2.36212E-2,6.89384E-3, 210.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010734,2010861,'1 ',1.39062E-4,3.89512E-3,1.53156E0,4058.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010735,2010838,'1 ',4.59333E-4,5.26216E-3,1.88507E-1,1391.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010837,2010736,'1 ',5.26703E-4,2.62619E-3,1.24382E-3, 313.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013666,2010739,'1 ',1.12126E-4,3.34014E-3,1.84027E0,3975.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010813,2010740,'1 ',5.40319E-4,6.38696E-3,9.14664E-2,1330.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010862,2010740,'1 ',1.15747E-3,1.15757E-2,6.83044E-1,1129.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010741,2010935,'1 ',3.02301E-3,1.42039E-2,6.03799E-3, 239.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010907,2010745,'1 ',6.18415E-3,3.22033E-2,2.17333E-2, 182.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010747,2010916,'1 ',3.25106E-4,9.30472E-3,5.77305E0,4211.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011011,2010747,'1 ',1.33886E-4,3.64980E-3,1.80593E0,4182.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010747,2011074,'1 ',4.78424E-5,1.29613E-3,6.46878E-1,3989.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010748,2011075,'1 ',4.73978E-4,5.16957E-3,1.47213E-1,1221.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010862,2010756,'1 ',4.50328E-4,5.22099E-3,1.00183E-1,1149.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010928,2010756,'1 ',5.47830E-4,7.13933E-3,2.42202E-1,1177.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010769,2010758,'1 ',1.26004E-3,1.64419E-2,2.98276E-1,1170.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010758,2010917,'1 ',1.66086E-3,1.97199E-2,4.24954E-1,1235.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010760,2010762,'1 ',2.75253E-4,1.16245E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010760,2010763,'1 ',2.02985E-4,1.11134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010760,2010764,'1 ',2.22094E-4,1.15457E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010760,2010765,'1 ',2.06064E-4,1.03815E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010761,2013335,'1 ',4.87627E-3,2.62851E-2,1.68567E-2, 222.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010761,2013350,'1 ',2.03710E-3,1.32122E-2,3.42743E-3, 242.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013302,2010762,'1 ',3.60381E-4,4.63880E-3,1.26284E-1,1369.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013340,2010762,'1 ',4.07528E-4,4.97124E-3,1.02576E-1,1198.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010762,2013621,'1 ',2.09696E-3,2.35679E-2,1.18070E0,1390.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010762,2013667,'1 ',1.13111E-3,1.21949E-2,2.80312E-1,1305.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010766,2011056,'1 ',5.71602E-4,7.68393E-3,1.68245E-1,1103.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013438,2010766,'1 ',9.30034E-4,1.30195E-2,3.06500E-1,1221.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013432,2010767,'1 ',1.64879E-2,1.06146E-1,3.17039E-2, 216.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010917,2010769,'1 ',3.81222E-4,4.71824E-3,8.60396E-2,1376.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011037,2010770,'1 ',9.15182E-3,6.20665E-2,5.03382E-2, 239.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010775,2010777,'1 ',2.71550E-4,1.06654E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010777,2010894,'1 ',6.61482E-4,3.82403E-3,8.80168E-4, 231.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010778,2010779,'1 ',2.43943E-4,1.18612E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010778,2010780,'1 ',2.03474E-4,1.17061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011036,2010781,'1 ',1.44048E-3,7.81466E-3,1.16532E-2, 217.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010784,2010786,'1 ',2.10729E-4,1.13880E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010784,2010787,'1 ',2.16407E-4,1.06231E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010786,2011034,'1 ',4.68547E-4,5.55429E-3,1.20758E-1,1127.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010893,2010788,'1 ',1.58567E-3,1.47180E-2,3.97438E-1, 995.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010789,2010792,'1 ',2.19558E-4,1.06158E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010789,2010793,'1 ',2.85645E-4,1.11527E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010825,2010793,'1 ',2.06081E-3,2.35387E-2,3.37092E-1,1030.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010794,2010799,'1 ',2.87758E-4,1.14168E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010893,2010799,'1 ',3.31366E-4,3.93036E-3,6.74617E-2,1295.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010800,2010933,'1 ',6.67196E-3,2.78773E-2,3.84909E-2, 241.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010800,2013458,'1 ',9.83087E-3,6.08267E-2,4.20136E-2, 219.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013517,2010800,'1 ',6.47739E-3,4.11311E-2,1.79791E-2, 227.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010801,2010866,'1 ',7.03479E-3,2.96740E-2,6.69682E-3, 224.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010918,2010805,'1 ',4.16173E-3,1.84768E-2,4.33396E-3, 212.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010808,2010812,'1 ',2.27740E-4,1.07202E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010809,2010974,'1 ',8.42885E-4,1.19892E-2,4.03942E-1,1061.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010810,2010943,'1 ',9.11438E-3,4.27432E-2,2.52854E-1, 236.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010812,2013470,'1 ',1.47308E-4,4.28660E-3,1.76737E0,4021.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010813,2010953,'1 ',4.33870E-4,5.37195E-3,1.42442E-1,1108.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010817,2010819,'1 ',2.84849E-4,1.09722E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010819,2011026,'1 ',3.33768E-3,4.03821E-2,6.12558E-1,1092.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011039,2010819,'1 ',2.39807E-3,2.90716E-2,4.37242E-1,1108.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010820,2010822,'1 ',2.51747E-4,1.12483E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010820,2010823,'1 ',2.88906E-4,1.04364E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013410,2010823,'1 ',1.00641E-2,4.51843E-2,2.69431E-2, 194.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013591,2010823,'1 ',4.92712E-3,3.16971E-2,4.23734E-2, 194.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010824,2010835,'1 ',2.25091E-4,1.18282E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010961,2010825,'1 ',1.15160E-3,1.30897E-2,2.07318E-1,1037.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010825,2074217,'1 ',1.20639E-3,1.60456E-2,2.91696E-1,1077.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010885,2010835,'1 ',1.20552E-4,3.21808E-3,1.50370E0,3955.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013594,2010835,'1 ',4.02948E-4,1.22782E-2,5.13549E0,4016.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 115.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010836,2010837,'1 ',2.93502E-4,1.08621E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010842,2010862,'1 ',1.00597E-3,1.19981E-2,2.20971E-1,1150.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010999,2010843,'1 ',1.75258E-3,8.36146E-3,6.44898E-3, 225.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010844,2010855,'1 ',2.26751E-4,1.11398E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010845,2010854,'1 ',2.20773E-4,1.03463E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013465,2010846,'1 ',1.25965E-2,7.05358E-2,2.73727E-2, 219.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010942,2010854,'1 ',1.27462E-3,1.56662E-2,2.66207E-1,1113.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010854,2010974,'1 ',8.04269E-4,9.21693E-3,1.58897E-1,1107.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010855,2010941,'1 ',1.34835E-4,3.58567E-3,1.59146E0,4116.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013470,2010855,'1 ',1.20232E-4,3.05045E-3,2.08467E0,4200.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010856,2010861,'1 ',2.71950E-4,1.01906E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010857,2010928,'1 ',3.94683E-4,5.13307E-3,1.25739E-1,1312.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010986,2010861,'1 ',1.22640E-4,3.13614E-3,2.48570E0,3963.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010970,2010870,'1 ',1.09671E-3,1.17960E-2,2.60466E-1,1109.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010870,2074207,'1 ',1.24593E-3,1.42488E-2,1.91858E-1,1074.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010874,2010885,'1 ',2.09777E-4,1.14435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010874,2010886,'1 ',2.60978E-4,1.06664E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010942,2010875,'1 ',1.43459E-3,1.61306E-2,2.85086E-1,1123.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010876,2010962,'1 ',5.50264E-3,3.64399E-2,1.72463E-2, 206.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010885,2010941,'1 ',1.04641E-4,2.95687E-3,1.51343E0,3996.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010887,2010891,'1 ',2.09681E-4,1.16830E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011034,2010891,'1 ',1.10865E-3,1.28864E-2,3.08305E-1, 993.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010892,2010916,'1 ',2.66779E-4,7.22514E-3,4.75886E0,4073.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011026,2010899,'1 ',1.79999E-3,2.19615E-2,3.51550E-1,1193.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010900,2011047,'1 ',7.16742E-3,3.89603E-2,1.68730E-2, 204.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010903,2010933,'1 ',1.34466E-2,7.71098E-2,5.41845E-2, 228.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010903,2010984,'1 ',2.05370E-3,1.04773E-2,4.59894E-3, 195.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010906,2010915,'1 ',2.80055E-4,1.08088E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010915,2010979,'1 ',5.94558E-4,6.82915E-3,2.63109E-1,1161.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011028,2010923,'1 ',1.38438E-4,7.73037E-4,3.31825E-4, 203.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010924,2010926,'1 ',2.41243E-4,1.17601E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010924,2010927,'1 ',2.31614E-4,1.13142E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2010933,'1 ',2.16862E-3,1.24647E-2,5.38620E-3, 336.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013498,2010933,'1 ',3.80429E-3,1.89267E-2,1.22236E-2, 207.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010934,2010935,'1 ',2.16220E-4,1.13825E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010934,2010936,'1 ',2.74769E-4,1.00355E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010937,2010988,'1 ',6.12662E-3,3.78252E-2,3.16201E-2, 195.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013430,2010943,'1 ',1.59007E-2,9.47274E-2,5.14799E-2, 194.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010950,2010952,'1 ',2.12539E-4,1.06046E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010953,2011048,'1 ',9.85413E-4,1.17831E-2,2.73650E-1,1221.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010953,2011070,'1 ',1.11168E-3,1.34435E-2,3.35699E-1,1225.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010957,2010960,'1 ',2.04794E-4,1.02732E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2013401,'1 ',6.30039E-3,3.58562E-2,5.54250E-2, 300.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2013401,'2 ',6.30039E-3,3.58562E-2,5.54250E-2, 300.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2013401,'3 ',6.30039E-3,3.58562E-2,5.54250E-2, 300.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2013401,'4 ',6.30039E-3,3.58562E-2,5.54250E-2, 300.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2013485,'1 ',2.48031E-3,1.89025E-2,1.40218E-1, 291.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2013485,'2 ',2.48031E-3,1.89025E-2,1.40218E-1, 291.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010958,2013485,'3 ',2.48031E-3,1.89025E-2,1.40218E-1, 291.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010960,2011067,'1 ',1.05653E-3,1.21297E-2,3.66592E-1,1194.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010960,2013516,'1 ',4.66414E-4,5.75730E-3,1.53656E-1,1235.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010960,2013667,'1 ',1.67092E-3,2.15065E-2,8.26492E-1,1433.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010961,2011056,'1 ',5.88842E-4,6.92077E-3,1.12537E-1,1094.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011051,2010962,'1 ',7.18261E-3,4.20096E-2,9.44179E-3, 200.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010966,2010967,'1 ',2.00649E-4,1.14495E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011012,2010970,'1 ',2.20000E-3,2.40000E-2,5.20000E-1,1100.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010970,2074234,'1 ',3.63749E-3,3.59880E-2,1.16051E0,1201.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  93.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011055,2010971,'1 ',2.77936E-3,1.45011E-2,1.02158E-2, 218.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011066,2010974,'1 ',4.30465E-4,4.80493E-3,1.31771E-1,1128.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010974,2013507,'1 ',6.81720E-4,8.51896E-3,4.00199E-1,1178.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011067,2010983,'1 ',2.15363E-4,2.15580E-3,1.01192E-1,1014.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010983,2013505,'1 ',8.27328E-4,1.01025E-2,3.09786E-1,1208.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010992,2010996,'1 ',2.93869E-4,1.14047E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011040,2010996,'1 ',5.78078E-3,3.38081E-2,4.88219E-2, 194.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010996,2074052,'1 ',2.87602E-2,1.80387E-1,4.84700E-2, 187.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2010997,2010999,'1 ',2.07828E-4,1.07774E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011000,2013470,'1 ',2.40878E-4,7.39159E-3,5.03125E0,4166.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011000,2013631,'1 ',7.13399E-5,2.03789E-3,1.33413E0,4171.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011000,2013666,'1 ',2.14267E-4,6.33713E-3,2.96301E0,4163.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011001,2013484,'1 ',1.04587E-3,1.15267E-2,2.82264E-1,1205.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013505,2011001,'1 ',4.76391E-4,4.88748E-3,1.51927E-1,1187.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011007,2011010,'1 ',2.98394E-4,1.04857E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011011,2011038,'1 ',4.10460E-4,1.18512E-2,6.01005E0,3971.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 119.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011011,2011074,'1 ',1.50399E-4,4.53641E-3,2.70718E0,4161.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011012,2011026,'1 ',2.73353E-4,1.14118E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011026,2011075,'1 ',2.16923E-3,2.23563E-2,5.47147E-1,1158.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011027,2011034,'1 ',2.36000E-4,1.12300E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011035,2011036,'1 ',2.25936E-4,1.10679E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011036,2011071,'1 ',1.06900E-3,5.79008E-3,2.25997E-3, 198.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074267,2011040,'1 ',1.80226E-2,9.76009E-2,7.47064E-2, 156.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013180,2011048,'1 ',3.60946E-4,4.01651E-3,7.05405E-2,1129.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011048,2013302,'1 ',4.22493E-4,5.37111E-3,1.78488E-1,1217.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011048,2013648,'1 ',1.63317E-3,2.24972E-2,4.70142E-1,1256.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011049,2013123,'1 ',4.49380E-3,2.98683E-2,2.87710E-2, 221.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011049,2013155,'1 ',8.34468E-3,4.63567E-2,2.24296E-2, 244.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013249,2011049,'1 ',1.01021E-3,6.32068E-3,1.76355E-2, 275.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013249,2011049,'2 ',1.01021E-3,6.32068E-3,1.76355E-2, 275.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013249,2011049,'3 ',1.01021E-3,6.32068E-3,1.76355E-2, 275.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013292,2011049,'1 ',1.65377E-3,8.32872E-3,3.81670E-3, 230.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011051,2013427,'1 ',8.17177E-3,4.21471E-2,2.93961E-1, 262.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011054,2011055,'1 ',2.39752E-4,1.07913E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011063,2011066,'1 ',2.81254E-4,1.19179E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013464,2011066,'1 ',3.94861E-4,4.23737E-3,6.75861E-2,1077.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2011068,2013467,'1 ',5.91679E-3,3.41894E-2,2.85518E-2, 196.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013569,2011068,'1 ',9.44350E-3,6.47991E-2,1.26044E-2, 202.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013648,2011070,'1 ',3.88645E-4,4.89497E-3,1.90669E-1,1062.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013689,2011070,'1 ',6.23900E-4,6.45739E-3,1.49094E-1,1079.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013001,2013000,'1 ',1.09560E-2,6.00710E-2,6.35226E-2, 223.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013000,2013007,'1 ',8.60015E-3,5.16215E-2,2.49139E-2, 234.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013001,2013002,'1 ',1.27917E-2,7.93192E-2,2.55080E-2, 218.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013002,2013003,'1 ',2.23825E-4,1.02938E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013002,2013005,'1 ',2.92230E-2,1.49390E-1,3.77755E-2, 209.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013011,2013004,'1 ',8.36263E-3,4.92287E-2,1.81976E-2, 193.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013024,2013004,'1 ',1.37872E-2,7.55575E-2,8.38373E-2, 197.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013005,2013006,'1 ',2.47609E-4,1.10891E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013005,2020006,'1 ',6.36305E-3,3.59948E-2,4.70989E-2, 228.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013005,2020008,'1 ',5.12405E-2,2.69366E-1,1.32419E-1, 222.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013007,2013008,'1 ',2.44677E-4,1.05811E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013007,2013010,'1 ',5.09884E-3,3.08167E-2,1.29066E-2, 260.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013007,2013016,'1 ',8.14506E-3,5.88087E-2,2.21731E-2, 211.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013076,2013009,'1 ',3.69519E-3,3.45475E-2,7.53672E-1,1184.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013011,2013010,'1 ',6.38178E-3,2.86682E-2,8.60622E-3, 228.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013011,2013012,'1 ',2.94288E-4,1.14880E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013013,2013020,'1 ',1.44866E-2,7.51099E-2,3.99730E-2, 240.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013013,2013024,'1 ',7.34140E-3,4.29502E-2,5.93446E-2, 216.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013014,2013015,'1 ',2.44161E-4,1.19018E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013022,2013015,'1 ',3.30454E-3,1.79315E-2,6.18614E-3, 187.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013015,2013034,'1 ',1.23596E-2,8.03643E-2,8.69863E-2, 215.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013016,2013038,'1 ',1.47903E-2,6.80518E-2,5.34891E-2, 194.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013017,2013018,'1 ',2.46669E-4,1.04293E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013021,2013017,'1 ',1.27966E-2,7.44189E-2,2.87917E-2, 213.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013017,2013022,'1 ',5.46494E-3,3.63459E-2,3.05558E-2, 170.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013019,2013029,'1 ',8.00189E-3,4.22401E-2,2.78307E-2, 225.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013572,2013020,'1 ',7.43773E-3,4.52437E-2,1.91322E-2, 250.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013026,2013021,'1 ',5.94022E-3,4.32770E-2,1.91171E-1, 222.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013022,2013572,'1 ',6.91662E-3,3.66058E-2,1.13880E-2, 186.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013034,2013023,'1 ',1.44152E-2,8.15087E-2,3.59515E-2, 221.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013023,2013115,'1 ',1.01253E-2,5.28624E-2,1.91911E-1, 228.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013024,2013025,'1 ',2.95814E-4,1.05081E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013028,2013026,'1 ',1.02240E-2,3.46544E-2,2.70868E-2, 234.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013027,2013028,'1 ',2.54833E-4,1.10185E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013081,2013028,'1 ',5.88025E-3,2.56757E-2,1.67152E-1, 221.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013512,2013029,'1 ',6.95181E-3,4.30289E-2,2.14876E-2, 250.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013030,2013154,'1 ',4.43453E-3,2.83334E-2,1.66420E-1, 222.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013030,2013647,'1 ',9.52939E-3,6.48909E-2,5.52572E-2, 236.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013031,2013032,'1 ',2.32293E-4,1.12012E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013031,2013033,'1 ',2.84502E-4,1.16298E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013033,2013048,'1 ',1.24736E-2,8.74733E-2,6.26786E-2, 223.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013033,2013110,'1 ',1.50345E-2,7.46348E-2,5.62534E-2, 187.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013033,2020015,'1 ',4.50305E-2,2.25043E-1,1.30441E-1, 214.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013034,2013046,'1 ',5.90790E-3,4.03462E-2,1.92969E-2, 177.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013035,2013059,'1 ',7.25846E-3,3.05538E-2,5.15089E-2, 219.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013035,2013549,'1 ',1.65820E-2,1.06204E-1,6.92936E-2, 226.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013038,2013036,'1 ',2.23066E-3,1.19697E-2,3.69258E-3, 195.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013070,2013036,'1 ',7.49893E-3,4.88106E-2,1.97021E-2, 231.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013037,2013038,'1 ',2.46527E-4,1.14505E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013039,2013079,'1 ',8.68677E-3,4.16519E-2,4.40360E-2, 200.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013039,2013549,'1 ',5.38865E-3,3.05199E-2,2.00284E-2, 222.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013040,2013041,'1 ',2.91159E-4,1.18937E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013040,2013042,'1 ',2.18129E-4,1.02271E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013042,2013062,'1 ',7.84913E-3,4.98617E-2,1.37216E-2, 203.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013572,2013042,'1 ',9.58469E-3,6.11919E-2,3.91065E-2, 222.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013043,2013044,'1 ',2.91125E-4,1.19120E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013043,2013045,'1 ',2.99005E-4,1.15813E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013045,2013060,'1 ',1.38646E-2,6.45639E-2,2.88261E-2, 210.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013079,2013045,'1 ',8.19077E-3,5.55963E-2,2.04435E-2, 223.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013046,2013047,'1 ',2.65605E-4,1.09029E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013046,2013138,'1 ',4.00846E-3,1.98586E-2,1.31611E-1, 204.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013048,2013049,'1 ',2.23484E-4,1.10363E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013048,2013051,'1 ',6.12947E-3,4.44072E-2,1.17754E-2, 198.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013048,2013059,'1 ',7.76988E-3,4.52893E-2,2.01315E-2, 235.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013050,2013051,'1 ',2.32264E-4,1.14438E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013051,2013059,'1 ',5.86032E-3,3.32742E-2,2.17534E-2, 233.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013052,2013053,'1 ',2.70670E-4,1.03793E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013054,2013052,'1 ',1.07090E-2,5.86630E-2,3.22874E-2, 208.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013083,2013052,'1 ',3.35033E-3,2.20383E-2,7.30174E-3, 178.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013054,2013162,'1 ',8.56187E-3,6.46651E-2,5.21730E-2, 218.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013068,2013055,'1 ',3.65979E-3,2.15030E-2,5.07809E-2, 207.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013055,2013092,'1 ',2.10826E-3,1.17880E-2,3.55905E-3, 241.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013056,2013057,'1 ',2.86968E-4,1.19793E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013057,2013068,'1 ',2.87395E-3,1.70176E-2,7.46105E-3, 210.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013057,2013087,'1 ',7.15409E-3,3.37718E-2,2.32695E-2, 231.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013171,2013058,'1 ',1.44200E-3,1.82180E-2,2.25785E-1,1121.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013058,2013548,'1 ',2.08543E-3,2.28619E-2,4.23792E-1,1300.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013058,2020005,'1 ',2.82157E-3,3.10347E-2,7.27803E-1,1125.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013059,2013060,'1 ',3.70570E-3,1.96615E-2,1.47092E-2, 190.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013090,2013059,'1 ',3.02825E-3,1.46474E-2,9.80932E-3, 185.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013080,2013061,'1 ',9.00930E-3,4.48876E-2,2.22513E-2, 213.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013082,2013061,'1 ',1.51204E-2,7.21974E-2,3.06146E-2, 222.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013062,2013063,'1 ',2.26218E-4,1.09680E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013069,2013062,'1 ',6.07291E-3,3.52929E-2,1.33070E-2, 208.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013104,2013064,'1 ',2.08675E-3,1.17286E-2,1.24147E-2, 176.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013064,2013218,'1 ',7.05213E-3,4.11161E-2,6.52650E-2, 223.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013065,2013104,'1 ',6.68275E-3,5.27338E-2,1.36938E-2, 220.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013065,2013118,'1 ',5.77564E-3,2.55185E-2,3.16758E-2, 189.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013066,2013075,'1 ',5.71129E-3,2.80959E-2,1.73074E-2, 197.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013066,2013109,'1 ',3.72369E-3,1.97188E-2,4.87816E-2, 226.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013067,2013143,'1 ',3.32608E-3,2.32307E-2,2.53409E-2, 239.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013647,2013067,'1 ',3.47362E-3,2.26879E-2,6.44004E-3, 249.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013069,2013099,'1 ',5.59733E-3,3.47333E-2,2.96863E-2, 245.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013070,2013080,'1 ',4.81367E-3,2.80938E-2,5.98353E-3, 171.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013070,2013129,'1 ',7.20225E-3,4.89694E-2,4.13268E-2, 257.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013074,2013096,'1 ',9.57591E-3,4.88323E-2,2.98527E-2, 247.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013075,2013103,'1 ',4.63611E-3,3.04560E-2,2.14075E-2, 224.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013562,2013076,'1 ',6.44727E-4,7.22698E-3,1.93052E-1,1255.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013083,2013077,'1 ',4.69522E-3,2.12788E-2,7.73208E-3, 220.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013078,2013079,'1 ',2.66999E-4,1.11170E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013549,2013079,'1 ',5.45784E-3,4.01396E-2,1.99477E-2, 230.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013081,2013157,'1 ',5.75911E-3,3.54070E-2,2.89780E-2, 233.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013082,2013582,'1 ',1.62745E-2,7.74001E-2,4.69277E-2, 253.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013083,2013113,'1 ',4.62112E-3,2.93351E-2,1.22989E-2, 177.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013084,2013085,'1 ',2.20773E-4,1.09311E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013096,2013084,'1 ',1.01930E-2,4.07434E-2,1.95682E-2, 235.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013084,2013115,'1 ',2.61653E-3,1.60468E-2,1.05740E-2, 190.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013086,2013136,'1 ',4.80098E-4,5.58299E-3,1.41030E-1,1352.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013571,2013086,'1 ',1.93149E-3,2.36037E-2,4.35518E-1,1135.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013099,2013087,'1 ',9.16321E-4,3.43435E-3,1.69908E-3, 328.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013090,2013091,'1 ',2.65532E-4,1.09164E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013107,2013090,'1 ',8.56600E-3,4.46111E-2,2.18557E-2, 205.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013106,2013092,'1 ',3.06336E-3,1.82079E-2,2.29938E-2, 254.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013093,2013094,'1 ',2.95280E-4,1.06435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013093,2013095,'1 ',1.70870E-3,1.22556E-2,1.22832E-2, 217.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013111,2013093,'1 ',7.87796E-3,4.75698E-2,1.19402E-2, 241.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013095,2013109,'1 ',2.68315E-3,1.41418E-2,4.07670E-3, 149.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013097,2013098,'1 ',7.91419E-3,3.89719E-2,1.27786E-2, 190.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013097,2013196,'1 ',7.52981E-3,3.94267E-2,2.34396E-2, 222.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013118,2013098,'1 ',1.75657E-3,1.20102E-2,6.47680E-3, 202.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013099,2013100,'1 ',1.25220E-3,8.19692E-3,4.25658E-3, 235.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013100,2013117,'1 ',1.48771E-3,1.08217E-2,8.09022E-3, 206.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013100,2013198,'1 ',6.01450E-3,2.72425E-2,9.07799E-2, 187.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013131,2013101,'1 ',6.09410E-4,3.40529E-3,1.64808E-3, 195.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013563,2013101,'1 ',2.84855E-3,1.66792E-2,6.87982E-3, 235.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013102,2013103,'1 ',2.75142E-4,1.09493E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013103,2013563,'1 ',4.18065E-3,2.27401E-2,1.69110E-2, 251.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013104,2013175,'1 ',7.07463E-3,3.56704E-2,3.28418E-2, 232.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013137,2013105,'1 ',1.82544E-3,8.21114E-3,1.39711E-3, 234.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013105,2013138,'1 ',1.51905E-3,7.96228E-3,2.92118E-3, 198.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013106,2013121,'1 ',2.27735E-3,1.64415E-2,2.18455E-2, 237.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013106,2013148,'1 ',8.86235E-3,4.23802E-2,4.95747E-2, 243.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013107,2013108,'1 ',2.31349E-4,1.05552E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013152,2013107,'1 ',3.94048E-3,2.68430E-2,9.38119E-3, 215.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013131,2013109,'1 ',3.82875E-3,2.42326E-2,9.92075E-3, 217.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013109,2013189,'1 ',7.45953E-3,3.80714E-2,4.54300E-2, 218.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013110,2013173,'1 ',8.99937E-3,3.94334E-2,2.59980E-2, 212.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013110,2020028,'1 ',2.61103E-2,1.34181E-1,5.67318E-2, 133.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013111,2013651,'1 ',1.03320E-2,5.16903E-2,8.71623E-2, 248.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013112,2013113,'1 ',2.75582E-4,1.00788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013113,2013135,'1 ',5.29330E-3,2.46234E-2,1.64526E-2, 212.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013114,2013115,'1 ',2.23566E-4,1.06116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013115,2013157,'1 ',2.11329E-3,1.19917E-2,4.24541E-3, 239.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013116,2013130,'1 ',5.21450E-3,3.17499E-2,1.03382E-2, 190.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013116,2013190,'1 ',7.60482E-3,4.64894E-2,1.66371E-2, 215.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013117,2013128,'1 ',4.51962E-3,2.55172E-2,2.15961E-2, 190.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013165,2013118,'1 ',1.45270E-3,1.09086E-2,1.52778E-2, 244.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013119,2013120,'1 ',2.05735E-4,1.10623E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013119,2013121,'1 ',2.33527E-4,1.10695E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013121,2013137,'1 ',2.41302E-3,1.30491E-2,6.16464E-3, 262.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013122,2013123,'1 ',2.39380E-4,1.19678E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013204,2013123,'1 ',4.66871E-3,2.20897E-2,1.20145E-2, 211.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013124,2013128,'1 ',2.18319E-3,8.48092E-3,5.64501E-3, 210.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013124,2013163,'1 ',7.37911E-3,3.53995E-2,1.94348E-2, 199.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013124,2013257,'1 ',8.04032E-3,4.14166E-2,2.58067E-2, 224.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013129,2013657,'1 ',8.59948E-3,5.91565E-2,6.19952E-2, 260.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013130,2013563,'1 ',7.50172E-3,5.56106E-2,5.34330E-2, 213.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013563,2013131,'1 ',2.59264E-3,1.87523E-2,1.16426E-2, 233.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013135,2013563,'1 ',5.47828E-3,2.85381E-2,5.57506E-3, 201.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013135,2013582,'1 ',7.48942E-3,4.36738E-2,1.72028E-2, 232.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013136,2013174,'1 ',1.57996E-3,1.76006E-2,3.63558E-1,1261.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013136,2013264,'1 ',1.88244E-3,2.33230E-2,5.54129E-1,1308.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013184,2013138,'1 ',5.03893E-3,2.36310E-2,1.68200E-2, 235.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013139,2013140,'1 ',2.22525E-4,1.07002E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013140,2013141,'1 ',3.88968E-3,1.77967E-2,1.90635E-2, 206.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013146,2013140,'1 ',1.96438E-3,1.26024E-2,3.69280E-3, 207.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013141,2013142,'1 ',2.92848E-4,1.01061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013141,2013244,'1 ',1.91351E-3,1.05364E-2,1.83047E-2, 232.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013143,2013154,'1 ',6.22377E-3,3.52477E-2,1.61469E-2, 230.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013144,2013145,'1 ',2.11819E-4,1.07624E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013144,2013157,'1 ',4.09685E-3,1.88850E-2,1.95458E-2, 192.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013175,2013146,'1 ',2.62917E-3,1.27308E-2,3.68143E-3, 244.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013154,2013147,'1 ',6.39572E-3,3.67540E-2,1.64313E-2, 234.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013148,2013149,'1 ',2.24321E-4,1.06028E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013148,2013196,'1 ',3.26838E-3,1.78675E-2,1.50578E-2, 250.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013150,2013151,'1 ',2.53863E-4,1.18893E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013150,2013172,'1 ',9.76231E-4,5.41581E-3,3.37410E-3, 262.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013173,2013150,'1 ',5.85856E-3,2.91074E-2,2.18979E-2, 245.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013152,2013153,'1 ',2.95214E-4,1.18116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013152,2013632,'1 ',5.04974E-3,3.12885E-2,2.57029E-2, 237.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013157,2013155,'1 ',1.45534E-3,7.74056E-3,3.43989E-3, 196.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013156,2013160,'1 ',2.59951E-4,1.05164E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013156,2013161,'1 ',2.97371E-4,1.14221E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013157,2013182,'1 ',3.93106E-3,2.05954E-2,3.39249E-2, 231.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013160,2013180,'1 ',5.14024E-4,6.17895E-3,1.24152E-1,1134.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013162,2013198,'1 ',6.67063E-3,3.30994E-2,2.60851E-2, 173.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013162,2013651,'1 ',1.13620E-2,6.88127E-2,6.64798E-2, 230.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013163,2013164,'1 ',2.20145E-4,1.19467E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013163,2013259,'1 ',6.04516E-3,3.65534E-2,3.24360E-2, 214.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013165,2013166,'1 ',2.15416E-4,1.09479E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013165,2013227,'1 ',3.25123E-3,1.58596E-2,2.58024E-2, 265.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013170,2013167,'1 ',1.52562E-3,7.81675E-3,1.46420E-2, 233.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013167,2013227,'1 ',3.61508E-3,1.53170E-2,5.51997E-2, 260.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013168,2013632,'1 ',5.75927E-3,3.56408E-2,1.34587E-2, 239.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013655,2013168,'1 ',9.29328E-3,5.70143E-2,2.77214E-2, 252.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013169,2013170,'1 ',2.23265E-4,1.00470E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013184,2013170,'1 ',4.65386E-3,2.48651E-2,1.07864E-2, 181.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013171,2020415,'1 ',1.40000E-3,1.80000E-2,2.26000E-1,1100.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013213,2013172,'1 ',7.05958E-3,3.47324E-2,2.45211E-2, 342.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013174,2013233,'1 ',5.03774E-4,6.39860E-3,1.19808E-1,1163.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013174,2013264,'1 ',9.07746E-4,8.40043E-3,2.10374E-1,1310.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013176,2013177,'1 ',2.88430E-4,1.16539E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013176,2013218,'1 ',1.77236E-3,1.22726E-2,7.52271E-3, 204.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013221,2013176,'1 ',5.62478E-4,3.34192E-3,1.87926E-3, 256.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013178,2013179,'1 ',2.92215E-4,1.07342E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013178,2013230,'1 ',6.21052E-3,2.89783E-2,1.61956E-2, 241.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013178,2013492,'1 ',4.83495E-3,2.29851E-2,3.48403E-2, 199.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013181,2013182,'1 ',1.28870E-3,7.23450E-3,2.42107E-3, 240.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013261,2013181,'1 ',1.01299E-3,6.87429E-3,2.45784E-3, 218.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013182,2013183,'1 ',2.21860E-4,1.14955E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013184,2013239,'1 ',5.51828E-3,3.14201E-2,5.58039E-2, 242.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013185,2013186,'1 ',2.81021E-4,1.02138E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013185,2013187,'1 ',2.69182E-4,1.15091E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013185,2013188,'1 ',2.71092E-4,1.06273E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013252,2013187,'1 ',7.17851E-3,5.60888E-2,3.82519E-2, 228.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013187,2013563,'1 ',5.05471E-3,2.61610E-2,1.12891E-2, 185.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013189,2013532,'1 ',1.88428E-2,1.02153E-1,5.08985E-2, 248.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013190,2013191,'1 ',2.64426E-4,1.06061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013190,2013582,'1 ',8.24311E-3,3.65839E-2,1.31984E-2, 221.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013192,2013193,'1 ',2.84802E-4,1.12188E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013192,2013194,'1 ',2.40178E-4,1.04661E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013192,2013195,'1 ',2.44074E-4,1.05064E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013194,2013196,'1 ',6.17919E-3,2.86985E-2,1.25027E-2, 259.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013227,2013194,'1 ',5.37195E-3,2.59744E-2,1.60643E-2, 275.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013227,2013194,'2 ',5.37195E-3,2.59744E-2,1.60643E-2, 275.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013227,2013194,'3 ',5.37195E-3,2.59744E-2,1.60643E-2, 275.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013194,2013237,'1 ',4.53988E-3,1.72945E-2,7.88898E-3, 228.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013194,2013296,'1 ',3.55161E-3,1.89586E-2,6.56576E-2, 283.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013194,2013296,'2 ',3.55161E-3,1.89586E-2,6.56576E-2, 283.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013194,2013296,'3 ',3.55161E-3,1.89586E-2,6.56576E-2, 283.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013492,2013196,'1 ',2.23247E-3,1.05129E-2,7.49339E-2, 233.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013198,2013197,'1 ',3.78287E-3,1.78560E-2,4.71018E-3, 200.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013197,2013252,'1 ',3.31995E-3,1.59042E-2,6.20447E-2, 180.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013651,2013197,'1 ',1.18785E-2,6.78609E-2,2.86228E-2, 227.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013198,2013199,'1 ',2.03281E-4,1.01442E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013200,2013201,'1 ',2.79732E-3,1.65137E-2,4.47527E-3, 250.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020416,2013200,'1 ',2.01671E-2,1.00209E-1,3.35166E-2, 264.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013201,2013213,'1 ',5.01357E-3,2.45630E-2,1.19535E-2, 243.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013202,2013203,'1 ',2.91640E-4,1.01848E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013202,2013210,'1 ',2.02926E-3,1.04697E-2,6.96447E-3, 236.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013212,2013202,'1 ',1.26373E-3,7.27085E-3,3.67318E-3, 232.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013202,2013218,'1 ',3.47338E-3,1.69661E-2,1.84363E-2, 232.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013204,2013205,'1 ',2.63254E-4,1.16455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013206,2013207,'1 ',2.18975E-4,1.06060E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013206,2013208,'1 ',2.24209E-4,1.11941E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013207,2013242,'1 ',1.87289E-3,9.75952E-3,3.65583E-3, 233.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013256,2013207,'1 ',1.64102E-3,9.75214E-3,7.77847E-3, 208.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013209,2013210,'1 ',2.82555E-4,1.08331E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013209,2013211,'1 ',2.60557E-4,1.11971E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013210,2013260,'1 ',4.49220E-3,2.40003E-2,1.60947E-2, 255.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013212,2013272,'1 ',1.67585E-3,1.00551E-2,6.32141E-2, 263.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013307,2013213,'1 ',6.42486E-3,2.90464E-2,1.46003E-2, 208.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013214,2013215,'1 ',2.08258E-4,1.04279E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013214,2013224,'1 ',5.36257E-3,3.31249E-2,6.08700E-3, 237.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013279,2013214,'1 ',5.60486E-3,3.21401E-2,1.69659E-2, 217.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013632,2013214,'1 ',3.67782E-3,1.80477E-2,8.77598E-3, 201.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013216,2013217,'1 ',2.50407E-4,1.16265E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013216,2013218,'1 ',2.67050E-4,1.01159E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013216,2013219,'1 ',2.44496E-4,1.17693E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013220,2013221,'1 ',2.03733E-4,1.07277E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013221,2013241,'1 ',2.37878E-3,1.54120E-2,2.11333E-2, 263.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013221,2013268,'1 ',1.65112E-3,1.07119E-2,1.58172E-2, 205.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013222,2013223,'1 ',2.20549E-4,1.10113E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013222,2013224,'1 ',2.70811E-4,1.16914E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013222,2013225,'1 ',2.51264E-4,1.05728E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013224,2013655,'1 ',1.18649E-2,7.43657E-2,1.71558E-2, 246.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013226,2013227,'1 ',2.76640E-4,1.13116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013226,2013228,'1 ',2.57316E-4,1.17699E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013229,2013233,'1 ',2.26369E-4,1.08169E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013230,2013236,'1 ',3.19600E-3,1.70666E-2,6.20471E-3, 240.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013230,2013250,'1 ',1.38553E-3,6.68270E-3,3.36386E-3, 250.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013233,2013264,'1 ',5.36356E-4,7.06208E-3,9.30365E-2,1242.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013234,2013235,'1 ',2.29802E-4,1.03417E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013234,2013236,'1 ',2.60153E-4,1.03141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013244,2013236,'1 ',2.68333E-3,1.22825E-2,3.51195E-3, 196.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013237,2013238,'1 ',2.13517E-4,1.16899E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013277,2013237,'1 ',1.22285E-3,8.64212E-3,1.91013E-3, 190.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013237,2013293,'1 ',3.33055E-3,2.13818E-2,1.68088E-2, 235.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013239,2013240,'1 ',2.09781E-4,1.17869E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013239,2013344,'1 ',5.97047E-3,3.86655E-2,5.03220E-2, 249.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013241,2013246,'1 ',2.64088E-3,1.54341E-2,8.00675E-3, 255.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013253,2013241,'1 ',1.82853E-3,7.97735E-3,1.47555E-2, 239.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013242,2013243,'1 ',2.49741E-4,1.15593E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013242,2013294,'1 ',3.18440E-3,1.92680E-2,1.27885E-2, 251.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013244,2013245,'1 ',2.75606E-4,1.17853E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013244,2013262,'1 ',2.09278E-3,1.41231E-2,9.18725E-3, 239.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013246,2013304,'1 ',1.12061E-3,5.09874E-3,1.24996E-3, 271.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013247,2013248,'1 ',2.81201E-4,1.16733E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013247,2013249,'1 ',2.68558E-4,1.19755E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013249,2013253,'1 ',2.76309E-3,1.53509E-2,1.27837E-2, 262.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013260,2013249,'1 ',1.16535E-3,6.29025E-3,3.16048E-3, 375.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013272,2013250,'1 ',1.21545E-3,7.09446E-3,3.51319E-3, 275.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013272,2013250,'2 ',1.21545E-3,7.09446E-3,3.51319E-3, 275.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013272,2013250,'3 ',1.21545E-3,7.09446E-3,3.51319E-3, 275.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013250,2013274,'1 ',7.59983E-4,4.19433E-3,3.47207E-3, 268.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013251,2013252,'1 ',2.45711E-4,1.00266E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013252,2013651,'1 ',6.57239E-3,3.45078E-2,1.58332E-2, 252.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013261,2013253,'1 ',8.90187E-4,5.31042E-3,2.60157E-3, 168.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013254,2013255,'1 ',2.86975E-4,1.10254E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013254,2013256,'1 ',2.14645E-4,1.19396E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013256,2013268,'1 ',2.02880E-3,1.17809E-2,5.45172E-3, 210.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013257,2013258,'1 ',2.66954E-4,1.10964E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013257,2013355,'1 ',8.26745E-3,5.22330E-2,3.77160E-2, 250.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013259,2013313,'1 ',1.55246E-2,7.78685E-2,3.25352E-2, 236.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013301,2013260,'1 ',1.55066E-3,9.17833E-3,4.82600E-3, 214.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013262,2013274,'1 ',1.11624E-3,4.92831E-3,4.50793E-3, 263.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013649,2013263,'1 ',2.26394E-4,6.29565E-3,3.48014E0,3979.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013263,2013666,'1 ',1.39297E-4,3.70166E-3,2.21876E0,4246.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013264,2013302,'1 ',2.83307E-4,3.19870E-3,5.93436E-2,1260.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013324,2013264,'1 ',6.57906E-4,7.08521E-3,7.82289E-2,1286.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013295,2013265,'1 ',1.06624E-3,4.65726E-3,1.24313E-3, 251.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013265,2013318,'1 ',8.89869E-4,6.11524E-3,4.13980E-3, 209.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013266,2013267,'1 ',2.51347E-4,1.17223E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013266,2013268,'1 ',2.06415E-4,1.07742E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013266,2013269,'1 ',2.26684E-4,1.16232E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013268,2013281,'1 ',3.95653E-3,2.13268E-2,1.73310E-2, 249.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013270,2013271,'1 ',2.24656E-4,1.19886E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013270,2013272,'1 ',2.68863E-4,1.02812E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013272,2013304,'1 ',2.25703E-3,1.49251E-2,1.17634E-2, 285.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013272,2013304,'2 ',2.25703E-3,1.49251E-2,1.17634E-2, 285.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013272,2013304,'3 ',2.25703E-3,1.49251E-2,1.17634E-2, 285.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013273,2013323,'1 ',1.82570E-3,9.21778E-3,5.21270E-2, 225.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013273,2013325,'1 ',9.74067E-4,3.33876E-3,1.36203E-3, 210.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013273,2013333,'1 ',3.19979E-3,1.52769E-2,1.14168E-2, 290.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013274,2013284,'1 ',9.66315E-4,5.17879E-3,2.72050E-3, 202.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013275,2013276,'1 ',2.99120E-4,1.15388E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013284,2013275,'1 ',2.60062E-4,1.72792E-3,7.28685E-3, 228.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013286,2013275,'1 ',2.83520E-3,1.51484E-2,1.23426E-2, 247.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013277,2013278,'1 ',2.08289E-4,1.04943E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013277,2013325,'1 ',5.20486E-3,2.65955E-2,2.41918E-2, 234.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013307,2013279,'1 ',4.30315E-3,2.35534E-2,2.78340E-2, 248.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013279,2013367,'1 ',1.21583E-2,5.64658E-2,6.38475E-2, 246.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013280,2013281,'1 ',2.62963E-4,1.13224E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013280,2013282,'1 ',2.59902E-4,1.05281E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013281,2013304,'1 ',2.33880E-3,1.43811E-2,4.17123E-3, 269.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013286,2013283,'1 ',1.37340E-3,7.82368E-3,3.28725E-3, 219.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013283,2013294,'1 ',2.06371E-3,1.19045E-2,2.78075E-2, 183.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013283,2013318,'1 ',1.89230E-3,8.60898E-3,1.23014E-2, 250.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013285,2013289,'1 ',1.44808E-3,8.90863E-3,1.02642E-2, 274.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013285,2013289,'2 ',1.44808E-3,8.90863E-3,1.02642E-2, 274.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013285,2013301,'1 ',9.23432E-4,6.43735E-3,7.40747E-3, 220.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013286,2013295,'1 ',1.79054E-3,8.63857E-3,9.89262E-3, 253.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013287,2013288,'1 ',2.50472E-4,1.02269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013287,2013289,'1 ',2.84679E-4,1.19533E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013287,2013290,'1 ',2.31330E-4,1.12468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013287,2013291,'1 ',2.66724E-4,1.15222E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013289,2013297,'1 ',1.08396E-3,7.27712E-3,4.77052E-3, 230.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013289,'1 ',6.22814E-4,4.00564E-3,1.36087E-3, 281.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013289,'2 ',6.22814E-4,4.00564E-3,1.36087E-3, 281.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013289,'3 ',6.22814E-4,4.00564E-3,1.36087E-3, 281.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013293,2013294,'1 ',4.63262E-4,2.57664E-3,3.42283E-3, 259.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013294,2013325,'1 ',4.85321E-4,2.06006E-3,1.97143E-3, 274.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013294,2013325,'2 ',4.85321E-4,2.06006E-3,1.97143E-3, 274.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013294,2013325,'3 ',4.85321E-4,2.06006E-3,1.97143E-3, 274.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013299,2013295,'1 ',8.25917E-4,4.05316E-3,1.40373E-3, 216.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013295,2013328,'1 ',1.17155E-3,5.87932E-3,3.64822E-3, 240.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013305,2013296,'1 ',2.64175E-3,1.40365E-2,3.57833E-3, 225.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013296,'1 ',2.29151E-3,1.41495E-2,1.35861E-2, 286.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013296,'2 ',2.29151E-3,1.41495E-2,1.35861E-2, 286.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013296,'3 ',2.29151E-3,1.41495E-2,1.35861E-2, 286.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013296,2013351,'1 ',4.30658E-3,2.29286E-2,3.56354E-2, 233.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013297,2013298,'1 ',2.65108E-4,1.08027E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013297,2013346,'1 ',7.52042E-3,3.82842E-2,1.70861E-2, 197.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013299,2013322,'1 ',1.68443E-3,8.81486E-3,6.72367E-2, 135.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013302,2013667,'1 ',1.50426E-3,1.77618E-2,3.33132E-1,1314.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013304,'1 ',1.13285E-3,8.03153E-3,3.60706E-2, 287.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013304,'2 ',1.13285E-3,8.03153E-3,3.60706E-2, 287.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013304,'3 ',1.13285E-3,8.03153E-3,3.60706E-2, 287.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013304,'4 ',1.13285E-3,8.03153E-3,3.60706E-2, 287.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013304,'5 ',1.13285E-3,8.03153E-3,3.60706E-2, 287.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013310,2013303,'1 ',1.05435E-3,5.48598E-3,2.36080E-3, 276.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013310,2013303,'2 ',1.05435E-3,5.48598E-3,2.36080E-3, 276.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013310,2013303,'3 ',1.05435E-3,5.48598E-3,2.36080E-3, 276.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013312,'1 ',3.75179E-3,2.29508E-2,8.17947E-3, 218.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013303,2013337,'1 ',3.50322E-3,2.06000E-2,1.05492E-2, 236.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013304,2013318,'1 ',1.64751E-3,6.61045E-3,8.92049E-3, 241.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013304,2013328,'1 ',2.18826E-3,7.34580E-3,2.52771E-3, 223.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013305,2013306,'1 ',2.26888E-4,1.09786E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013344,2013305,'1 ',3.41438E-3,2.02641E-2,5.85726E-3, 197.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013308,2013309,'1 ',2.61608E-4,1.02745E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013308,2013310,'1 ',2.83300E-4,1.08269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013310,2013330,'1 ',2.03825E-3,1.18208E-2,3.62071E-3, 253.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013338,2013310,'1 ',1.11722E-3,7.78180E-3,5.59360E-3, 259.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013311,2013312,'1 ',2.32036E-4,1.03927E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013313,2013579,'1 ',7.83482E-3,4.47409E-2,1.02517E-1, 257.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013314,2013315,'1 ',2.42780E-4,1.01694E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013316,2013317,'1 ',2.73132E-4,1.10750E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013316,2013318,'1 ',2.13537E-4,1.17444E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013318,2013330,'1 ',5.21237E-4,3.96163E-3,2.58405E-2, 209.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013319,2013323,'1 ',3.31769E-3,1.99018E-2,4.95444E-2, 196.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013319,2013341,'1 ',2.60824E-3,1.46092E-2,1.13504E-2, 232.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013320,2013321,'1 ',2.82575E-4,1.03551E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013320,2013322,'1 ',2.73090E-4,1.09939E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013322,2013351,'1 ',1.54905E-3,8.55736E-3,3.76499E-3, 224.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013328,2013338,'1 ',8.28599E-4,5.13262E-3,3.30545E-3, 232.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013329,2013330,'1 ',2.66400E-4,1.17051E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013330,2013334,'1 ',6.91222E-4,3.11985E-3,2.02658E-3, 218.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013331,2013332,'1 ',2.78590E-4,1.03211E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013331,2013333,'1 ',2.05879E-4,1.12645E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013351,'1 ',2.94332E-3,1.86545E-2,1.42213E-2, 237.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013365,'1 ',4.67518E-3,2.55004E-2,5.84127E-2, 286.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013365,'2 ',4.67518E-3,2.55004E-2,5.84127E-2, 286.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013365,'3 ',4.67518E-3,2.55004E-2,5.84127E-2, 286.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013333,2013365,'4 ',4.67518E-3,2.55004E-2,5.84127E-2, 286.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013334,2013350,'1 ',2.67574E-3,1.35139E-2,4.74814E-2, 177.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013335,2013336,'1 ',2.27779E-4,1.06650E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013356,2013335,'1 ',1.68583E-3,8.43187E-3,4.04328E-3, 177.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013337,2013347,'1 ',1.95034E-3,1.11441E-2,3.23207E-3, 191.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013338,2013339,'1 ',2.82502E-4,1.01649E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013340,2013342,'1 ',2.71196E-4,1.13641E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013351,2013341,'1 ',5.60035E-4,3.83272E-3,3.91482E-3, 229.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013341,2013356,'1 ',9.67593E-4,5.43919E-3,3.53341E-3, 228.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013343,2013344,'1 ',2.09498E-4,1.18120E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013343,2013345,'1 ',2.02441E-4,1.00235E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013344,2013361,'1 ',3.67599E-3,2.70740E-2,2.87408E-2, 247.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013357,2013346,'1 ',3.48099E-3,1.72916E-2,2.29351E-2, 228.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013346,2013360,'1 ',2.32496E-3,1.36971E-2,1.41409E-2, 223.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013347,2013348,'1 ',2.37125E-4,1.07411E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013349,2013350,'1 ',2.38753E-4,1.15698E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013351,2013352,'1 ',2.06403E-4,1.17208E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013353,2013354,'1 ',2.02192E-4,1.12714E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013353,2013355,'1 ',2.12737E-4,1.07529E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013489,2013355,'1 ',5.80682E-3,3.33191E-2,2.52728E-2, 259.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013365,2013357,'1 ',8.21780E-3,3.84255E-2,2.37774E-2, 286.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013358,2013513,'1 ',3.10540E-3,1.89529E-2,1.26991E-2, 206.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013532,2013358,'1 ',1.70754E-2,1.01799E-1,5.28367E-2, 215.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013360,2013359,'1 ',4.22403E-3,1.87248E-2,5.42353E-3, 195.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013361,2013362,'1 ',2.03949E-4,1.01832E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013361,2013593,'1 ',4.26511E-4,2.86382E-3,1.18112E-3, 260.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013363,2013364,'1 ',2.89660E-4,1.10218E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013363,2013365,'1 ',2.20821E-4,1.16106E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013365,2013401,'1 ',8.07103E-3,4.82550E-2,3.33623E-1, 287.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013365,2013401,'2 ',8.07103E-3,4.82550E-2,3.33623E-1, 287.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013365,2013401,'3 ',8.07103E-3,4.82550E-2,3.33623E-1, 287.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013365,2013401,'4 ',8.07103E-3,4.82550E-2,3.33623E-1, 287.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013365,2013401,'5 ',8.07103E-3,4.82550E-2,3.33623E-1, 287.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013366,2013367,'1 ',2.68422E-4,1.04652E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013367,2013375,'1 ',3.97842E-2,2.24660E-1,6.84960E-2, 216.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013367,2013460,'1 ',1.05541E-2,7.44349E-2,3.71932E-2, 253.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013368,2013369,'1 ',2.88616E-4,1.04132E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013454,2013368,'1 ',9.18777E-3,5.07918E-2,1.87690E-2, 178.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013370,2013371,'1 ',2.91693E-4,1.11041E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013383,2013370,'1 ',6.30460E-3,3.42172E-2,3.99789E-2, 193.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013384,2013370,'1 ',1.08379E-2,6.20297E-2,1.88801E-2, 168.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013370,2013522,'1 ',9.53565E-3,4.72673E-2,1.96351E-2, 226.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013372,2013373,'1 ',2.34600E-4,1.01754E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013372,2013383,'1 ',8.31994E-3,4.66422E-2,1.89296E-2, 213.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013372,2013556,'1 ',3.68470E-3,1.95773E-2,1.56462E-2, 236.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013374,2013375,'1 ',2.25799E-4,1.13393E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013375,2013382,'1 ',3.13687E-2,1.55278E-1,7.83900E-2, 224.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013380,2013376,'1 ',1.45065E-2,1.03076E-1,1.92775E-2, 239.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013381,2013382,'1 ',1.10926E-2,7.58530E-2,3.06874E-2, 243.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013381,2013388,'1 ',8.80240E-3,5.75604E-2,3.94853E-2, 250.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013383,2020271,'1 ',4.88705E-2,2.64727E-1,8.70319E-2, 177.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013383,2020323,'1 ',7.39507E-2,3.19762E-1,1.10817E-1, 191.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  83.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013383,2020475,'1 ',5.71956E-2,4.09588E-1,1.22317E-1, 189.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  88.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013383,2020495,'1 ',5.13549E-2,3.00874E-1,1.20224E-1, 191.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013384,2013408,'1 ',1.00974E-2,4.88438E-2,3.18398E-1, 189.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013385,2013489,'1 ',2.20218E-2,1.29999E-1,1.39279E-1, 232.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013385,2013663,'1 ',6.09177E-3,3.19131E-2,1.20206E-2, 237.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013386,2013387,'1 ',2.95214E-4,1.00455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013387,2013388,'1 ',6.86400E-3,3.55387E-2,1.64548E-2, 206.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013387,2013392,'1 ',6.94968E-3,4.65514E-2,3.13494E-2, 235.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013387,2013403,'1 ',2.43639E-2,1.37629E-1,5.87637E-2, 202.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013387,2013406,'1 ',5.19930E-2,3.35952E-1,1.05447E-1, 218.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013388,2013389,'1 ',2.19478E-4,1.10670E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013388,2013399,'1 ',2.25786E-3,1.25805E-2,3.45392E-2, 271.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013390,2013391,'1 ',2.53650E-4,1.12383E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013390,2013394,'1 ',3.91900E-3,2.39585E-2,2.92535E-2, 276.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013390,2013394,'2 ',3.91900E-3,2.39585E-2,2.92535E-2, 276.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013390,2013394,'3 ',3.91900E-3,2.39585E-2,2.92535E-2, 276.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013402,2013390,'1 ',7.48704E-3,4.32227E-2,4.82161E-2, 282.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013402,2013390,'2 ',7.48704E-3,4.32227E-2,4.82161E-2, 282.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013402,2013390,'3 ',7.48704E-3,4.32227E-2,4.82161E-2, 282.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013392,2013393,'1 ',2.04929E-4,1.07850E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013392,2013394,'1 ',4.27880E-3,2.21154E-2,5.55931E-3, 260.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013394,2013395,'1 ',2.75738E-4,1.06521E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013394,2013397,'1 ',2.64533E-3,1.42637E-2,6.96187E-3, 272.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013396,2013398,'1 ',2.06982E-4,1.09622E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013399,2013397,'1 ',3.33045E-3,1.85593E-2,4.91604E-3, 274.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013399,2013397,'2 ',3.33045E-3,1.85593E-2,4.91604E-3, 274.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013398,2013524,'1 ',1.68815E-3,1.98160E-2,2.86768E-1,1139.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013400,2013401,'1 ',2.54493E-4,1.14583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013401,2013622,'1 ',1.86513E-3,1.38390E-2,4.03942E-3, 400.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013403,2013402,'1 ',1.93980E-2,1.35710E-1,3.63800E-2, 236.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013402,'1 ',1.45466E-2,6.64153E-2,4.97607E-1, 286.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013402,'2 ',1.45466E-2,6.64153E-2,4.97607E-1, 286.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013402,'3 ',1.45466E-2,6.64153E-2,4.97607E-1, 286.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013403,2013404,'1 ',2.29981E-4,1.01159E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013405,2013406,'1 ',2.39864E-4,1.16984E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013408,2013406,'1 ',4.10669E-2,2.13382E-1,1.50085E-1, 214.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013407,2013408,'1 ',2.16759E-4,1.10997E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020271,2013408,'1 ',4.06921E-2,2.49986E-1,7.84560E-2, 178.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013409,2013410,'1 ',2.49864E-4,1.12134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013410,2013553,'1 ',8.68186E-3,5.03251E-2,2.90788E-2, 243.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013676,2013411,'1 ',3.87751E-3,1.82679E-2,1.52028E-2, 210.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013411,2013697,'1 ',7.51887E-3,4.85528E-2,3.72846E-2, 198.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013412,2013413,'1 ',2.74525E-4,1.12583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013412,2013615,'1 ',1.53705E-2,8.75378E-2,5.43817E-2, 177.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013414,2013676,'1 ',9.23491E-3,3.81357E-2,2.39777E-2, 213.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013415,2013416,'1 ',2.41299E-4,1.07498E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013416,2013426,'1 ',1.44802E-2,7.49754E-2,2.26066E-2, 204.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013508,2013416,'1 ',7.01269E-3,2.70347E-2,1.36054E-2, 229.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013417,2013418,'1 ',2.01162E-4,1.11527E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013418,2013538,'1 ',3.87947E-3,2.05360E-2,1.64167E-2, 229.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013419,2013420,'1 ',2.55074E-4,1.17307E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013419,2013423,'1 ',2.91519E-2,1.69418E-1,1.32119E-1, 217.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013419,2013425,'1 ',3.14448E-2,1.93026E-1,1.11297E-1, 230.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013421,2013422,'1 ',2.72736E-4,1.11258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013421,2013423,'1 ',2.57221E-4,1.05175E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013421,2013424,'1 ',2.08141E-4,1.03847E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013423,2074000,'1 ',2.25944E-2,1.04777E-1,3.63429E-1, 198.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013426,2013425,'1 ',1.73560E-2,1.04878E-1,2.47090E-2, 209.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013425,2013615,'1 ',2.17749E-2,1.23479E-1,7.20637E-2, 213.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013426,2013573,'1 ',1.23902E-2,7.93827E-2,3.28148E-2, 231.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013427,2013442,'1 ',9.03557E-3,6.06597E-2,3.32540E-1, 245.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013428,2013429,'1 ',2.19558E-4,1.06158E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013428,2013430,'1 ',2.69349E-4,1.12559E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013432,2013430,'1 ',1.78806E-3,7.21193E-3,7.00695E-3, 234.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013431,2013438,'1 ',2.69126E-4,1.18039E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013643,2013438,'1 ',1.02008E-3,1.06329E-2,2.52764E-1,1167.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013439,2013440,'1 ',2.20825E-2,9.76511E-2,5.91784E-2, 208.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013440,2013446,'1 ',1.76321E-2,8.11524E-2,6.11396E-2, 186.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013440,2013607,'1 ',1.09726E-2,8.16847E-2,1.37893E-1, 220.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013441,2013442,'1 ',1.71657E-2,8.18245E-2,5.11773E-2, 236.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013445,2013441,'1 ',2.41039E-2,1.22854E-1,1.91099E-1, 253.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013482,2013441,'1 ',1.03176E-2,6.79140E-2,2.13186E-2, 233.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013443,2013444,'1 ',2.50939E-4,1.03226E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013443,2013445,'1 ',2.77769E-4,1.06447E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013445,2013688,'1 ',3.94986E-3,2.11893E-2,2.74226E-2, 212.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074000,2013445,'1 ',2.03081E-2,1.02346E-1,7.24155E-2, 239.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013446,2013449,'1 ',8.50476E-3,4.25788E-2,6.67206E-2, 210.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074013,2013446,'1 ',1.74342E-2,9.92080E-2,8.05154E-2, 221.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013447,2074218,'1 ',2.28521E-3,2.56015E-2,8.97249E-1,1213.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013447,2074250,'1 ',2.19319E-3,2.83682E-2,6.79018E-1,1393.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074330,2013447,'1 ',7.33463E-4,9.01769E-3,1.51248E-1,1155.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013448,2013688,'1 ',1.11670E-2,6.71482E-2,3.58112E-2, 234.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074004,2013448,'1 ',1.20850E-2,6.11639E-2,3.46565E-2, 239.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013448,2074012,'1 ',9.78493E-3,5.73771E-2,3.40615E-2, 247.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013448,2074109,'1 ',1.76121E-2,1.20550E-1,1.10620E-1, 223.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013448,2074327,'1 ',2.13904E-3,1.69146E-2,6.40962E-2, 252.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013449,2074115,'1 ',5.58692E-2,3.59950E-1,8.33298E-2, 207.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013449,2074251,'1 ',1.84324E-2,9.52335E-2,1.33617E-1, 227.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013453,2013457,'1 ',2.90080E-4,1.07217E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013532,2013454,'1 ',1.00220E-2,5.93679E-2,2.28101E-2, 257.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013524,2013457,'1 ',2.47580E-3,2.79104E-2,4.88315E-1,1267.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013457,2013650,'1 ',1.12197E-3,1.27393E-2,3.99795E-1,1256.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013591,2013458,'1 ',7.58793E-3,2.65503E-2,5.41860E-3, 230.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013459,2013461,'1 ',2.93062E-4,1.05141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013459,2013555,'1 ',5.67735E-4,7.45370E-3,1.74074E-1,1294.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013459,2020291,'1 ',3.47042E-3,3.96206E-2,1.21111E0,1214.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  95.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020415,2013459,'1 ',7.71334E-4,9.51567E-3,2.30857E-1,1071.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013460,2020048,'1 ',2.20766E-2,1.11396E-1,5.47003E-2, 224.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013462,2013463,'1 ',2.13838E-4,1.08542E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013463,2013647,'1 ',4.91355E-4,3.51919E-3,8.67737E-4, 244.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013463,2013690,'1 ',1.50635E-4,9.00179E-4,2.30841E-4, 199.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013464,2013643,'1 ',5.13017E-4,5.70697E-3,1.81567E-1,1022.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013467,2013469,'1 ',2.73689E-4,1.15072E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013591,2013467,'1 ',2.89603E-3,1.86362E-2,9.71644E-3, 261.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013617,2013467,'1 ',2.75679E-3,1.08900E-2,5.94745E-3, 208.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013470,2013506,'1 ',3.95180E-5,1.06725E-3,8.09446E-1,4000.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013695,2013470,'1 ',1.14548E-4,3.33083E-3,1.48725E0,4180.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013471,2013537,'1 ',3.28210E-4,4.00540E-3,1.67173E-1,1132.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013643,2013481,'1 ',3.08245E-3,3.60645E-2,9.30735E-1,1174.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013481,2074250,'1 ',1.93447E-3,2.16549E-2,6.36032E-1,1123.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013484,2013505,'1 ',6.34725E-4,8.05655E-3,1.40528E-1,1183.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013484,2013619,'1 ',5.28909E-4,6.43260E-3,1.58711E-1,1194.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013485,'1 ',4.64703E-3,2.82456E-2,8.23698E-3, 242.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013485,2013591,'1 ',6.06747E-3,3.19689E-2,6.05297E-2, 278.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013485,2013591,'2 ',6.06747E-3,3.19689E-2,6.05297E-2, 278.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013485,2013591,'3 ',6.06747E-3,3.19689E-2,6.05297E-2, 278.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013488,2013490,'1 ',2.86534E-4,1.17793E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013488,2013491,'1 ',2.93902E-4,1.14611E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013491,2013592,'1 ',1.45922E-3,1.80186E-2,3.81080E-1,1249.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013650,2013491,'1 ',9.81183E-4,1.22089E-2,2.72406E-1,1237.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013496,2013523,'1 ',3.31287E-4,8.90429E-3,5.97516E0,4233.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013631,2013496,'1 ',1.00155E-4,2.83665E-3,1.31045E0,4092.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013496,2013695,'1 ',1.78388E-4,5.30160E-3,2.19180E0,4094.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013497,2013505,'1 ',2.09584E-4,1.04096E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013516,2013505,'1 ',4.45245E-4,5.54600E-3,6.58472E-2,1217.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013505,2013621,'1 ',8.43628E-4,1.07053E-2,2.76073E-1,1336.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013695,2013506,'1 ',7.96171E-5,2.27644E-3,1.58513E0,4217.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013537,2013507,'1 ',1.38289E-4,1.67203E-3,3.58555E-2,1164.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013512,2013647,'1 ',5.74932E-3,3.19680E-2,2.67098E-2, 243.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013513,2013582,'1 ',8.14140E-3,5.65082E-2,5.87763E-2, 220.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013635,2013514,'1 ',1.22744E-2,7.68121E-2,2.97685E-2, 208.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013514,2013683,'1 ',6.11027E-3,3.33829E-2,1.11857E-2, 190.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013516,2013619,'1 ',7.00439E-4,7.98192E-3,1.84189E-1,1185.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013660,2013517,'1 ',5.60403E-3,2.02776E-2,1.52015E-2, 210.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013522,2013556,'1 ',3.62653E-4,1.96789E-3,5.63376E-4, 186.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013523,2013554,'1 ',6.17100E-4,1.89423E-2,9.29809E0,4347.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 183.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013523,2013554,'2 ',6.17100E-4,1.89423E-2,9.29809E0,4347.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 183.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013523,2013580,'1 ',3.08377E-4,9.05273E-3,6.26692E0,4286.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013681,2013523,'1 ',2.95627E-4,8.16228E-3,4.65478E0,4266.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013523,2013695,'1 ',4.02531E-4,1.08275E-2,7.38366E0,4255.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 116.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013525,2013663,'1 ',6.81194E-3,3.50772E-2,1.27412E-2, 191.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013531,'1 ',2.06284E-4,1.09956E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013575,'1 ',2.47543E-2,1.22037E-1,5.16713E-2, 225.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013635,'1 ',6.82318E-3,3.10192E-2,7.42306E-3, 263.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013529,2013660,'1 ',4.47132E-3,1.96278E-2,6.55665E-3, 253.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013532,2013536,'1 ',2.99245E-4,1.02554E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013675,2013537,'1 ',8.42477E-4,9.12836E-3,1.56681E-1,1226.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013543,2013547,'1 ',2.42219E-4,1.02133E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013544,2074114,'1 ',3.99693E-2,1.75397E-1,5.83950E-2, 235.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074251,2013544,'1 ',1.23455E-2,6.03256E-2,1.54577E-2, 205.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013595,2013547,'1 ',1.02598E-3,1.24452E-2,2.01336E-1,1291.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013547,2074250,'1 ',4.91552E-4,6.35000E-3,1.22127E-1,1090.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013547,2074330,'1 ',3.78689E-3,3.99199E-2,9.98503E-1,1339.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  83.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013548,2013588,'1 ',3.35792E-3,3.42730E-2,7.67010E-1,1371.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013550,2013553,'1 ',2.49498E-4,1.06980E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013553,2013615,'1 ',1.09846E-2,6.35564E-2,2.17466E-2, 212.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013676,2013553,'1 ',2.02884E-4,6.54491E-4,2.85971E-4, 273.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020321,2013554,'1 ',2.92139E-4,8.52116E-3,6.32090E0,4332.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  93.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020321,2013554,'2 ',2.92139E-4,8.52116E-3,6.32090E0,4332.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  93.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013554,2020387,'1 ',4.63847E-4,1.25482E-2,5.56725E0,4202.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 118.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013556,2020156,'1 ',2.55496E-2,1.25901E-1,8.03159E-2, 214.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013562,2013588,'1 ',6.05604E-4,7.15208E-3,1.97396E-1,1160.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013650,2013562,'1 ',1.45493E-3,1.46546E-2,4.26180E-1,1317.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013569,2013617,'1 ',3.68964E-3,1.41787E-2,8.28373E-3, 222.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013573,2013638,'1 ',2.25791E-3,1.25982E-2,6.65024E-3, 245.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013574,2013575,'1 ',2.03573E-4,1.04446E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013575,2013591,'1 ',5.46711E-3,2.60277E-2,2.60104E-2, 199.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013576,2013579,'1 ',2.08345E-4,1.13282E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013579,2013664,'1 ',6.05784E-3,3.13142E-2,1.48814E-1, 227.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013580,2013631,'1 ',2.62248E-4,7.49909E-3,4.46471E0,4222.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013580,2020321,'1 ',8.00687E-4,2.21120E-2,1.33614E1,4166.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 228.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013581,2013588,'1 ',2.00688E-4,1.02701E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013588,2013656,'1 ',2.78281E-3,3.12031E-2,4.83903E-1,1105.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013589,2013591,'1 ',2.84434E-4,1.06345E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013592,2013667,'1 ',1.52399E-3,1.83702E-2,2.95572E-1,1325.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013595,2074250,'1 ',1.16290E-3,1.57565E-2,4.25262E-1,1216.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013596,2074113,'1 ',2.98398E-2,1.65693E-1,8.55047E-2, 227.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013600,2013657,'1 ',1.71434E-3,9.64185E-3,4.50919E-3, 194.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013679,2013600,'1 ',1.72309E-3,1.00846E-2,1.44087E-2, 182.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013601,2013633,'1 ',4.70053E-3,2.33148E-2,3.12343E-2, 174.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013601,2013655,'1 ',1.94634E-2,1.07597E-1,1.35837E-1, 248.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013657,2013601,'1 ',1.43242E-3,8.89462E-3,5.59396E-3, 208.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013601,2013679,'1 ',1.62109E-3,7.64085E-3,1.68764E-3, 221.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013605,2013607,'1 ',2.65242E-4,1.11006E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013605,2013608,'1 ',2.07638E-4,1.19783E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013605,2013609,'1 ',2.02942E-4,1.06414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013605,2013610,'1 ',2.29076E-4,1.01390E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013638,2013607,'1 ',2.60901E-3,1.64751E-2,6.12618E-3, 204.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013633,2013611,'1 ',3.34944E-2,2.04546E-1,6.92238E-2, 211.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013655,2013611,'1 ',1.23093E-2,6.35457E-2,1.30319E-2, 227.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013614,2013615,'1 ',2.30206E-4,1.06014E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013616,2013619,'1 ',2.97362E-4,1.12045E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013619,2013675,'1 ',1.31662E-3,1.42077E-2,5.08618E-1,1202.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013620,2013631,'1 ',2.00734E-4,1.10565E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013666,2013631,'1 ',1.67029E-4,4.39152E-3,2.32019E0,4150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013634,2013635,'1 ',2.80428E-4,1.10186E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013634,2013636,'1 ',2.39737E-4,1.17678E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013637,2013643,'1 ',2.37051E-4,1.03658E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013637,2013644,'1 ',2.56193E-4,1.13578E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013645,2013649,'1 ',2.74769E-4,1.00355E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013646,2013648,'1 ',2.60735E-4,1.07788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013689,2013648,'1 ',3.79581E-5,4.64872E-4,7.21156E-3,1265.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013675,2013699,'1 ',6.89869E-4,8.64222E-3,1.16986E-1,1188.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013681,2013695,'1 ',1.31341E-4,3.94932E-3,1.49980E0,4144.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013682,2013699,'1 ',2.21780E-3,2.58644E-2,3.51887E-1,1132.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013687,2013688,'1 ',2.16173E-4,1.12003E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2013696,2013699,'1 ',2.59734E-4,1.17627E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020000,2020004,'1 ',2.58566E-4,1.73041E-3,2.26157E-3, 173.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020000,2020433,'1 ',4.67628E-3,2.81767E-2,1.00014E-2, 208.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020002,2020001,'1 ',1.72396E-3,1.17359E-2,1.62431E-2, 243.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020001,2020010,'1 ',2.69736E-2,1.48936E-1,6.79040E-2, 210.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020002,2020003,'1 ',2.47022E-4,1.01669E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020002,2020532,'1 ',6.70340E-3,3.10998E-2,7.25657E-3, 270.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020004,2020015,'1 ',1.31424E-2,8.74009E-2,5.57289E-2, 194.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020433,2020004,'1 ',5.33871E-3,3.76872E-2,7.91251E-3, 202.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020005,2020007,'1 ',2.35304E-4,1.07019E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020006,2020028,'1 ',5.43825E-2,3.94748E-1,9.07892E-2, 179.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020008,2020009,'1 ',2.69446E-4,1.04931E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020008,2020433,'1 ',5.02574E-3,3.98381E-2,5.99801E-2, 170.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020010,2020011,'1 ',2.62992E-4,1.11444E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020017,2020010,'1 ',1.20437E-2,5.38632E-2,4.26435E-2, 239.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020026,2020010,'1 ',1.29386E-2,9.63332E-2,8.31623E-2, 229.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020012,2020013,'1 ',2.43020E-4,1.11463E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020013,2020014,'1 ',7.44534E-3,4.93395E-2,2.83738E-2, 187.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020025,2020013,'1 ',1.51284E-2,9.77859E-2,5.58027E-2, 165.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020014,2020017,'1 ',2.24257E-2,1.19515E-1,3.64552E-2, 233.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020014,2020019,'1 ',4.57228E-3,3.04787E-2,3.65478E-2, 202.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020015,2020016,'1 ',2.93199E-4,1.01197E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020017,2020018,'1 ',2.05879E-4,1.12645E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020019,2020020,'1 ',2.24245E-4,1.02692E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020021,2020019,'1 ',6.28120E-3,4.54330E-2,3.33750E-2, 179.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020019,2020023,'1 ',5.71630E-3,3.42013E-2,9.26701E-2, 175.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020025,2020021,'1 ',4.11549E-3,2.55334E-2,1.59947E-2, 186.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020021,2020031,'1 ',7.09331E-3,5.08041E-2,4.34942E-2, 185.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020022,2020024,'1 ',2.60944E-4,1.13686E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020023,2020025,'1 ',1.41900E-3,9.14415E-3,4.01124E-3, 217.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020029,2020023,'1 ',9.88157E-3,5.60718E-2,5.87184E-2, 215.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020024,2020533,'1 ',8.73771E-3,8.78239E-2,1.25278E0,1234.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 136.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020024,2021035,'1 ',3.08967E-3,3.41702E-2,7.67334E-1,1142.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020481,2020026,'1 ',1.43599E-2,7.78803E-2,1.17949E-1, 233.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020027,2021002,'1 ',6.53300E-3,4.49874E-2,2.78812E-2, 218.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020032,2020029,'1 ',3.05202E-3,1.89990E-2,7.80026E-3, 183.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020029,2020036,'1 ',6.70860E-3,3.97115E-2,4.79293E-2, 159.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020030,2020352,'1 ',6.94283E-3,3.48531E-2,2.10584E-2, 193.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020030,2020477,'1 ',1.11383E-2,4.54513E-2,8.76523E-2, 177.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020032,2020033,'1 ',2.67224E-4,1.18339E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020036,2020032,'1 ',9.29018E-3,4.63195E-2,1.86083E-2, 172.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020034,2020035,'1 ',2.00651E-4,1.05160E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020038,2020034,'1 ',1.24707E-2,5.65917E-2,4.12218E-2, 190.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020048,2020034,'1 ',6.83769E-3,3.90841E-2,2.29675E-2, 210.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020036,2020486,'1 ',1.00020E-2,4.54302E-2,3.27045E-2, 217.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020037,2020305,'1 ',6.40174E-3,3.61972E-2,2.01681E-2, 216.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020037,2020450,'1 ',3.25701E-3,1.99514E-2,1.99623E-2, 240.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020037,2021011,'1 ',5.66764E-3,2.88823E-2,4.04329E-2, 233.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020037,2021047,'1 ',1.48211E-2,7.50945E-2,2.74245E-2, 206.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020038,2020039,'1 ',2.03940E-4,1.04140E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020047,2020038,'1 ',9.19942E-3,5.63033E-2,1.92586E-2, 171.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020040,2020041,'1 ',2.87288E-4,1.12322E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020040,2020051,'1 ',4.01107E-3,2.36041E-2,1.05191E-2, 219.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020040,2020498,'1 ',9.99706E-4,6.63704E-3,2.87247E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020042,2020051,'1 ',1.37262E-3,9.97868E-3,1.81250E-3, 212.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020059,2020042,'1 ',5.68297E-3,3.25885E-2,1.49345E-2, 179.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020043,2020045,'1 ',5.95834E-3,3.11561E-2,4.90112E-2, 237.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020348,2020043,'1 ',4.17020E-3,2.62825E-2,3.19940E-2, 260.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020044,2020045,'1 ',2.46381E-4,1.00801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020056,2020045,'1 ',1.66084E-2,8.89330E-2,2.74064E-2, 222.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020046,2020052,'1 ',8.03310E-3,5.05373E-2,3.44040E-2, 238.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020046,2020529,'1 ',8.73533E-3,3.85364E-2,1.64864E-2, 223.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020047,2020292,'1 ',6.58944E-3,3.66370E-2,2.84176E-1, 179.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020048,2020049,'1 ',2.73028E-4,1.16115E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020050,2020051,'1 ',2.02441E-4,1.00235E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020051,2020462,'1 ',1.80336E-3,1.13341E-2,8.95142E-3, 267.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020052,2020054,'1 ',2.73280E-3,1.33825E-2,7.42671E-3, 226.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020498,2020052,'1 ',3.27958E-3,1.47033E-2,9.35971E-3, 226.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020053,2020070,'1 ',7.23061E-3,3.80292E-2,2.61115E-1, 248.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020298,2020053,'1 ',1.05242E-2,5.61378E-2,5.10162E-2, 256.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020054,2020055,'1 ',2.31466E-4,1.15374E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020348,2020054,'1 ',3.11360E-3,2.14473E-2,1.31665E-2, 188.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020054,2020389,'1 ',7.30657E-3,3.43261E-2,6.55524E-2, 238.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020056,2020058,'1 ',1.30474E-2,5.90662E-2,2.33089E-2, 232.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020529,2020056,'1 ',8.45624E-3,5.25738E-2,5.24671E-2, 226.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020058,2020057,'1 ',1.17496E-2,5.42929E-2,1.90158E-2, 209.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020057,2020087,'1 ',1.25950E-2,7.90611E-2,4.74455E-2, 191.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020061,2020059,'1 ',1.62359E-3,8.68059E-3,1.00337E-2, 223.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020060,2020061,'1 ',2.60735E-4,1.07788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020061,2020495,'1 ',1.46371E-2,7.64738E-2,3.40401E-2, 249.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020062,2020348,'1 ',7.86196E-3,3.88953E-2,1.93698E-2, 234.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020062,2020354,'1 ',9.13985E-3,5.69306E-2,1.17107E-1, 241.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020063,2020064,'1 ',2.32603E-4,1.16424E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020063,2020065,'1 ',2.94288E-4,1.14880E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020065,2020080,'1 ',1.59019E-2,9.94380E-2,4.51683E-2, 224.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020065,2020498,'1 ',1.06934E-2,6.59234E-2,9.71963E-2, 243.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020065,2020529,'1 ',7.10634E-3,3.59179E-2,1.46842E-2, 201.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020066,2020334,'1 ',1.36043E-2,6.67335E-2,9.36696E-2, 234.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021324,2020066,'1 ',9.04465E-3,5.54872E-2,1.05952E-2, 236.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020067,2020068,'1 ',2.84213E-4,1.04154E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020067,2020082,'1 ',1.77303E-2,8.18766E-2,1.80128E-1, 230.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020067,2020298,'1 ',9.52530E-3,4.79340E-2,3.71943E-2, 243.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020069,2020292,'1 ',1.11464E-2,5.56828E-2,7.16861E-2, 235.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020472,2020069,'1 ',1.85142E-2,1.04716E-1,1.28315E-1, 232.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020070,2020072,'1 ',3.10634E-3,1.54919E-2,3.51613E-3, 216.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020070,2020107,'1 ',2.60236E-3,1.37133E-2,6.48673E-2, 251.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020071,2020072,'1 ',2.40110E-4,1.01173E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020401,2020072,'1 ',4.09756E-3,2.25541E-2,3.06579E-3, 238.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020365,2020073,'1 ',2.88598E-3,3.54490E-2,1.03912E0,1330.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  86.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020381,2020073,'1 ',1.09128E-3,1.29533E-2,2.64654E-1,1073.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020073,2020396,'1 ',2.44634E-3,2.61465E-2,1.63411E0,1295.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020074,2020077,'1 ',2.89391E-3,1.59305E-2,3.48928E-3, 232.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020076,2020075,'1 ',1.75493E-3,1.21568E-2,1.23219E-2, 244.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020075,2020519,'1 ',5.73282E-3,3.68015E-2,3.29170E-2, 226.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020077,2020076,'1 ',3.20111E-3,1.65373E-2,9.54596E-3, 203.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020079,2020076,'1 ',6.05086E-3,3.05882E-2,1.33376E-2, 192.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020076,2020109,'1 ',6.50283E-3,3.75683E-2,6.28050E-2, 234.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020077,2020078,'1 ',2.95814E-4,1.05081E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020079,2020529,'1 ',1.39313E-2,8.08971E-2,6.42549E-2, 222.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020080,2020081,'1 ',2.26922E-4,1.02707E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020080,2020097,'1 ',3.49102E-3,1.72661E-2,6.46687E-3, 195.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020082,2020099,'1 ',1.52646E-2,6.55343E-2,1.12608E-1, 231.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020082,2021570,'1 ',3.74531E-3,1.91691E-2,5.79354E-3, 240.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020083,2020084,'1 ',2.24715E-4,1.05395E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021558,2020084,'1 ',3.42978E-3,1.95142E-2,9.77242E-3, 195.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020084,2021570,'1 ',4.53885E-3,2.33923E-2,2.84639E-2, 214.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020084,2021674,'1 ',8.45159E-3,5.60355E-2,1.61581E-2, 191.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020085,2020086,'1 ',2.20773E-4,1.09311E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020085,2020132,'1 ',9.07813E-3,6.65179E-2,2.06537E-2, 223.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020085,2020453,'1 ',4.17111E-3,2.75917E-2,3.91650E-2, 236.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020087,2020095,'1 ',2.93368E-2,1.41850E-1,3.72960E-2, 205.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020087,2020334,'1 ',4.35868E-3,2.32184E-2,1.51319E-1, 258.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020087,2020519,'1 ',4.96484E-3,2.91750E-2,2.33760E-2, 243.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020088,2020089,'1 ',2.35981E-4,1.10081E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020088,2021565,'1 ',1.17968E-2,5.22722E-2,1.99833E-2, 201.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020088,2021601,'1 ',9.76499E-4,7.03847E-3,4.97741E-3, 165.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020088,2021677,'1 ',2.37516E-3,1.16260E-2,1.05269E-2, 255.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020088,2023023,'1 ',2.06302E-2,9.50748E-2,3.81946E-2, 226.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020090,2020401,'1 ',1.45792E-3,7.85226E-3,8.13937E-3, 270.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020090,2021570,'1 ',5.18730E-3,2.91730E-2,3.00916E-2, 251.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020091,2020099,'1 ',2.08758E-3,9.96893E-3,2.65771E-3, 208.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020091,2020112,'1 ',5.32504E-3,3.22001E-2,2.03930E-2, 254.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020091,2020425,'1 ',4.90840E-4,2.45795E-3,1.76732E-3, 281.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020092,2020093,'1 ',2.29470E-4,1.07071E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020092,2020094,'1 ',2.13517E-4,1.16899E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020094,2020167,'1 ',6.49413E-3,3.79173E-2,5.38389E-2, 242.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020094,2020461,'1 ',1.22503E-3,6.30337E-3,7.78369E-3, 224.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020095,2020096,'1 ',2.75361E-4,1.02258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020095,2020097,'1 ',2.55247E-3,1.36608E-2,5.36508E-3, 229.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020109,2020097,'1 ',6.97068E-3,4.09682E-2,1.32109E-2, 231.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020098,2020099,'1 ',2.83533E-4,1.09334E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020098,2020100,'1 ',2.31330E-4,1.12468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020099,2020334,'1 ',1.39881E-3,8.64720E-3,4.23757E-3, 246.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020101,2020102,'1 ',2.65433E-4,1.11679E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020101,2020103,'1 ',2.99245E-4,1.02554E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020101,2020104,'1 ',2.34688E-4,1.13712E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020103,2020112,'1 ',1.41338E-3,8.43934E-3,8.72340E-3, 239.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020103,2020183,'1 ',4.50647E-3,2.71356E-2,2.42919E-2, 210.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020114,2020105,'1 ',9.12141E-4,5.37769E-3,5.19697E-3, 197.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020105,2020121,'1 ',8.14707E-4,5.56384E-3,1.22720E-2, 175.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020106,2020107,'1 ',2.80102E-4,1.10103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020121,2020107,'1 ',1.68808E-3,1.23864E-2,6.49279E-3, 205.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021569,2020107,'1 ',2.60673E-3,1.84183E-2,9.21824E-3, 211.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020108,2020109,'1 ',2.91638E-4,1.17305E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020109,2020325,'1 ',3.19080E-3,1.57105E-2,6.81673E-2, 277.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020110,2020130,'1 ',9.25519E-3,5.83948E-2,5.50775E-2, 233.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020110,2020438,'1 ',1.37132E-3,6.90050E-3,3.03816E-3, 258.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020111,2020112,'1 ',2.56645E-4,1.06729E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020111,2020113,'1 ',2.85092E-4,1.17646E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020114,2020115,'1 ',2.22028E-4,1.00747E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020114,2020136,'1 ',3.71414E-3,1.85525E-2,4.08634E-2, 221.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020116,2020133,'1 ',1.35261E-3,9.59506E-3,1.53378E-2, 185.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020116,2020171,'1 ',1.38734E-3,8.30633E-3,9.55796E-3, 203.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020116,2020510,'1 ',1.12866E-3,6.51570E-3,1.18593E-2, 240.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020117,2020161,'1 ',9.14277E-4,5.46425E-3,6.46228E-3, 198.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020356,2020117,'1 ',1.92502E-3,1.13009E-2,7.19341E-3, 230.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020118,2020119,'1 ',2.60545E-4,1.00588E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020119,2020124,'1 ',2.16840E-3,1.38777E-2,4.39086E-3, 187.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020119,2020177,'1 ',9.91583E-4,5.78078E-3,3.18914E-3, 203.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020119,2020205,'1 ',4.38289E-3,3.20663E-2,5.08918E-2, 218.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020135,2020120,'1 ',8.09502E-4,4.89466E-3,5.92323E-3, 195.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020120,2020141,'1 ',8.55080E-4,5.54357E-3,1.38595E-3, 227.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020290,2020122,'1 ',4.41589E-4,5.24208E-3,9.06156E-2,1153.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020404,2020122,'1 ',5.71175E-4,6.80558E-3,1.60071E-1,1144.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020123,2020125,'1 ',1.95389E-3,1.18808E-2,1.36853E-2, 248.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020141,2020123,'1 ',1.16698E-3,4.69861E-3,1.65649E-3, 262.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020123,2020148,'1 ',2.98610E-3,1.80774E-2,1.18153E-2, 216.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020124,2020175,'1 ',1.37787E-3,8.93705E-3,1.21922E-2, 226.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020125,2020176,'1 ',1.45262E-3,7.12706E-3,2.82298E-3, 227.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020126,2020144,'1 ',2.39952E-3,1.10132E-2,4.28735E-3, 192.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020126,2020146,'1 ',1.41271E-3,6.46010E-3,5.03865E-2, 216.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020132,2020130,'1 ',2.75957E-3,1.93842E-2,8.98754E-3, 245.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020130,2020522,'1 ',1.61456E-2,9.47579E-2,3.96725E-2, 220.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020131,2020132,'1 ',2.53348E-4,1.07065E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020132,2020183,'1 ',7.33474E-3,4.19724E-2,9.22581E-2, 262.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020139,2020133,'1 ',1.06142E-3,5.58081E-3,3.17318E-3, 223.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020149,2020133,'1 ',1.20498E-3,7.12805E-3,1.09251E-2, 218.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020133,2020524,'1 ',2.64391E-3,1.46089E-2,1.41952E-2, 216.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020146,2020134,'1 ',1.80284E-3,1.03309E-2,3.91548E-3, 212.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020134,2020524,'1 ',1.01582E-3,7.58120E-3,4.32508E-3, 239.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021570,2020135,'1 ',3.20361E-3,1.88390E-2,1.87277E-2, 201.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020175,2020136,'1 ',1.52228E-3,1.07440E-2,4.97216E-3, 241.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020186,2020136,'1 ',1.67076E-3,8.31058E-3,2.24541E-3, 233.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020136,2020234,'1 ',2.08830E-3,1.25568E-2,4.12968E-2, 216.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020136,2020457,'1 ',8.12548E-3,4.72452E-2,8.83747E-2, 281.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020137,2020138,'1 ',2.78871E-4,1.16500E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020190,2020137,'1 ',2.06031E-3,7.44018E-3,2.08025E-3, 191.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020137,2020289,'1 ',2.59774E-3,1.27187E-2,2.67930E-3, 218.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020139,2020140,'1 ',2.88616E-4,1.04132E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021570,2020139,'1 ',1.57248E-3,9.23065E-3,4.54453E-2, 255.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020141,2020142,'1 ',2.60014E-4,1.16401E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020141,2021569,'1 ',4.14783E-3,1.71102E-2,3.04954E-2, 197.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020143,2020174,'1 ',1.15278E-3,7.27938E-3,5.09971E-3, 178.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020143,2020185,'1 ',3.11216E-3,1.45421E-2,5.36292E-3, 197.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020144,2020145,'1 ',2.25819E-4,1.08518E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020144,2020152,'1 ',5.77417E-4,2.74719E-3,3.18056E-3, 196.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020144,2020163,'1 ',3.09340E-4,2.38580E-3,3.34655E-3, 228.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020200,2020144,'1 ',2.79686E-3,1.58789E-2,1.26601E-2, 221.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020146,2020147,'1 ',2.80850E-4,1.16631E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020146,2020179,'1 ',2.99362E-3,1.56071E-2,1.35584E-2, 198.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020146,2020197,'1 ',3.16240E-3,1.76798E-2,6.69330E-3, 208.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020198,2020148,'1 ',4.08077E-4,2.75932E-3,1.49399E-2, 178.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020149,2020150,'1 ',2.63254E-4,1.16455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020161,2020149,'1 ',1.78214E-3,1.04297E-2,3.17107E-2, 179.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020151,2020160,'1 ',2.19478E-3,1.33438E-2,5.41779E-2, 229.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021558,2020151,'1 ',1.01968E-2,5.46635E-2,1.98621E-2, 182.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020152,2020356,'1 ',2.87055E-3,1.35729E-2,4.88936E-3, 245.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020153,2020154,'1 ',2.07210E-4,1.16431E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020153,2020155,'1 ',2.89499E-4,1.19856E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020154,2020173,'1 ',1.98428E-3,1.12930E-2,1.64106E-3, 168.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020154,2020213,'1 ',3.01880E-3,1.85528E-2,7.09356E-3, 204.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020154,2020510,'1 ',1.43350E-3,7.08556E-3,5.51445E-3, 230.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020156,2020157,'1 ',2.58814E-4,1.00715E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020526,2020156,'1 ',3.04723E-2,1.63243E-1,7.70993E-2, 204.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020158,2020159,'1 ',2.27152E-4,1.09306E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020158,2020160,'1 ',2.68881E-4,1.06044E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020160,2020356,'1 ',1.25314E-3,6.45661E-3,4.41404E-2, 202.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020160,2020510,'1 ',1.22733E-3,6.72580E-3,4.54707E-3, 232.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020161,2020162,'1 ',2.18218E-4,1.04721E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020163,2020164,'1 ',2.34902E-4,1.02013E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020163,2020356,'1 ',1.87486E-3,1.20853E-2,4.69618E-3, 250.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020165,2020166,'1 ',2.40725E-4,1.04002E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020165,2020167,'1 ',2.96344E-4,1.10474E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020167,2020380,'1 ',6.06755E-3,3.38931E-2,7.70756E-2, 265.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020168,2020169,'1 ',2.01330E-4,1.06724E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020168,2020373,'1 ',3.78034E-3,2.12085E-2,1.52640E-1, 223.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020438,2020168,'1 ',2.24722E-3,1.18269E-2,1.09468E-2, 231.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020519,2020168,'1 ',1.30520E-3,9.68653E-3,5.03280E-2, 186.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020171,2020170,'1 ',1.76470E-3,1.05376E-2,4.92212E-3, 158.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020170,2020176,'1 ',1.83050E-3,1.14778E-2,5.58140E-3, 204.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020181,2020172,'1 ',3.25226E-4,2.13520E-3,1.87286E-3, 209.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020172,2020232,'1 ',1.71299E-3,1.03350E-2,2.72284E-2, 187.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020173,2020190,'1 ',3.33086E-3,1.43851E-2,2.78687E-2, 221.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020174,2020175,'1 ',1.32900E-3,9.60094E-3,1.66137E-3, 215.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020186,2020175,'1 ',1.36942E-3,8.33066E-3,3.55935E-3, 214.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020176,2020177,'1 ',8.99369E-4,5.76809E-3,2.23824E-2, 159.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020177,2020178,'1 ',2.81415E-4,1.17291E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020179,2020524,'1 ',2.49924E-3,1.08670E-2,3.66964E-3, 227.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020180,2020182,'1 ',1.94208E-3,1.08624E-2,6.80442E-2, 208.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020195,2020180,'1 ',2.08891E-3,1.15739E-2,5.73252E-3, 216.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020206,2020180,'1 ',1.12283E-3,8.13054E-3,5.76179E-3, 214.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020181,2020340,'1 ',7.00788E-3,4.03456E-2,3.09122E-2, 238.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020182,2020183,'1 ',3.41608E-3,1.83127E-2,1.54345E-2, 249.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020184,2020195,'1 ',3.64500E-3,1.91018E-2,8.35400E-3, 208.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020184,2020289,'1 ',2.17634E-3,1.52423E-2,4.38797E-3, 239.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020185,2020340,'1 ',3.65593E-3,2.33197E-2,1.60541E-2, 248.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020190,2020191,'1 ',2.50939E-4,1.03226E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020190,2020289,'1 ',2.11682E-3,1.13743E-2,4.39568E-3, 232.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020192,2020193,'1 ',2.65826E-4,1.18376E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020192,2020194,'1 ',2.40396E-4,1.16847E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020194,2020202,'1 ',1.91870E-3,1.24239E-2,7.96214E-3, 214.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020194,2020213,'1 ',2.08870E-3,1.27845E-2,7.85204E-3, 190.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020194,2020219,'1 ',3.78627E-3,2.49896E-2,1.45719E-2, 233.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020194,2020237,'1 ',3.64908E-3,1.93647E-2,1.47843E-2, 220.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020195,2020196,'1 ',2.65242E-4,1.11006E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020195,2020202,'1 ',2.40121E-3,1.40655E-2,2.39320E-2, 199.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020510,2020197,'1 ',1.04517E-3,5.85770E-3,4.07811E-3, 233.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020198,2020199,'1 ',2.23825E-4,1.02938E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020198,2020289,'1 ',3.36110E-3,1.92895E-2,1.66161E-2, 207.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023031,2020200,'1 ',1.65945E-2,8.78564E-2,2.91029E-2, 188.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020201,2020202,'1 ',2.20480E-4,1.10093E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020203,2020204,'1 ',2.08258E-4,1.04279E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020205,2020203,'1 ',1.57518E-3,9.78958E-3,3.03579E-3, 245.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020203,2020382,'1 ',1.65717E-2,7.79410E-2,1.38874E-1, 272.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020518,2020203,'1 ',2.87653E-3,1.51837E-2,3.95200E-3, 171.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020206,2020210,'1 ',3.14667E-3,1.62052E-2,4.11855E-2, 235.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020207,2020231,'1 ',7.79067E-4,3.97227E-3,2.31539E-3, 160.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020207,2020239,'1 ',1.90812E-3,1.16555E-2,3.75022E-2, 207.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020208,2020209,'1 ',2.78779E-4,1.10398E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020236,2020208,'1 ',1.52154E-3,8.56013E-3,2.54194E-3, 227.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020208,2020240,'1 ',9.74555E-4,5.83996E-3,8.00664E-3, 189.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020234,2020210,'1 ',1.91219E-3,1.12316E-2,7.25183E-3, 232.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020210,2020252,'1 ',8.60257E-3,4.48955E-2,6.39887E-2, 221.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020211,2020212,'1 ',2.83300E-4,1.08269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020218,2020211,'1 ',8.21922E-4,4.73916E-3,3.08112E-3, 181.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020211,2020231,'1 ',2.09078E-3,1.29008E-2,8.22379E-3, 207.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020216,2020214,'1 ',2.91491E-3,1.74168E-2,8.90524E-3, 186.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020214,2020346,'1 ',4.65104E-3,2.88963E-2,1.20177E-2, 205.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020214,2023318,'1 ',2.44026E-3,1.25448E-2,4.45739E-2, 189.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020215,2020216,'1 ',2.95214E-4,1.00455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020216,2020241,'1 ',3.01080E-3,2.09721E-2,1.14803E-2, 220.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020217,2020218,'1 ',2.76640E-4,1.13116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020244,2020218,'1 ',9.64825E-4,5.53854E-3,8.24316E-3, 226.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020244,2020219,'1 ',2.62310E-4,1.77321E-3,1.55378E-3, 259.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020220,2020221,'1 ',2.13034E-4,1.10967E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020220,2020467,'1 ',7.03350E-3,3.13259E-2,1.57806E-2, 240.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023074,2020220,'1 ',5.78946E-3,3.64534E-2,2.26056E-2, 238.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020222,2020226,'1 ',2.53985E-4,1.03772E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020222,2020227,'1 ',2.92715E-4,1.15103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020226,2020467,'1 ',6.31320E-3,3.58972E-2,2.28683E-2, 254.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023058,2020226,'1 ',4.09810E-3,2.68011E-2,2.11932E-2, 252.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020240,2020228,'1 ',1.01802E-3,5.34126E-3,1.76899E-3, 192.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020228,2020518,'1 ',3.81034E-3,1.73631E-2,4.29961E-2, 227.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020229,2020230,'1 ',2.49782E-4,1.07554E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020230,2020232,'1 ',2.48158E-3,1.55403E-2,8.54005E-3, 217.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020230,2020248,'1 ',2.62122E-3,1.46834E-2,1.10119E-2, 260.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020248,2020231,'1 ',1.92692E-3,8.36787E-3,5.72761E-3, 230.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020233,2020234,'1 ',2.19370E-4,1.01436E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020233,2020235,'1 ',2.23566E-4,1.06116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020340,2020234,'1 ',1.62755E-3,8.69951E-3,9.44443E-3, 237.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023318,2020234,'1 ',5.48824E-4,2.98093E-3,7.86538E-4, 249.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020397,2020236,'1 ',3.06615E-3,1.47070E-2,1.03077E-2, 241.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020237,2020253,'1 ',7.01714E-3,3.57805E-2,3.43236E-2, 234.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020261,2020238,'1 ',7.32242E-3,4.00123E-2,2.58082E-2, 238.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020238,2020543,'1 ',2.50630E-3,1.62875E-2,4.91938E-3, 252.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020258,2020239,'1 ',1.89432E-3,1.05221E-2,4.57660E-2, 221.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020241,2020242,'1 ',2.56171E-4,1.11586E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020251,2020241,'1 ',3.53236E-3,2.30002E-2,3.16690E-2, 198.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020346,2020241,'1 ',3.03167E-3,1.96034E-2,1.00292E-2, 179.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020241,2020454,'1 ',7.82685E-3,4.86638E-2,5.62803E-2, 257.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020243,2020247,'1 ',2.83281E-4,1.07272E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020247,2020396,'1 ',3.13035E-4,3.73235E-3,1.30595E-1,1202.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020397,2020248,'1 ',1.17176E-3,8.56765E-3,3.47858E-3, 303.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020397,2020248,'2 ',1.17176E-3,8.56765E-3,3.47858E-3, 303.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020249,2020250,'1 ',2.09225E-4,1.07696E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020249,2020257,'1 ',3.96724E-3,2.40899E-2,1.09363E-2, 194.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020249,2020504,'1 ',3.23166E-3,2.32741E-2,2.56912E-2, 209.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020251,2020252,'1 ',2.13660E-3,1.59101E-2,8.46240E-3, 187.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020264,2020252,'1 ',4.73382E-3,3.10569E-2,2.55270E-2, 267.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020254,2020253,'1 ',5.06818E-4,2.47047E-3,1.85138E-2, 268.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020253,2020260,'1 ',4.95941E-3,2.31201E-2,8.87106E-3, 167.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020254,2020539,'1 ',6.93181E-3,4.57197E-2,1.40218E-1, 279.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020255,2020256,'1 ',2.39162E-4,1.09417E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020262,2020255,'1 ',6.62716E-3,4.33698E-2,6.20321E-2, 200.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020273,2020255,'1 ',1.44530E-2,8.92177E-2,2.68100E-2, 194.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020255,2020360,'1 ',3.29378E-2,1.60290E-1,5.27617E-2, 188.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020257,2020261,'1 ',2.42381E-3,9.75946E-3,2.18187E-2, 217.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020258,2020259,'1 ',2.41137E-4,1.04896E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020258,2020260,'1 ',1.03650E-3,8.60592E-3,7.85766E-3, 237.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020260,2020310,'1 ',8.26052E-3,3.89915E-2,2.39457E-2, 251.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020262,2020263,'1 ',2.92215E-4,1.07342E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020262,2020275,'1 ',2.41015E-2,1.16290E-1,4.29342E-2, 228.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020262,2020386,'1 ',5.35317E-3,3.69449E-2,2.42389E-2, 259.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020496,2020262,'1 ',7.86723E-3,4.14477E-2,7.04595E-3, 228.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020265,2020264,'1 ',4.28039E-3,2.39750E-2,1.06117E-2, 219.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020264,2020373,'1 ',1.03161E-2,4.74744E-2,8.46522E-2, 243.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020265,2020534,'1 ',7.39495E-3,4.05384E-2,7.99352E-2, 227.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020266,2020310,'1 ',2.89736E-3,1.99735E-2,1.16482E-2, 253.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020266,2023092,'1 ',6.92719E-3,3.63551E-2,2.73899E-1, 224.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020267,2020268,'1 ',2.81021E-4,1.02138E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023278,2020267,'1 ',6.30089E-3,3.63310E-2,7.59259E-2, 240.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023371,2020267,'1 ',8.11567E-3,5.30920E-2,4.31024E-2, 179.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020269,2020270,'1 ',2.74525E-4,1.12583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020273,2020269,'1 ',1.20255E-2,6.90372E-2,2.20454E-2, 202.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020360,2020269,'1 ',6.51738E-3,4.30659E-2,7.04296E-2, 193.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020269,2020526,'1 ',2.15576E-2,1.29270E-1,1.35755E-1, 246.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020272,2020310,'1 ',7.24619E-3,2.19426E-2,1.14090E-1, 236.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020272,2020347,'1 ',2.08759E-3,1.14621E-2,3.79714E-2, 252.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020273,2020274,'1 ',2.60672E-4,1.05872E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030003,2020275,'1 ',1.89095E-2,1.25290E-1,6.15878E-2, 225.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020279,2020434,'1 ',1.07378E-2,5.87796E-2,1.27636E-1, 251.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020279,2030013,'1 ',1.23502E-2,5.91609E-2,1.45413E-2, 215.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020280,2020281,'1 ',1.99602E-3,9.98651E-3,4.14789E-3, 208.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020280,2023214,'1 ',8.10203E-2,4.51561E-1,1.36531E-1, 168.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 108.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020280,2030007,'1 ',6.08342E-3,3.53443E-2,8.80930E-3, 169.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020281,2020282,'1 ',2.79285E-4,1.15099E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020409,2020281,'1 ',1.46699E-2,6.68086E-2,4.28465E-2, 240.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030007,2020281,'1 ',4.66683E-3,2.98458E-2,1.17608E-2, 203.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020283,2020287,'1 ',2.97490E-4,1.14567E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020283,2020422,'1 ',6.26195E-4,8.91446E-3,1.65553E-1, 766.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020284,2020347,'1 ',4.43100E-3,2.43719E-2,2.44005E-2, 233.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020288,2020290,'1 ',2.54493E-4,1.14583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020290,2020339,'1 ',5.16610E-4,6.22245E-3,1.67261E-1,1118.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020396,2020290,'1 ',5.07637E-4,6.94036E-3,1.56049E-1,1131.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020509,2020290,'1 ',4.06066E-4,4.37020E-3,1.27247E-1,1062.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020291,2020322,'1 ',4.09707E-4,5.38667E-3,1.52111E-1,1154.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020324,2020291,'1 ',2.70675E-3,3.42338E-2,1.08662E0,1283.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  84.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020365,2020291,'1 ',4.96311E-4,6.25297E-3,1.15322E-1,1119.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020291,2020527,'1 ',7.82072E-4,8.11242E-3,2.51127E-1, 965.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020292,2020354,'1 ',4.16353E-3,2.79461E-2,1.54392E-2, 204.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020292,2020475,'1 ',2.85963E-3,2.03297E-2,9.61365E-3, 232.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020357,2020294,'1 ',6.17944E-3,3.83739E-2,1.13486E-2, 200.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020375,2020294,'1 ',5.30585E-3,3.03573E-2,1.30402E-2, 230.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020296,2020303,'1 ',2.61599E-4,1.10180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020297,2020404,'1 ',2.45649E-3,2.78228E-2,7.19919E-1,1217.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020297,2020497,'1 ',4.24229E-3,4.21201E-2,9.64205E-1,1283.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020303,2021593,'1 ',3.55411E-4,1.07750E-2,5.19448E0,4067.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 103.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020304,2020446,'1 ',6.91966E-4,2.74808E-3,9.70293E-4, 233.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020304,2021139,'1 ',8.89932E-3,5.74478E-2,6.18167E-2, 233.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020305,2020464,'1 ',2.00453E-3,1.45798E-2,9.35903E-3, 223.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020305,2021024,'1 ',8.13406E-3,5.41678E-2,7.11641E-2, 234.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020308,2020436,'1 ',2.57000E-4,7.32400E-3,3.73839E0,4130.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023457,2020308,'1 ',2.48869E-4,6.48549E-3,3.30434E0,4152.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020309,2020396,'1 ',6.99988E-4,9.03567E-3,2.35272E-1,1150.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020309,2023280,'1 ',1.53373E-3,1.89397E-2,2.97903E-1,1161.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020316,2020321,'1 ',2.00339E-4,1.15028E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020317,2020322,'1 ',2.71550E-4,1.06654E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020318,2020495,'1 ',2.58690E-3,1.28317E-2,2.17391E-2, 171.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020535,2020318,'1 ',3.60834E-4,2.50012E-3,1.42166E-3, 224.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020321,2020387,'1 ',1.32854E-4,3.62383E-3,1.90969E0,4211.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020436,2020321,'1 ',4.01147E-4,1.07180E-2,6.91847E0,4276.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 114.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020322,2020365,'1 ',5.48947E-4,6.49319E-3,1.03083E-1,1212.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020323,2020354,'1 ',3.70476E-3,2.23660E-2,1.00189E-2, 205.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020378,2020324,'1 ',7.01953E-4,8.13927E-3,2.09085E-1,1094.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020324,2020381,'1 ',7.65008E-4,8.21079E-3,1.93445E-1,1254.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020357,2020325,'1 ',1.73637E-3,7.31617E-3,1.66243E-3, 238.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020330,2020357,'1 ',3.94612E-3,2.22208E-2,2.02350E-2, 189.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020380,2020330,'1 ',2.92950E-3,1.79971E-2,3.17696E-2, 245.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020331,2020333,'1 ',2.10694E-4,1.16516E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020331,2020334,'1 ',2.15795E-4,1.00602E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020425,2020334,'1 ',2.04118E-4,1.28843E-3,1.85043E-4, 172.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020422,2020335,'1 ',7.08060E-4,7.55621E-3,1.32778E-1,1144.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020335,2030048,'1 ',1.74360E-3,1.97208E-2,8.40274E-1,1202.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020336,2020347,'1 ',3.20042E-3,1.93166E-2,1.69329E-2, 221.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020539,2020336,'1 ',4.34569E-4,2.73192E-3,1.33328E-3, 206.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020339,2020431,'1 ',1.36211E-3,1.43963E-2,2.97585E-1,1179.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020343,2020346,'1 ',2.59902E-4,1.05281E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020409,2020347,'1 ',3.36003E-3,1.95275E-2,7.98763E-3, 221.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020351,2020480,'1 ',6.58409E-4,7.96208E-3,1.69140E-1,1046.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020353,2020354,'1 ',2.23484E-4,1.10363E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020355,2020466,'1 ',6.58204E-4,8.41461E-3,2.66979E-1,1048.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020355,2020509,'1 ',4.94034E-4,6.15002E-3,7.77946E-2,1132.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020358,2020360,'1 ',2.01442E-4,1.00147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020361,2020364,'1 ',2.51250E-4,1.00007E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020362,2021277,'1 ',5.60445E-3,3.04028E-2,2.73294E-2, 240.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020362,2021481,'1 ',1.66256E-3,8.63358E-3,1.17573E-2, 267.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021482,2020362,'1 ',2.69832E-3,1.69549E-2,6.51419E-3, 230.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020362,2021539,'1 ',9.85740E-3,5.82512E-2,1.59150E-2, 205.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021716,2020362,'1 ',9.26595E-4,5.82153E-3,3.84909E-3, 178.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021759,2020362,'1 ',1.03054E-3,5.56081E-3,2.86509E-3, 276.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020364,2021642,'1 ',3.25141E-4,3.85211E-3,6.09147E-2,1159.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021682,2020364,'1 ',2.12098E-4,2.44882E-3,4.76660E-2,1029.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020365,2020476,'1 ',1.10621E-3,1.34822E-2,4.58914E-1,1127.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020366,2020535,'1 ',5.37060E-3,2.83983E-2,2.60358E-2, 225.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020372,2020373,'1 ',2.17365E-4,1.13361E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020374,2020378,'1 ',2.36667E-4,1.08556E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020375,2020382,'1 ',8.76283E-3,4.69999E-2,1.62927E-1, 271.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020386,2020375,'1 ',8.09285E-5,3.45309E-4,1.07415E-3, 232.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020375,2020472,'1 ',5.03675E-3,2.50683E-2,1.75418E-2, 254.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020378,2020388,'1 ',4.03777E-3,5.24412E-2,7.27267E-1,1180.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020378,2020404,'1 ',3.87026E-3,4.35867E-2,1.92918E0,1253.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 109.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020379,2020381,'1 ',2.94097E-4,1.02397E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020437,2020381,'1 ',4.92266E-4,6.32956E-3,1.74558E-1,1279.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020522,2020382,'1 ',4.11192E-3,2.76728E-2,7.39604E-3, 221.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020385,2020386,'1 ',2.05735E-4,1.10623E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020387,2020423,'1 ',3.83978E-4,1.24163E-2,7.63325E0,4206.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 130.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020387,2020484,'1 ',4.77665E-4,1.42059E-2,8.36184E0,4223.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 153.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020387,2020530,'1 ',4.94398E-4,1.44935E-2,5.76512E0,3975.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020476,2020388,'1 ',2.99135E-4,4.13526E-3,9.23602E-2,1108.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020400,2020404,'1 ',2.14240E-4,1.05709E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020431,2020404,'1 ',1.31084E-3,1.38182E-2,3.10054E-1,1213.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020404,2021081,'1 ',2.39044E-3,2.34829E-2,1.35176E0,1339.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  81.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020405,2020409,'1 ',2.31606E-4,1.08957E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020410,2020422,'1 ',8.71611E-4,1.04778E-2,1.98843E-1,1106.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020542,2020410,'1 ',1.04782E-3,1.36869E-2,3.01870E-1,1176.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020534,2020411,'1 ',1.22172E-4,6.96239E-4,5.68315E-4, 262.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020415,2020417,'1 ',2.73132E-4,1.10750E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020418,2020422,'1 ',2.71861E-4,1.15539E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020419,2020454,'1 ',6.64342E-3,4.91573E-2,9.83145E-3, 225.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020423,2020436,'1 ',1.40522E-4,4.17351E-3,1.78505E0,4081.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020423,2020465,'1 ',2.54784E-4,6.38448E-3,3.64373E0,4095.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020513,2020423,'1 ',1.77287E-4,4.70771E-3,2.38241E0,4161.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020424,2020431,'1 ',2.23259E-4,1.11301E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020452,2020431,'1 ',4.06261E-4,4.98079E-3,8.35185E-2,1046.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020432,2020433,'1 ',2.45685E-4,1.11179E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020434,2020504,'1 ',2.67135E-3,1.36256E-2,8.93315E-3, 178.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020434,2020534,'1 ',3.42663E-3,1.65192E-2,1.13648E-2, 235.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030387,2020436,'1 ',2.60000E-3,7.30000E-3,3.74000E0,4130.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020452,2020437,'1 ',1.33240E-3,1.75073E-2,3.26243E-1,1263.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020437,2020542,'1 ',8.22973E-4,1.03514E-2,3.61937E-1,1156.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020446,2020486,'1 ',1.19912E-3,5.49125E-3,1.14775E-2, 273.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020446,2021013,'1 ',9.65194E-3,3.88584E-2,3.84389E-2, 251.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020446,2021045,'1 ',3.67468E-3,2.40745E-2,2.05317E-2, 249.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020450,2020451,'1 ',2.05481E-4,1.17192E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020464,2020450,'1 ',1.16587E-3,6.52379E-3,2.20589E-3, 246.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020452,2021385,'1 ',2.21202E-3,2.52559E-2,8.18737E-1,1282.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020453,2020457,'1 ',1.93566E-3,1.12373E-2,6.87740E-3, 238.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020461,2020453,'1 ',2.40946E-4,1.45713E-3,5.60032E-4, 200.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020453,2020471,'1 ',1.17860E-4,7.18945E-4,3.23834E-4, 222.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020455,2020457,'1 ',2.86936E-4,1.07356E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020455,2020458,'1 ',2.32293E-4,1.12012E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020457,2020461,'1 ',1.97835E-3,1.19324E-2,5.55806E-3, 236.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020459,2020461,'1 ',2.32036E-4,1.03927E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020461,2020471,'1 ',3.95727E-4,1.80873E-3,5.86109E-4, 154.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020462,2020477,'1 ',1.20133E-3,7.25767E-3,3.54240E-3, 227.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020463,2020464,'1 ',2.95602E-4,1.14234E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020473,2020464,'1 ',6.92929E-4,4.03842E-3,1.60929E-3, 268.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020464,2021002,'1 ',3.06764E-3,1.86129E-2,3.54004E-2, 254.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020465,2023431,'1 ',8.25762E-5,2.52042E-3,1.59556E0,4120.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020466,2023473,'1 ',2.43448E-3,2.82995E-2,4.70092E-1,1176.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023072,2020467,'1 ',2.01257E-2,7.40125E-2,1.04367E-2, 213.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020473,2020486,'1 ',5.24421E-4,2.97241E-3,3.45552E-3, 218.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020476,2020497,'1 ',4.05516E-4,5.13560E-3,1.39139E-1,1208.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020480,2020497,'1 ',7.06054E-4,8.62704E-3,1.47633E-1,1111.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021641,2020484,'1 ',2.88973E-4,8.12900E-3,4.76994E0,4089.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020485,2020493,'1 ',2.85250E-4,1.15052E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021002,2020486,'1 ',7.74116E-3,3.28385E-2,2.26597E-2, 241.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021026,2020493,'1 ',9.42251E-4,1.01882E-2,4.26694E-1,1433.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021035,2020493,'1 ',1.10102E-3,1.43222E-2,2.25020E-1,1365.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020494,2020495,'1 ',2.72207E-4,1.15972E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020496,2030003,'1 ',1.53399E-2,9.52110E-2,1.97487E-1, 253.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020508,2020513,'1 ',2.20549E-4,1.10113E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023431,2020513,'1 ',1.41865E-4,3.48845E-3,1.53798E0,4064.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020514,2020518,'1 ',2.48273E-4,1.08729E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020520,2020522,'1 ',2.50472E-4,1.02269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020523,2020524,'1 ',2.42800E-4,1.17932E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020525,2020527,'1 ',2.98161E-4,1.18705E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020528,2020529,'1 ',2.21250E-4,1.10931E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2020531,2020533,'1 ',2.77920E-4,1.02772E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021000,2021001,'1 ',2.63572E-4,1.07485E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021002,2021001,'1 ',2.01298E-3,1.38713E-2,5.57080E-2, 258.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021001,2021005,'1 ',3.35102E-3,1.76079E-2,5.09741E-2, 244.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021002,2021003,'1 ',2.05573E-4,1.05384E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021004,2021005,'1 ',2.56846E-4,1.00471E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021005,2021006,'1 ',2.15757E-3,1.31472E-2,4.04209E-3, 208.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021005,2021060,'1 ',7.31909E-3,4.82914E-2,6.77823E-2, 245.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021006,2021007,'1 ',2.08289E-4,1.04943E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021027,2021006,'1 ',1.16092E-3,6.61828E-3,1.56714E-3, 230.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021008,2021009,'1 ',2.88420E-4,1.07333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021008,2021010,'1 ',2.26369E-4,1.08169E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021010,2021011,'1 ',3.95338E-3,1.98621E-2,8.32127E-3, 224.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021010,2021013,'1 ',4.45603E-3,2.08441E-2,4.53830E-3, 228.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021010,2021031,'1 ',3.24987E-3,1.99502E-2,1.03380E-2, 241.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021011,2021012,'1 ',2.37125E-4,1.07411E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021014,2021015,'1 ',2.20549E-4,1.10113E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021027,2021014,'1 ',2.18002E-3,1.06881E-2,5.44872E-3, 231.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021014,2021040,'1 ',1.80881E-3,1.04424E-2,4.45023E-3, 206.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021016,2021017,'1 ',2.75496E-4,1.14614E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021016,2021019,'1 ',3.94837E-3,2.68655E-2,1.47855E-2, 256.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021016,2021043,'1 ',2.23784E-3,1.45543E-2,4.55396E-3, 238.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021018,2021026,'1 ',6.48565E-4,8.14875E-3,1.67793E-1,1238.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021019,2021034,'1 ',1.55839E-3,9.82794E-3,7.94067E-3, 272.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021022,2021023,'1 ',2.90197E-4,1.09357E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021022,2021024,'1 ',2.80911E-4,1.14473E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021022,2021025,'1 ',2.73270E-4,1.12526E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021030,2021024,'1 ',3.27730E-3,2.28811E-2,1.05673E-2, 209.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021026,2021035,'1 ',4.24118E-4,4.89760E-3,2.13904E-1,1137.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021033,2021030,'1 ',4.16924E-3,2.07088E-2,2.12158E-2, 209.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021030,2021041,'1 ',3.28767E-3,1.75475E-2,8.28661E-3, 215.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021031,2021060,'1 ',8.70989E-3,5.23583E-2,4.86085E-2, 216.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021032,2021033,'1 ',2.75582E-4,1.00788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021033,2021056,'1 ',1.39356E-3,7.61149E-3,2.05542E-2, 181.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021034,2021069,'1 ',7.19180E-3,4.05766E-2,1.18824E-1, 250.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021035,2021039,'1 ',2.15724E-4,1.10288E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021035,2021166,'1 ',1.03116E-3,1.23322E-2,4.72271E-1,1345.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021035,2021221,'1 ',7.49108E-4,9.53280E-3,2.33755E-1,1145.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021041,2021036,'1 ',9.94925E-4,4.49892E-3,9.47470E-3, 249.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021047,2021036,'1 ',2.74139E-3,1.36074E-2,1.31021E-2, 214.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021040,2021041,'1 ',2.30267E-3,1.61866E-2,2.80728E-2, 185.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021041,2021042,'1 ',2.75509E-4,1.07333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021043,2021067,'1 ',4.48944E-3,2.53703E-2,1.34681E-2, 197.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021055,2021044,'1 ',1.33617E-3,7.81649E-3,3.65753E-3, 171.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021044,2021082,'1 ',1.23493E-3,7.72100E-3,6.95414E-3, 261.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021045,2021046,'1 ',2.12771E-4,1.04034E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021049,2021045,'1 ',4.96406E-3,2.63231E-2,3.14933E-2, 243.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021047,2021048,'1 ',2.20773E-4,1.03463E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021047,2021056,'1 ',4.76934E-3,2.63453E-2,5.57052E-2, 221.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021049,2021094,'1 ',1.24067E-2,6.27092E-2,5.58644E-2, 229.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021050,2021062,'1 ',2.31978E-3,1.34120E-2,8.20870E-3, 187.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021070,2021050,'1 ',1.06891E-3,5.51117E-3,2.12136E-3, 221.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021050,2021095,'1 ',3.54169E-3,1.84606E-2,7.85393E-2, 185.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021051,2021069,'1 ',1.18542E-3,6.01006E-3,3.47933E-3, 225.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021051,2021119,'1 ',2.56192E-3,1.87629E-2,2.23452E-2, 194.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021052,2021053,'1 ',2.05481E-4,1.17192E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021052,2021054,'1 ',2.16842E-4,1.01282E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021085,2021054,'1 ',2.26884E-3,8.97005E-3,4.60696E-3, 232.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021115,2021054,'1 ',3.86836E-3,1.81497E-2,4.46865E-3, 250.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021069,2021055,'1 ',2.43908E-3,1.27871E-2,5.42364E-3, 204.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021071,2021055,'1 ',3.23664E-3,1.98100E-2,3.02739E-2, 173.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021056,2021057,'1 ',2.99822E-4,1.00241E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021058,2021059,'1 ',2.10692E-4,1.03307E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021058,2021060,'1 ',2.51537E-4,1.11081E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021060,2021061,'1 ',1.53718E-3,9.16138E-3,1.56531E-2, 250.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021061,2021067,'1 ',3.67323E-3,1.79491E-2,7.26915E-3, 232.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021062,2021070,'1 ',4.05871E-3,1.80757E-2,7.23702E-3, 202.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021063,2021064,'1 ',2.30578E-4,1.12234E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021111,2021064,'1 ',3.14323E-3,1.54532E-2,7.99704E-3, 259.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021064,2021115,'1 ',3.01452E-3,1.53282E-2,7.64661E-3, 228.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021064,2021167,'1 ',5.84747E-3,2.90882E-2,4.26399E-2, 240.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021065,2021066,'1 ',2.47022E-4,1.01669E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021065,2021118,'1 ',7.59332E-3,4.29470E-2,2.65152E-2, 228.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021065,2021167,'1 ',1.44500E-3,9.01045E-3,9.25916E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021067,2021068,'1 ',2.33527E-4,1.10695E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021067,2021071,'1 ',4.45901E-3,2.08744E-2,1.51235E-2, 223.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021070,2021167,'1 ',5.35216E-4,2.98943E-3,4.20216E-3, 258.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021105,2021072,'1 ',1.93942E-3,1.11799E-2,6.86581E-3, 202.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021072,2021119,'1 ',3.36389E-4,2.21230E-3,1.00002E-2, 233.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021073,2021079,'1 ',2.87481E-4,1.88629E-3,1.06738E-3, 199.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021108,2021073,'1 ',5.74100E-4,3.47304E-3,1.13000E-2, 229.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021074,2021139,'1 ',1.08503E-2,6.42740E-2,2.72374E-2, 224.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021074,2021223,'1 ',4.91701E-3,2.12152E-2,4.63868E-2, 188.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021074,2021237,'1 ',3.61904E-3,2.02549E-2,1.05742E-1, 201.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021075,2021076,'1 ',2.59242E-4,1.18276E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021075,2021079,'1 ',1.97397E-3,1.32464E-2,6.37953E-3, 211.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021075,2021101,'1 ',1.60036E-3,1.04787E-2,4.68280E-3, 255.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021077,2021078,'1 ',2.96380E-4,1.13445E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021105,2021078,'1 ',9.04686E-4,4.87604E-3,1.58360E-3, 199.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021078,2021111,'1 ',9.20910E-4,6.89378E-3,3.26264E-3, 201.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021079,2021080,'1 ',2.46128E-4,1.16452E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021100,2021081,'1 ',2.75254E-4,3.43578E-3,1.36863E-1,1222.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021081,2021107,'1 ',5.31171E-4,6.82266E-3,1.54782E-1,1127.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021753,2021081,'1 ',5.19257E-4,6.93349E-3,1.08859E-1,1130.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021083,2021084,'1 ',2.15703E-4,1.06670E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021083,2021085,'1 ',2.34848E-4,1.19917E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021085,2021091,'1 ',2.59032E-3,8.50314E-3,4.61880E-2, 269.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021085,2021101,'1 ',8.41870E-4,4.92450E-3,4.25554E-3, 255.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021086,2021087,'1 ',7.25995E-4,4.01074E-3,4.61300E-3, 211.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021091,2021086,'1 ',1.53914E-3,5.29731E-3,1.42719E-3, 228.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021097,2021087,'1 ',1.16466E-3,6.27134E-3,2.98840E-3, 203.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021088,2021133,'1 ',4.28455E-3,1.92495E-2,3.99519E-3, 214.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021146,2021088,'1 ',6.06016E-4,3.21049E-3,5.10960E-3, 199.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021089,2021090,'1 ',2.71171E-4,1.00451E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021089,2021091,'1 ',2.73671E-4,1.18328E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021089,2021092,'1 ',2.66437E-4,1.06473E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021091,2021098,'1 ',1.18766E-3,7.12783E-3,2.90229E-3, 177.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021091,2021099,'1 ',1.16759E-3,6.12888E-3,6.17653E-3, 191.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021114,2021091,'1 ',8.35856E-4,4.22833E-3,4.07853E-3, 210.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021093,2021136,'1 ',1.90675E-3,1.01440E-2,5.75616E-3, 232.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021094,2021177,'1 ',4.14418E-3,2.51396E-2,1.83383E-2, 205.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021095,2021177,'1 ',2.81493E-3,1.37952E-2,1.48342E-2, 150.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021095,2021178,'1 ',6.62037E-3,3.41587E-2,1.37591E-2, 222.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021096,2021151,'1 ',2.05819E-3,1.10604E-2,6.11738E-3, 253.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021191,2021096,'1 ',1.32096E-3,6.99128E-3,3.53747E-3, 239.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021097,2021106,'1 ',3.46073E-3,1.93634E-2,4.00017E-2, 242.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021098,2021111,'1 ',3.56740E-3,1.82840E-2,1.42042E-2, 218.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021099,2021143,'1 ',1.78586E-3,9.70462E-3,8.08308E-3, 199.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021100,2021104,'1 ',2.99120E-4,1.15388E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021105,2021125,'1 ',1.09056E-3,6.84524E-3,5.55786E-3, 211.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021106,2021145,'1 ',6.05136E-3,2.78619E-2,2.44953E-2, 216.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021148,2021106,'1 ',1.09082E-3,4.78044E-3,3.07828E-3, 186.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021132,2021107,'1 ',6.04987E-4,8.04691E-3,2.10574E-1,1183.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021107,2021181,'1 ',3.08443E-4,3.73456E-3,1.29605E-1,1153.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021141,2021108,'1 ',9.87732E-4,5.34666E-3,2.01553E-3, 243.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021108,2021146,'1 ',1.58363E-3,1.08777E-2,1.61049E-2, 232.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021109,2021110,'1 ',2.82275E-4,1.14232E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021109,2021111,'1 ',2.45711E-4,1.00266E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021109,2021112,'1 ',2.64657E-4,1.03665E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021143,2021113,'1 ',1.19258E-3,7.08481E-3,8.97111E-3, 240.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021113,2021182,'1 ',3.44717E-4,1.44625E-3,6.00896E-4, 266.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021114,2021141,'1 ',1.43809E-3,7.46218E-3,1.00159E-2, 193.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021115,2021118,'1 ',2.71106E-3,1.33939E-2,2.00858E-2, 274.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021115,2021167,'1 ',2.60380E-3,1.33233E-2,9.32524E-2, 310.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021115,2021167,'2 ',2.60380E-3,1.33233E-2,9.32524E-2, 310.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021115,2021167,'3 ',2.60380E-3,1.33233E-2,9.32524E-2, 310.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021116,2021117,'1 ',2.01777E-4,1.02526E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021116,2021118,'1 ',2.19854E-4,1.07933E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021119,2021118,'1 ',8.21234E-4,5.31595E-3,1.97896E-3, 240.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021118,2021145,'1 ',1.97575E-3,1.01350E-2,6.97300E-3, 235.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021181,2021120,'1 ',3.40346E-4,3.44883E-3,1.09578E-1,1105.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021120,2021382,'1 ',7.19588E-4,8.20170E-3,1.83191E-1,1258.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021121,2021125,'1 ',4.47398E-4,2.65501E-3,1.66357E-3, 262.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021124,2021125,'1 ',2.77939E-4,1.09625E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021125,2021130,'1 ',1.24858E-3,7.21169E-3,4.60441E-2, 228.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021126,2021129,'1 ',3.07746E-3,1.49225E-2,7.27131E-2, 239.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021126,2021143,'1 ',6.91597E-4,3.94234E-3,1.51934E-3, 214.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021127,2021128,'1 ',2.30304E-4,1.13205E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021127,2021143,'1 ',2.57098E-3,1.18826E-2,9.22914E-3, 226.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021176,2021127,'1 ',1.24861E-3,7.49714E-3,2.43483E-3, 188.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021129,2021152,'1 ',7.02559E-4,3.23300E-3,1.10106E-3, 228.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021129,2021165,'1 ',5.12354E-4,3.05594E-3,2.11597E-3, 257.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021130,2021131,'1 ',2.23484E-4,1.10363E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021130,2021182,'1 ',1.19122E-3,9.09518E-3,4.56820E-3, 206.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021132,2021232,'1 ',3.99612E-4,4.65071E-3,1.08251E-1,1223.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021133,2021157,'1 ',3.61169E-3,1.72005E-2,1.45300E-2, 228.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021133,2021158,'1 ',4.56704E-3,2.67598E-2,1.11609E-2, 270.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021136,2021137,'1 ',2.50939E-4,1.03226E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021136,2021154,'1 ',1.14651E-3,7.87618E-3,4.31682E-3, 152.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021138,2021139,'1 ',2.66999E-4,1.11170E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021148,2021140,'1 ',1.99549E-3,1.26118E-2,7.91115E-3, 239.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021242,2021140,'1 ',8.17939E-4,4.54904E-3,1.90085E-3, 286.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021141,2021142,'1 ',2.48542E-4,1.14042E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021144,2021154,'1 ',4.76426E-3,2.34334E-2,1.17222E-2, 214.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021144,2021158,'1 ',1.91867E-3,1.32921E-2,7.48031E-3, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021144,2021180,'1 ',3.64764E-3,2.06491E-2,3.05770E-2, 225.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021147,2021239,'1 ',1.01934E-3,7.23431E-3,3.74481E-3, 206.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021147,2021665,'1 ',2.08528E-3,1.35280E-2,9.12507E-3, 227.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021149,2021150,'1 ',2.90356E-4,1.19288E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021149,2021151,'1 ',2.74142E-4,1.18151E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021754,2021151,'1 ',1.01767E-3,5.03894E-3,2.13758E-3, 264.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021152,2021153,'1 ',2.48050E-4,1.09017E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021152,2021191,'1 ',1.70741E-3,1.09192E-2,2.66948E-2, 244.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021154,2021155,'1 ',2.29056E-4,1.01667E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021156,2021157,'1 ',2.05794E-4,1.19042E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021157,2021176,'1 ',1.01949E-3,4.19136E-3,1.82950E-3, 194.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021158,2021159,'1 ',2.81369E-4,1.14618E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021160,2021164,'1 ',2.51250E-4,1.00007E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021161,2021165,'1 ',1.40540E-3,7.75709E-3,9.70878E-3, 302.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021161,2021190,'1 ',1.11187E-3,6.67020E-3,4.52862E-3, 209.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021259,2021161,'1 ',9.15714E-4,5.21182E-3,2.96350E-3, 207.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021164,2021642,'1 ',1.01221E-3,1.26772E-2,2.76249E-1,1304.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021671,2021164,'1 ',3.30735E-4,3.89545E-3,7.30350E-2,1086.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021185,2021165,'1 ',2.14264E-3,1.46157E-2,9.99160E-3, 189.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021753,2021166,'1 ',6.08126E-4,6.07532E-3,1.07449E-1,1177.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021168,2021169,'1 ',2.20145E-4,1.19467E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021168,2021170,'1 ',2.31906E-4,1.04221E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021170,2021654,'1 ',1.33665E-3,7.20193E-3,1.98747E-3, 234.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021170,2021723,'1 ',1.70447E-3,7.82513E-3,8.94084E-3, 273.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021755,2021170,'1 ',1.24761E-3,7.43391E-3,1.81455E-3, 200.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021171,2021172,'1 ',2.73028E-4,1.16115E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021171,2021173,'1 ',2.02534E-4,1.15328E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021171,2021174,'1 ',2.60938E-4,1.14490E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021171,2021175,'1 ',2.52451E-4,1.01543E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021173,2021195,'1 ',3.40728E-3,1.49739E-2,7.51705E-3, 235.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021755,2021173,'1 ',6.77797E-4,3.76768E-3,7.21967E-3, 250.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021178,2021237,'1 ',3.94921E-3,1.70136E-2,1.64977E-2, 212.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021178,2021389,'1 ',6.20701E-3,3.01540E-2,4.52007E-2, 257.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021231,2021179,'1 ',1.07735E-3,6.96171E-3,8.31854E-3, 161.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021255,2021179,'1 ',5.92856E-4,3.54252E-3,1.20387E-3, 238.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021180,2021233,'1 ',7.64031E-4,5.35352E-3,1.87318E-3, 270.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021181,2021671,'1 ',3.37437E-4,3.87962E-3,1.07536E-1,1245.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021183,2021184,'1 ',2.15416E-4,1.09479E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021203,2021183,'1 ',9.86097E-4,3.90033E-3,5.06921E-3, 193.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021264,2021183,'1 ',1.42714E-3,6.83161E-3,2.27377E-3, 220.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021185,2021186,'1 ',2.91720E-4,1.10564E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021185,2021192,'1 ',4.95807E-3,2.44444E-2,1.87536E-2, 230.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021187,2021188,'1 ',5.00539E-4,3.22949E-3,1.48366E-3, 243.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021187,2021273,'1 ',2.66591E-3,1.69225E-2,9.57641E-3, 229.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021188,2021201,'1 ',3.96564E-3,1.63430E-2,1.26298E-2, 186.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021188,2021633,'1 ',1.45987E-3,9.00574E-3,4.67981E-3, 261.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021189,2021206,'1 ',1.59135E-3,9.15718E-3,4.51854E-3, 206.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021353,2021189,'1 ',1.97410E-3,1.11385E-2,2.27628E-2, 179.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021189,2021717,'1 ',5.71353E-3,3.18619E-2,1.98865E-2, 229.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021190,2021259,'1 ',7.81950E-4,4.06240E-3,2.91234E-3, 191.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021191,2021195,'1 ',2.08615E-3,1.24038E-2,3.28394E-3, 220.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021192,2021208,'1 ',9.84397E-4,5.98177E-3,2.90669E-3, 270.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021193,2021194,'1 ',2.49239E-4,1.17180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021206,2021193,'1 ',3.56517E-3,1.48483E-2,8.76717E-3, 185.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021193,2021654,'1 ',2.23304E-3,1.21818E-2,9.17072E-3, 234.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021196,2021197,'1 ',6.14770E-4,3.66806E-3,2.50609E-3, 231.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021196,2021317,'1 ',1.53350E-3,7.62272E-3,2.04615E-2, 173.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021197,2021262,'1 ',8.28186E-4,5.96995E-3,5.75985E-3, 251.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021268,2021197,'1 ',1.53488E-3,6.37029E-3,2.20163E-3, 204.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021217,2021198,'1 ',7.11628E-4,4.70662E-3,4.14955E-3, 180.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021198,2021224,'1 ',7.80695E-4,4.75515E-3,1.64947E-3, 207.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021199,2021200,'1 ',2.74632E-4,1.01147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021200,2021233,'1 ',1.26896E-3,5.47515E-3,2.90343E-3, 235.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021200,2021294,'1 ',6.37695E-4,3.75483E-3,2.81472E-3, 216.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021201,2021202,'1 ',2.08141E-4,1.03847E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021201,2021294,'1 ',3.78758E-3,1.93811E-2,3.68654E-2, 190.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021203,2021204,'1 ',2.62415E-4,1.12189E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021203,2021233,'1 ',2.48576E-3,1.44273E-2,1.25610E-2, 215.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021205,2021213,'1 ',3.57093E-3,2.83313E-2,3.15619E-2, 202.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021254,2021205,'1 ',4.35938E-3,2.42550E-2,1.50482E-2, 230.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021206,2021207,'1 ',2.85092E-4,1.17646E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021208,2021209,'1 ',2.77754E-4,1.01283E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021283,2021208,'1 ',2.50183E-3,1.13539E-2,5.74366E-3, 228.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021208,2021695,'1 ',2.61654E-3,1.45139E-2,9.68635E-3, 262.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021227,2021210,'1 ',2.47711E-3,1.22662E-2,5.49707E-3, 216.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021210,2021251,'1 ',2.54755E-3,1.29420E-2,7.87343E-3, 230.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021213,2021211,'1 ',1.21934E-3,7.30927E-3,3.23572E-3, 184.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021211,2021252,'1 ',1.89973E-3,1.37248E-2,2.03406E-2, 225.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021212,2021213,'1 ',2.07638E-4,1.19783E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021214,2021265,'1 ',7.48287E-3,2.96682E-2,3.26486E-2, 203.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021214,2021294,'1 ',2.08615E-3,1.44198E-2,7.81633E-3, 230.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021215,2021216,'1 ',2.45693E-4,1.13434E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021269,2021215,'1 ',2.01309E-3,1.35336E-2,7.18772E-3, 234.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021729,2021215,'1 ',2.14287E-3,1.19507E-2,6.36823E-3, 249.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021217,2021351,'1 ',2.56557E-3,1.36411E-2,4.37360E-2, 218.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021247,2021218,'1 ',1.56243E-3,8.57361E-3,6.57258E-3, 206.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021218,2021665,'1 ',1.31335E-3,7.63988E-3,1.01675E-2, 233.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021268,2021219,'1 ',1.39947E-3,1.07157E-2,4.25060E-3, 236.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021297,2021219,'1 ',1.05262E-3,5.52250E-3,2.37161E-3, 165.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021219,2021327,'1 ',1.68607E-3,1.13809E-2,6.31349E-3, 251.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021220,2021269,'1 ',1.70613E-3,8.84109E-3,3.62025E-3, 200.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021220,2021270,'1 ',7.03048E-4,3.45647E-3,1.42626E-3, 246.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021221,2021253,'1 ',7.91101E-4,9.76979E-3,1.33742E-1,1036.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021222,2021286,'1 ',2.95201E-3,2.04669E-2,5.05690E-2, 228.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021324,2021223,'1 ',5.91110E-3,3.71993E-2,2.83074E-2, 225.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021224,2021754,'1 ',4.63788E-3,2.45250E-2,2.06970E-2, 227.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021225,2021226,'1 ',2.11986E-4,1.13449E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021225,2021227,'1 ',2.87758E-4,1.14168E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021247,2021227,'1 ',6.11237E-4,3.91693E-3,1.54221E-3, 182.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021228,2021229,'1 ',2.84235E-4,1.13095E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021228,2021230,'1 ',2.08258E-4,1.04279E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021228,2021231,'1 ',2.92215E-4,1.07342E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021361,2021231,'1 ',5.68426E-4,3.65603E-3,2.83793E-3, 225.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021231,2021729,'1 ',4.12619E-3,1.44946E-2,2.01605E-2, 249.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021232,2021234,'1 ',2.88052E-4,1.17505E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021638,2021232,'1 ',7.23112E-4,8.60433E-3,1.39718E-1,1246.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021264,2021233,'1 ',2.20944E-3,1.33691E-2,5.60863E-3, 188.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021235,2021236,'1 ',2.14645E-4,1.19396E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021235,2021237,'1 ',5.26864E-4,3.56252E-3,2.10363E-3, 206.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021235,2021254,'1 ',4.49608E-3,3.04496E-2,1.99441E-2, 227.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021755,2021235,'1 ',3.53592E-3,1.99512E-2,8.85518E-3, 226.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021238,2021242,'1 ',1.06048E-3,5.12635E-3,3.32296E-3, 254.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021665,2021238,'1 ',4.46667E-4,2.54387E-3,1.18700E-3, 290.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021239,2021270,'1 ',7.37848E-4,4.87382E-3,3.22480E-3, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021240,2021241,'1 ',2.62794E-4,1.19202E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021240,2021242,'1 ',2.11890E-4,1.02195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021240,2021243,'1 ',2.21277E-4,1.15915E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021242,2021715,'1 ',9.06040E-4,5.69126E-3,1.88610E-3, 285.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021244,2021297,'1 ',9.41765E-4,6.74722E-3,2.03800E-3, 234.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021244,2021327,'1 ',1.28758E-3,7.04739E-3,4.44364E-3, 249.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021245,2021246,'1 ',2.72993E-4,1.12320E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021246,2021307,'1 ',9.99278E-4,5.84163E-3,1.24779E-2, 178.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021336,2021246,'1 ',9.74325E-4,5.66010E-3,1.70961E-3, 201.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021247,2021248,'1 ',2.80428E-4,1.10186E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021249,2021250,'1 ',2.31330E-4,1.12468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021249,2021251,'1 ',2.62982E-4,1.07365E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021251,2021271,'1 ',7.69740E-4,4.24937E-3,1.97174E-3, 249.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021251,2021308,'1 ',2.68758E-3,1.48932E-2,8.62769E-3, 254.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021251,2021333,'1 ',1.90522E-3,9.84978E-3,4.00022E-3, 247.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021252,2021284,'1 ',6.26202E-3,4.16637E-2,2.69217E-2, 222.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021252,2021482,'1 ',7.79035E-3,4.16052E-2,2.99406E-2, 227.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021388,2021253,'1 ',4.79810E-4,5.62923E-3,8.51244E-2,1113.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021286,2021254,'1 ',2.88274E-3,1.44550E-2,4.41324E-3, 199.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021255,2021256,'1 ',2.84766E-4,1.03912E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021341,2021255,'1 ',1.38592E-3,7.41862E-3,1.37246E-2, 152.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021729,2021255,'1 ',1.56214E-3,1.09323E-2,8.30631E-3, 255.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021257,2021258,'1 ',2.26404E-4,1.11964E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021294,2021257,'1 ',1.16482E-3,6.27271E-3,2.15270E-3, 233.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021257,2021304,'1 ',1.47931E-3,8.85967E-3,5.68928E-2, 250.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021290,2021259,'1 ',1.58608E-3,8.06644E-3,5.52589E-3, 199.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021327,2021260,'1 ',1.17647E-3,6.42536E-3,3.89014E-3, 230.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021260,2021420,'1 ',3.20442E-3,1.47988E-2,7.47038E-3, 207.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021261,2021326,'1 ',4.16358E-4,4.66615E-3,1.08431E-1,1131.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021728,2021261,'1 ',3.02053E-4,3.79875E-3,8.28798E-2,1155.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021262,2021270,'1 ',8.36485E-4,5.24100E-3,6.16792E-3, 277.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021315,2021263,'1 ',1.02883E-3,6.70544E-3,1.45412E-2, 218.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021263,2021321,'1 ',1.85284E-3,9.00881E-3,4.61963E-3, 169.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021265,2021266,'1 ',2.81012E-4,1.19056E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021273,2021265,'1 ',1.78526E-3,1.05459E-2,6.99124E-3, 201.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021265,2021322,'1 ',9.17809E-4,4.80401E-3,1.20986E-2, 192.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021267,2021268,'1 ',2.71861E-4,1.15539E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021271,2021336,'1 ',1.03757E-3,6.08246E-3,9.62044E-3, 226.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021272,2021273,'1 ',2.22525E-4,1.07002E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021274,2021299,'1 ',6.02708E-3,3.43849E-2,1.93844E-2, 236.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021402,2021274,'1 ',2.37300E-3,1.53002E-2,8.35404E-3, 214.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021409,2021275,'1 ',4.02558E-4,4.25766E-3,1.36836E-1,1164.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021275,2021474,'1 ',9.05562E-4,1.13177E-2,5.66449E-1,1234.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021275,2021638,'1 ',4.54548E-4,5.69148E-3,1.03500E-1,1141.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021276,2021292,'1 ',9.03767E-4,6.52309E-3,1.31493E-2, 224.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021276,2021315,'1 ',1.27298E-3,5.64688E-3,1.11187E-2, 238.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021316,2021276,'1 ',2.44059E-3,1.36281E-2,3.40745E-3, 239.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021277,2021278,'1 ',2.11819E-4,1.07624E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021695,2021277,'1 ',2.75862E-3,1.51833E-2,1.16413E-2, 215.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021279,2021280,'1 ',2.17365E-4,1.13361E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021279,2021290,'1 ',5.44472E-3,3.69890E-2,1.88425E-2, 235.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021279,2021331,'1 ',3.49009E-3,1.73024E-2,9.71046E-3, 251.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021279,2021370,'1 ',1.04404E-3,8.36970E-3,2.69071E-3, 188.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021281,2021282,'1 ',2.42592E-4,1.14034E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021282,2021695,'1 ',2.76053E-3,1.47097E-2,1.05223E-2, 200.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021723,2021282,'1 ',1.12392E-3,5.74428E-3,1.51849E-3, 174.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021349,2021283,'1 ',1.54809E-3,5.64320E-3,2.50759E-3, 212.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021283,2021717,'1 ',1.28261E-3,8.71047E-3,2.27841E-3, 223.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021284,2021285,'1 ',2.81518E-4,1.18252E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021284,2021386,'1 ',3.76708E-3,2.19584E-2,1.05672E-2, 241.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021296,2021287,'1 ',5.29716E-4,3.10030E-3,1.64602E-3, 231.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021287,2021307,'1 ',1.11390E-3,5.55744E-3,4.92517E-3, 212.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021288,2021293,'1 ',1.90721E-3,1.10817E-2,9.13895E-3, 224.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021288,2021359,'1 ',3.10304E-3,1.53296E-2,3.30761E-2, 202.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021289,2021290,'1 ',2.57637E-4,1.15955E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021289,2021291,'1 ',2.78705E-4,1.17652E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021332,2021292,'1 ',1.56367E-3,9.39991E-3,4.71767E-3, 222.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021292,2021357,'1 ',3.53376E-3,2.00973E-2,1.10012E-2, 231.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021317,2021293,'1 ',2.21291E-3,1.18431E-2,1.34572E-2, 227.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021293,2021729,'1 ',2.12201E-3,9.22014E-3,5.56126E-3, 269.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021294,2021295,'1 ',2.02942E-4,1.06414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021296,2021297,'1 ',6.05404E-4,3.84184E-3,1.17707E-2, 204.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021296,2021383,'1 ',5.46120E-3,3.03438E-2,1.45731E-2, 239.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021298,2021398,'1 ',5.64340E-4,6.41776E-3,2.94587E-1,1108.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021298,2021685,'1 ',9.71677E-4,1.20849E-2,3.16285E-1,1157.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021302,2021299,'1 ',3.30191E-3,1.64817E-2,6.07202E-3, 242.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021299,2021337,'1 ',2.87445E-3,9.94462E-3,1.24809E-2, 238.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021302,2021303,'1 ',2.91962E-4,1.06064E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021302,2021454,'1 ',4.19802E-3,2.11438E-2,3.87380E-2, 214.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021334,2021304,'1 ',2.74146E-3,1.62927E-2,1.63867E-2, 235.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021633,2021304,'1 ',3.53314E-3,1.99536E-2,6.48959E-3, 205.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021305,2021306,'1 ',2.25220E-4,1.15640E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021306,2021359,'1 ',1.63059E-3,9.83819E-3,4.54310E-3, 280.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021429,2021306,'1 ',2.47974E-3,1.31044E-2,1.16679E-2, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021308,2021331,'1 ',4.70047E-3,2.24620E-2,3.80397E-2, 262.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021309,2021310,'1 ',2.32298E-4,1.00770E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021309,2021311,'1 ',2.88268E-4,1.04846E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021334,2021310,'1 ',1.72244E-3,1.12020E-2,5.58132E-3, 214.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021438,2021310,'1 ',9.99294E-4,5.42474E-3,2.24384E-3, 174.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021312,2021313,'1 ',2.83281E-4,1.07272E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021340,2021313,'1 ',1.29350E-3,5.81722E-3,8.05740E-3, 260.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021313,2021359,'1 ',1.00139E-3,4.64460E-3,4.39218E-3, 195.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021378,2021314,'1 ',1.58517E-3,6.38536E-3,3.83832E-3, 218.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021314,2021410,'1 ',6.66656E-4,3.21301E-3,7.99288E-3, 244.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021316,2021322,'1 ',6.78567E-4,4.12496E-3,2.64811E-3, 218.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021318,2021394,'1 ',2.43480E-3,1.73779E-2,4.14245E-2, 201.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021318,2021471,'1 ',3.42243E-3,1.92077E-2,2.62893E-2, 214.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021319,2021320,'1 ',2.79867E-4,1.13022E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021319,2021321,'1 ',2.84570E-4,1.12006E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021321,2021335,'1 ',1.98218E-3,9.04316E-3,2.76935E-3, 227.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021323,2021324,'1 ',2.28355E-4,1.18788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021371,2021325,'1 ',1.21985E-3,6.08232E-3,2.78667E-3, 208.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021325,2021392,'1 ',1.52536E-3,1.13393E-2,1.42191E-2, 239.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021326,2021382,'1 ',4.10957E-4,5.17265E-3,1.14119E-1,1211.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021326,2021607,'1 ',9.75120E-4,1.10900E-2,3.71606E-1,1312.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021499,2021330,'1 ',1.75235E-3,1.15158E-2,3.25281E-3, 228.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021330,2021643,'1 ',5.86778E-3,2.92330E-2,3.43546E-2, 247.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021331,2021692,'1 ',7.36847E-3,3.91943E-2,3.38189E-2, 250.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021331,2021699,'1 ',7.24346E-4,3.12666E-3,5.59599E-3, 280.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021332,2021633,'1 ',3.04745E-3,1.95392E-2,3.86163E-3, 237.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021333,2021383,'1 ',1.31523E-3,7.82401E-3,3.18328E-3, 267.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021335,2021406,'1 ',1.63328E-3,9.12945E-3,4.07891E-3, 242.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021337,2021338,'1 ',2.88965E-4,1.09135E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021337,2021404,'1 ',3.73626E-3,2.26128E-2,1.35193E-2, 230.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021405,2021339,'1 ',4.41911E-4,4.44176E-3,1.19358E-1,1285.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021339,2021607,'1 ',1.04152E-3,1.38757E-2,5.98301E-1,1322.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021728,2021339,'1 ',5.48835E-4,6.50210E-3,2.63850E-1,1167.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021361,2021340,'1 ',8.63439E-4,4.69577E-3,1.90766E-3, 222.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021341,2021342,'1 ',2.94288E-4,1.14880E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021341,2021729,'1 ',3.10724E-3,1.64540E-2,4.36652E-3, 236.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021343,2021344,'1 ',2.61455E-4,1.07196E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021343,2021363,'1 ',2.10637E-3,1.55455E-2,4.99785E-3, 207.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021410,2021343,'1 ',5.30436E-4,2.98226E-3,1.10178E-3, 216.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021434,2021343,'1 ',1.59458E-3,8.15354E-3,9.89715E-3, 188.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021343,2021484,'1 ',1.38507E-3,7.49712E-3,5.33359E-2, 211.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021345,2021346,'1 ',2.11353E-4,1.16545E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021346,2021357,'1 ',4.81848E-4,4.16117E-3,2.67215E-3, 196.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021346,2021378,'1 ',1.35135E-3,7.66762E-3,4.39097E-3, 185.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021347,2021348,'1 ',2.88616E-4,1.04132E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021347,2021349,'1 ',2.59734E-4,1.17627E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021347,2021350,'1 ',2.79656E-4,1.05618E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021349,2021370,'1 ',2.24132E-3,8.90757E-3,1.60896E-2, 237.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021351,2021353,'1 ',1.34514E-3,8.44141E-3,5.60767E-3, 221.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021383,2021351,'1 ',1.38095E-3,8.58103E-3,4.27139E-3, 263.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021352,2021353,'1 ',2.20281E-4,1.09560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021354,2021729,'1 ',3.60628E-3,1.89461E-2,1.38508E-2, 260.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021355,2021356,'1 ',2.53947E-4,1.12326E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021355,2021424,'1 ',9.51173E-4,4.69337E-3,9.53802E-3, 171.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021355,2021628,'1 ',3.14978E-3,1.78335E-2,5.58906E-3, 224.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021357,2021358,'1 ',2.90769E-4,1.03833E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021357,2021402,'1 ',2.12039E-3,1.29695E-2,4.21361E-2, 183.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021359,2021361,'1 ',2.40434E-3,1.02458E-2,9.07336E-3, 226.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021359,2021417,'1 ',1.36309E-3,8.54132E-3,1.14148E-2, 179.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021360,2021361,'1 ',2.20480E-4,1.10093E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021362,2021363,'1 ',2.45888E-4,1.12273E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021363,2021491,'1 ',2.09860E-3,1.27509E-2,6.47453E-3, 190.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021364,2021442,'1 ',1.11880E-3,5.55743E-3,4.13563E-3, 209.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021364,2021466,'1 ',1.69448E-3,9.53975E-3,9.78165E-3, 185.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021365,2021366,'1 ',2.64669E-4,1.05875E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021365,2021367,'1 ',4.14166E-4,2.45126E-3,1.25530E-2, 183.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021386,2021365,'1 ',2.44355E-3,1.34199E-2,6.27632E-3, 202.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021674,2021367,'1 ',2.78644E-3,1.30121E-2,2.90321E-3, 219.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021368,2021499,'1 ',1.88886E-3,9.73573E-3,2.38565E-3, 223.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021368,2021699,'1 ',4.20852E-3,2.38569E-2,3.20221E-2, 239.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021369,2021370,'1 ',2.45502E-4,1.05200E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021370,2021643,'1 ',4.52667E-3,2.80613E-2,2.47152E-2, 258.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021420,2021371,'1 ',1.18637E-3,7.58400E-3,2.47187E-3, 173.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021372,2021392,'1 ',1.58640E-3,9.02952E-3,5.21813E-3, 225.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021372,2021470,'1 ',9.32646E-4,6.40022E-3,1.50978E-3, 220.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021372,2021555,'1 ',4.89064E-3,3.13455E-2,2.09017E-2, 214.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021474,2021373,'1 ',2.68195E-4,3.75785E-3,7.05140E-2,1169.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021374,2021379,'1 ',2.61789E-3,1.55033E-2,5.44716E-2, 275.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021418,2021374,'1 ',4.00002E-3,2.43036E-2,9.42773E-3, 258.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021374,2021472,'1 ',1.90180E-3,9.75721E-3,3.15705E-3, 242.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021374,2021520,'1 ',4.26111E-3,1.93888E-2,1.61262E-2, 220.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021375,2021472,'1 ',2.00665E-3,1.18759E-2,1.26254E-2, 169.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021375,2021521,'1 ',1.56597E-3,1.02027E-2,3.95280E-3, 237.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021376,2021377,'1 ',2.09642E-4,1.16936E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021376,2021378,'1 ',2.02985E-4,1.11134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021430,2021378,'1 ',7.60016E-4,3.87965E-3,1.95170E-3, 180.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021477,2021379,'1 ',1.81370E-3,8.55220E-3,1.63369E-2, 255.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021380,2021381,'1 ',2.26234E-4,1.05853E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021413,2021380,'1 ',2.89886E-3,1.48743E-2,4.51517E-3, 218.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021498,2021380,'1 ',7.15512E-3,3.87780E-2,1.72913E-2, 188.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021382,2021384,'1 ',2.86537E-4,1.18166E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021382,2021474,'1 ',4.79505E-4,6.55739E-3,1.70424E-1,1200.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021382,2021642,'1 ',6.84390E-4,8.20189E-3,1.30928E-1,1328.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021382,2021649,'1 ',4.33799E-4,4.88663E-3,2.83797E-1,1457.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021383,2021432,'1 ',2.32219E-3,1.45422E-2,4.92976E-2, 281.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021385,2021387,'1 ',2.15558E-4,1.13318E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021388,2021385,'1 ',4.38627E-4,5.35605E-3,1.38215E-1,1110.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021462,2021386,'1 ',3.78065E-3,1.65527E-2,7.44607E-3, 229.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021657,2021388,'1 ',3.90025E-4,4.91838E-3,1.21030E-1,1155.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021450,2021389,'1 ',5.19395E-4,2.59422E-3,1.90857E-2, 240.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021389,2021465,'1 ',2.38434E-3,1.44323E-2,5.45190E-3, 235.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021390,2021424,'1 ',1.63863E-3,9.16477E-3,7.41789E-3, 211.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021390,2021492,'1 ',1.98828E-3,1.19390E-2,7.51303E-3, 220.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021628,2021390,'1 ',9.24279E-4,5.67767E-3,3.26025E-3, 250.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021390,2021758,'1 ',5.67475E-4,3.71955E-3,1.42478E-3, 205.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021391,2021479,'1 ',4.33719E-4,1.92075E-3,1.15417E-3, 238.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021391,2021628,'1 ',1.79948E-3,1.19522E-2,1.34894E-2, 258.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021392,2021393,'1 ',2.60557E-4,1.11971E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021392,2021394,'1 ',2.37705E-3,1.25837E-2,5.90873E-3, 226.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021396,2021392,'1 ',2.96367E-3,1.67769E-2,5.26343E-3, 254.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021394,2021395,'1 ',2.63031E-4,1.09061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021396,2021481,'1 ',5.26360E-3,3.49000E-2,5.32244E-2, 236.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021396,2021573,'1 ',2.53444E-3,1.70196E-2,9.56024E-2, 229.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021399,2021397,'1 ',2.47131E-3,1.59759E-2,4.39255E-2, 236.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023000,2021397,'1 ',1.53084E-2,1.02408E-1,3.53040E-2, 217.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021398,2021400,'1 ',2.24157E-4,1.09279E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021398,2023016,'1 ',8.49805E-4,9.47917E-3,2.86702E-1,1045.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023375,2021398,'1 ',5.02655E-4,6.64480E-3,1.16180E-1,1252.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021399,2021437,'1 ',3.94598E-3,1.83386E-2,5.43940E-3, 270.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021401,2021402,'1 ',2.32264E-4,1.14438E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021401,2021403,'1 ',2.71205E-4,1.01082E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021404,2021434,'1 ',3.17891E-3,2.03140E-2,3.77608E-2, 207.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021629,2021405,'1 ',3.59334E-4,4.39250E-3,9.11142E-2,1124.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021429,2021406,'1 ',1.16584E-3,6.04236E-3,7.31715E-3, 253.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021438,2021406,'1 ',9.50227E-4,5.34828E-3,4.77069E-3, 207.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021458,2021409,'1 ',3.47121E-4,4.36778E-3,1.26981E-1,1160.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021409,2021629,'1 ',4.77564E-4,5.60235E-3,9.41184E-2,1158.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021413,2021414,'1 ',2.40186E-4,1.19474E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021413,2021454,'1 ',3.11969E-3,1.61018E-2,8.21644E-3, 228.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021415,2021436,'1 ',2.13904E-3,1.02097E-2,1.08326E-2, 179.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021415,2021497,'1 ',2.08055E-3,1.23330E-2,2.70228E-2, 208.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021416,2021417,'1 ',2.69506E-4,1.08445E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021417,2021729,'1 ',6.35305E-3,2.85862E-2,2.45257E-2, 237.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021418,2021504,'1 ',3.85145E-3,2.38822E-2,1.06449E-2, 220.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021419,2021475,'1 ',4.81270E-4,2.35919E-3,9.64601E-4, 291.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021521,2021419,'1 ',9.81394E-4,6.77973E-3,2.79405E-3, 274.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021420,2021421,'1 ',2.22924E-4,1.07670E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021422,2021423,'1 ',2.34902E-4,1.02013E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021422,2021424,'1 ',2.75738E-4,1.06521E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021422,2021425,'1 ',2.95214E-4,1.18116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021424,2021468,'1 ',1.45869E-3,6.23030E-3,1.84420E-3, 187.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021426,2021427,'1 ',2.67050E-4,1.01159E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021426,2021428,'1 ',2.38404E-4,1.05556E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021428,2021466,'1 ',8.02954E-4,5.19029E-3,1.35817E-2, 217.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021428,2021734,'1 ',4.11798E-4,2.98830E-3,2.22390E-3, 254.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021429,2021439,'1 ',1.29215E-3,7.43640E-3,3.77195E-3, 185.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021479,2021430,'1 ',1.87051E-3,8.11826E-3,7.04578E-3, 214.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021431,2021444,'1 ',4.24083E-4,2.86205E-3,7.15674E-3, 203.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021431,2021494,'1 ',5.87930E-4,3.89086E-3,1.26087E-3, 176.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021432,2021433,'1 ',3.01718E-3,1.37954E-2,5.02343E-3, 229.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021432,2021608,'1 ',3.60983E-3,2.12672E-2,1.32414E-2, 270.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021480,2021433,'1 ',2.18139E-3,1.30947E-2,7.61700E-3, 254.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021434,2021435,'1 ',2.83300E-4,1.08269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021451,2021436,'1 ',3.03986E-3,1.07724E-2,1.14612E-2, 230.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021457,2021436,'1 ',1.37684E-3,8.20641E-3,1.99540E-3, 206.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021437,2021498,'1 ',2.61815E-3,1.20459E-2,3.21893E-2, 208.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021437,2023008,'1 ',1.94089E-3,1.20469E-2,5.07419E-2, 222.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021437,2023010,'1 ',3.30602E-3,1.80169E-2,1.82796E-2, 204.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021437,2023012,'1 ',4.32114E-2,1.68992E-1,5.67867E-2, 192.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021439,2021440,'1 ',2.70277E-4,1.19801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021439,2021734,'1 ',2.32359E-3,1.08775E-2,5.18752E-3, 202.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021441,2021442,'1 ',2.66964E-4,1.05472E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021441,2021443,'1 ',2.86040E-4,1.05018E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021529,2021442,'1 ',8.24903E-4,4.95811E-3,1.33369E-3, 218.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021734,2021442,'1 ',6.70395E-4,4.23893E-3,1.28626E-3, 256.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021444,2021445,'1 ',2.20626E-4,1.03489E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021519,2021444,'1 ',3.26938E-3,1.74184E-2,8.64546E-3, 150.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021444,2021686,'1 ',3.14062E-3,2.06005E-2,1.59321E-2, 228.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021446,2021447,'1 ',2.47543E-4,1.06578E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021517,2021446,'1 ',5.12018E-3,2.79123E-2,7.56069E-3, 188.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023009,2021446,'1 ',4.60282E-3,2.95509E-2,2.96601E-2, 178.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021656,2021448,'1 ',2.65006E-3,1.17613E-2,4.12974E-3, 251.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021448,2021759,'1 ',9.52769E-4,6.27262E-3,1.92704E-2, 238.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021449,2021450,'1 ',2.09110E-4,1.03352E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021450,2021656,'1 ',3.23894E-3,1.78167E-2,3.80286E-2, 256.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021451,2021459,'1 ',8.73499E-4,5.04462E-3,4.27964E-3, 244.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021452,2021453,'1 ',2.26888E-4,1.09786E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021452,2021454,'1 ',2.11666E-4,1.15836E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021454,2021459,'1 ',6.70336E-4,4.70572E-3,3.11308E-3, 222.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021455,2021456,'1 ',2.74525E-4,1.12583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021455,2021457,'1 ',2.40178E-4,1.04661E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021457,2021494,'1 ',1.28925E-3,9.96161E-3,1.04626E-2, 214.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021457,2021532,'1 ',1.65760E-3,6.93732E-3,5.37075E-3, 227.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021465,2021462,'1 ',3.13134E-3,1.91956E-2,1.20462E-2, 171.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021463,2021464,'1 ',2.87698E-4,1.13165E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021463,2021465,'1 ',2.24209E-4,1.11941E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021466,2021467,'1 ',2.02277E-4,1.12288E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021758,2021468,'1 ',1.60540E-3,7.43964E-3,5.19515E-3, 219.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021471,2021469,'1 ',3.17921E-3,9.79039E-3,7.12516E-3, 223.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021475,2021469,'1 ',2.10355E-3,1.02872E-2,4.28380E-3, 245.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021499,2021470,'1 ',2.24743E-3,1.01364E-2,7.17953E-3, 241.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021520,2021471,'1 ',1.07929E-3,7.34055E-3,4.97205E-2, 243.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021471,2021743,'1 ',9.00179E-3,3.65403E-2,2.42489E-2, 259.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021472,2021473,'1 ',2.16173E-4,1.12003E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021472,2021475,'1 ',2.70474E-3,1.69148E-2,1.95307E-2, 265.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021474,2021626,'1 ',1.07388E-3,1.21481E-2,2.62942E-1,1314.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021742,2021474,'1 ',6.36121E-4,7.67642E-3,1.29915E-1,1222.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021476,2021501,'1 ',1.55376E-3,8.12217E-3,4.41048E-3, 187.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021476,2021504,'1 ',2.06992E-3,1.06983E-2,1.04974E-2, 212.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021477,2021478,'1 ',2.77384E-4,1.05459E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021477,2021504,'1 ',1.47094E-3,1.06057E-2,3.15112E-3, 228.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021650,2021480,'1 ',1.47679E-4,7.23222E-4,2.16580E-3, 279.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021482,2021483,'1 ',2.67888E-4,1.19198E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021482,2021716,'1 ',3.43993E-3,2.10449E-2,1.01918E-2, 225.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021721,2021484,'1 ',1.87347E-3,8.52511E-3,7.96457E-3, 230.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021485,2021489,'1 ',2.95337E-4,1.12948E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021485,2021516,'1 ',1.42682E-3,7.04960E-3,1.50589E-2, 229.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021485,2021529,'1 ',7.59766E-4,4.41494E-3,1.54621E-3, 260.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021485,2021551,'1 ',1.48231E-3,1.14282E-2,4.54310E-2, 208.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021490,2021491,'1 ',2.50739E-4,1.16011E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021497,2021491,'1 ',6.88100E-4,3.65396E-3,1.98199E-2, 234.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021492,2021546,'1 ',3.35325E-3,1.90783E-2,2.77885E-2, 226.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021492,2021721,'1 ',1.32345E-3,7.74061E-3,5.27967E-3, 232.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021495,2021493,'1 ',5.60002E-4,3.75282E-3,3.19989E-3, 211.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021493,2021497,'1 ',8.07434E-4,5.49202E-3,2.93834E-3, 248.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021533,2021495,'1 ',7.74698E-4,3.79720E-3,1.56505E-3, 199.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021496,2021527,'1 ',2.22726E-4,2.62937E-3,6.00344E-2,1261.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021496,2021685,'1 ',4.48825E-4,5.50590E-3,1.22603E-1,1073.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021497,2021533,'1 ',7.77036E-4,4.29092E-3,1.26538E-2, 264.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021500,2021501,'1 ',2.49864E-4,1.12134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021500,2021502,'1 ',2.18565E-4,1.13594E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021559,2021501,'1 ',1.04107E-2,3.73740E-2,4.02777E-2, 243.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021562,2021501,'1 ',1.91456E-3,9.36921E-3,2.25559E-2, 185.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021503,2021504,'1 ',2.89347E-4,1.11763E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021503,2021505,'1 ',2.56652E-4,1.01936E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021513,2021506,'1 ',9.72960E-4,5.45196E-3,2.15404E-3, 167.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021561,2021506,'1 ',2.90140E-3,1.91285E-2,1.07274E-2, 223.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021562,2021506,'1 ',1.89505E-3,1.29509E-2,9.69120E-3, 193.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021506,2021582,'1 ',5.44523E-3,2.03646E-2,1.04892E-1, 245.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021510,2021511,'1 ',2.25936E-4,1.10679E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021559,2021510,'1 ',2.06507E-3,1.23534E-2,2.54136E-2, 265.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021510,2021616,'1 ',3.62764E-3,1.58166E-2,5.25292E-2, 279.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021512,2021513,'1 ',2.44181E-4,1.02991E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021550,2021513,'1 ',1.78923E-3,1.02411E-2,9.35929E-3, 223.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021514,2021515,'1 ',2.33516E-4,1.07947E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021514,2021516,'1 ',2.98965E-4,1.02905E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021516,2021562,'1 ',1.08322E-3,5.46741E-3,6.27793E-3, 183.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021519,2021517,'1 ',2.18844E-3,1.22987E-2,1.03615E-2, 216.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021517,2021532,'1 ',4.61416E-4,2.19831E-3,1.79190E-3, 250.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021518,2021519,'1 ',2.67050E-4,1.01481E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021521,2021522,'1 ',2.68530E-4,1.07061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021523,2021524,'1 ',2.90510E-4,1.04406E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021525,2021523,'1 ',6.67620E-4,4.25674E-3,7.42149E-4, 204.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021523,2021533,'1 ',1.00549E-3,6.43279E-3,1.15841E-2, 185.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021525,2021526,'1 ',2.31466E-4,1.15374E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021525,2021630,'1 ',2.03885E-3,1.17785E-2,7.74112E-3, 186.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021525,2021686,'1 ',2.04452E-3,1.39021E-2,1.96983E-2, 225.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021527,2021700,'1 ',1.36834E-3,1.58272E-2,3.62484E-1,1224.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021527,2023432,'1 ',2.04520E-3,2.56200E-2,6.94064E-1,1243.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021528,2021542,'1 ',2.09602E-3,1.39399E-2,6.54012E-2, 236.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021528,2021544,'1 ',9.82534E-4,5.68612E-3,2.61699E-3, 251.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021528,2021547,'1 ',4.62890E-3,2.77701E-2,1.72893E-2, 212.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021529,2021734,'1 ',9.75738E-4,5.03775E-3,3.27426E-3, 268.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021686,2021530,'1 ',2.61534E-3,1.29417E-2,6.44494E-3, 233.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023009,2021530,'1 ',4.94869E-3,3.07949E-2,2.19873E-2, 175.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021685,2021531,'1 ',5.54201E-4,6.36516E-3,1.00665E-1,1183.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021533,2021563,'1 ',1.88794E-3,9.44158E-3,1.09472E-2, 214.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021534,2021535,'1 ',2.01442E-4,1.00147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021535,2021579,'1 ',2.19148E-3,1.44778E-2,1.32781E-2, 187.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021630,2021535,'1 ',1.38737E-3,6.80898E-3,2.82319E-3, 241.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021536,2021537,'1 ',2.65970E-4,1.17686E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021536,2021538,'1 ',2.53650E-4,1.12383E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021555,2021538,'1 ',3.81123E-3,2.20918E-2,1.48375E-2, 239.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021538,2021571,'1 ',1.09186E-3,5.17425E-3,7.09951E-3, 258.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021675,2021538,'1 ',3.11314E-3,1.21211E-2,6.94248E-3, 204.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021675,2021539,'1 ',4.62971E-3,2.31757E-2,1.58402E-2, 203.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021540,2021541,'1 ',2.60058E-4,1.09878E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021542,2021540,'1 ',4.93419E-4,3.21278E-3,3.68208E-3, 209.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021551,2021540,'1 ',8.21499E-4,5.44876E-3,1.77915E-3, 171.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021542,2021543,'1 ',2.68073E-4,1.04088E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021544,2021545,'1 ',2.48273E-4,1.08729E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021544,2021546,'1 ',6.15306E-3,2.96248E-2,8.66559E-3, 214.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021563,2021546,'1 ',1.16091E-3,7.29417E-3,2.61274E-3, 207.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021551,2021547,'1 ',8.37001E-4,4.94749E-3,2.62099E-3, 191.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021548,2021549,'1 ',2.03281E-4,1.01442E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021548,2021550,'1 ',2.54454E-4,1.17687E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021550,2023076,'1 ',8.42707E-3,4.93123E-2,1.65263E-1, 250.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021551,2021552,'1 ',2.30676E-4,1.18895E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021553,2021554,'1 ',2.31606E-4,1.08957E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021553,2021555,'1 ',2.38753E-4,1.15698E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021553,2021556,'1 ',2.78594E-4,1.18866E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021564,2021557,'1 ',5.32589E-3,2.18133E-2,2.23844E-2, 242.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021622,2021557,'1 ',2.25599E-3,1.17124E-2,5.50097E-3, 262.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021558,2021569,'1 ',4.90466E-3,2.93530E-2,4.26621E-2, 209.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021560,2021574,'1 ',1.46542E-3,9.35171E-3,4.26009E-3, 193.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021743,2021560,'1 ',1.97679E-3,1.04772E-2,7.64200E-3, 226.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021568,2021561,'1 ',2.49968E-3,1.23500E-2,5.74270E-3, 182.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021568,2021563,'1 ',1.04046E-3,5.16591E-3,1.88827E-3, 207.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021564,2023022,'1 ',3.21607E-3,1.56579E-2,1.21220E-2, 220.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021565,2021566,'1 ',2.38938E-4,1.16259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021573,2021565,'1 ',2.27598E-3,1.59771E-2,1.25179E-2, 242.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021565,2021622,'1 ',2.84458E-3,1.93250E-2,1.64682E-2, 248.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021567,2021568,'1 ',2.54493E-4,1.14583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021571,2021572,'1 ',2.81226E-4,1.10519E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021622,2021571,'1 ',2.66627E-3,1.12776E-2,5.81835E-3, 282.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021580,2021573,'1 ',6.23329E-4,4.00361E-3,3.27120E-3, 207.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021574,2021582,'1 ',7.35916E-3,3.98123E-2,5.73127E-2, 293.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021661,2021574,'1 ',5.89339E-4,4.59159E-3,5.59412E-3, 297.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021575,2021576,'1 ',2.81858E-4,1.15756E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021576,2021640,'1 ',4.91441E-3,2.34855E-2,1.04196E-2, 234.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023009,2021576,'1 ',2.70357E-3,1.67167E-2,4.42724E-3, 230.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021577,2021578,'1 ',2.70135E-4,1.05579E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021579,2021577,'1 ',3.84225E-3,2.18898E-2,1.39332E-2, 208.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021577,2021582,'1 ',4.61989E-3,3.03348E-2,8.74558E-2, 240.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021580,2021601,'1 ',1.29734E-2,4.62677E-2,4.14543E-2, 227.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021581,2021585,'1 ',6.15610E-3,3.95535E-2,3.37601E-2, 228.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021581,2023061,'1 ',1.11693E-2,6.07178E-2,3.12659E-2, 192.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021581,2023103,'1 ',2.92115E-2,1.33344E-1,4.35982E-2, 177.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021582,2023076,'1 ',1.51639E-2,8.87603E-2,3.65318E-2, 214.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021583,2021745,'1 ',5.01807E-3,3.39839E-2,1.06787E-2, 222.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021583,2023128,'1 ',3.49189E-2,1.93789E-1,8.05041E-2, 181.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021745,2021584,'1 ',1.45500E-3,9.44974E-3,3.66983E-3, 254.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023036,2021584,'1 ',4.10821E-3,2.45435E-2,3.40662E-2, 217.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021584,2023081,'1 ',4.85602E-2,3.26761E-1,9.44553E-2, 184.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021701,2021585,'1 ',3.56538E-3,2.00553E-2,6.74702E-3, 243.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021616,2021586,'1 ',3.41326E-3,1.88807E-2,3.70506E-3, 231.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021586,2023021,'1 ',5.23164E-3,3.11915E-2,3.77717E-2, 208.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021590,2021591,'1 ',2.65143E-4,1.06123E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021591,2021592,'1 ',2.04308E-3,1.12244E-2,5.86102E-3, 146.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021591,2021601,'1 ',4.14770E-3,2.57158E-2,4.91401E-2, 253.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021591,2023022,'1 ',3.15737E-3,1.56267E-2,1.30564E-2, 240.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021591,2023058,'1 ',9.35910E-3,5.31367E-2,1.82397E-2, 180.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021591,2023074,'1 ',1.07846E-2,4.60573E-2,3.92992E-2, 190.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021592,2023031,'1 ',3.02618E-3,1.93764E-2,1.81750E-2, 206.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021593,2021641,'1 ',3.42823E-5,9.64192E-4,4.29533E-1,4059.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021727,2021593,'1 ',1.24394E-4,3.70923E-3,2.10732E0,4134.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023431,2021593,'1 ',8.14212E-5,2.29501E-3,1.02140E0,4146.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021607,2021594,'1 ',2.14633E-4,2.45478E-3,5.97039E-2,1097.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021594,2021626,'1 ',3.00161E-5,3.86614E-4,6.37390E-3, 858.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021594,2021660,'1 ',8.62997E-4,9.77427E-3,2.12757E-1,1215.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021742,2021594,'1 ',5.03031E-4,6.76137E-3,2.17100E-1,1322.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021595,2021622,'1 ',3.53577E-4,2.00791E-3,1.22876E-3, 284.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021600,2021606,'1 ',2.13537E-4,1.17444E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021626,2021606,'1 ',2.45811E-4,3.19654E-3,1.23727E-1,1052.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021606,2021678,'1 ',1.91950E-4,2.01058E-3,2.90975E-2,1097.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021607,2021642,'1 ',1.54888E-4,1.79420E-3,4.87351E-2,1150.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021649,2021607,'1 ',1.12816E-4,1.19716E-3,2.12870E-2,1059.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021615,2021660,'1 ',3.89595E-4,3.55856E-3,7.06555E-2,1137.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021615,2021741,'1 ',9.82944E-4,1.20657E-2,2.93718E-1,1292.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021742,2021615,'1 ',2.75903E-4,3.41700E-3,8.67995E-2,1093.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021621,2021626,'1 ',2.30728E-4,1.05333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021627,2021629,'1 ',2.83663E-4,1.13890E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021721,2021628,'1 ',1.14041E-3,6.57526E-3,2.03484E-3, 244.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021629,2021741,'1 ',1.95704E-4,2.40993E-3,5.17965E-2,1182.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021630,2021686,'1 ',2.92239E-3,1.55798E-2,7.06849E-3, 212.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021632,2021638,'1 ',2.30299E-4,1.16294E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021639,2021640,'1 ',2.57793E-4,1.02703E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021745,2021640,'1 ',2.09451E-4,1.39983E-3,4.31544E-4, 172.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021642,2021649,'1 ',6.07103E-5,8.62690E-4,2.43961E-2,1320.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021642,2021698,'1 ',5.09012E-4,6.07991E-3,1.38325E-1,1280.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021649,2021671,'1 ',1.00020E-3,1.21457E-2,3.98031E-1,1319.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021655,2021657,'1 ',2.00339E-4,1.15028E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021655,2021658,'1 ',2.18218E-4,1.04721E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021655,2021659,'1 ',2.36008E-4,1.01018E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021657,2021682,'1 ',1.63791E-4,2.05742E-3,6.68825E-2,1188.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021660,2021700,'1 ',5.04861E-4,5.92459E-3,8.28728E-2,1106.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021664,2021671,'1 ',2.80850E-4,1.16631E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021664,2021672,'1 ',2.91800E-4,1.06252E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021715,2021665,'1 ',6.04986E-4,3.83115E-3,1.73551E-3, 229.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021673,2021674,'1 ',2.60277E-4,1.05082E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021676,2021678,'1 ',2.81327E-4,1.08175E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021678,2021682,'1 ',1.47686E-4,1.90951E-3,4.83971E-2,1156.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021679,2021682,'1 ',2.20849E-4,1.08090E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021679,2021683,'1 ',2.51032E-4,1.15695E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021692,2021680,'1 ',1.94151E-4,1.22912E-3,6.46471E-4, 250.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023374,2021684,'1 ',1.06137E-4,3.03992E-3,1.43694E0,3868.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021685,2021751,'1 ',8.01577E-4,9.16114E-3,2.82081E-1,1079.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021694,2021695,'1 ',2.98161E-4,1.18705E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021694,2021696,'1 ',2.82555E-4,1.08331E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021694,2021697,'1 ',2.74967E-4,1.04525E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021722,2021698,'1 ',4.14587E-4,5.20170E-3,1.28530E-1,1201.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021701,2023024,'1 ',4.80222E-3,2.48571E-2,1.95539E-2, 246.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021705,2021715,'1 ',2.49741E-4,1.15593E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021720,2021721,'1 ',2.79066E-4,1.07816E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021722,2021753,'1 ',4.38461E-4,5.29005E-3,1.73421E-1,1282.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021733,2021741,'1 ',2.27758E-4,1.08022E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021744,2021751,'1 ',2.23825E-4,1.02938E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021744,2021752,'1 ',2.16407E-4,1.06231E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2021745,2023034,'1 ',3.10911E-3,2.11971E-2,3.56855E-2, 238.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023358,2021751,'1 ',1.13642E-3,1.49730E-2,2.64721E-1, 921.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023000,2023001,'1 ',3.48620E-3,2.16717E-2,5.37479E-2, 223.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023000,2023004,'1 ',4.99226E-3,3.53703E-2,2.70006E-2, 226.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023001,2023002,'1 ',2.21658E-3,1.50586E-2,6.85320E-3, 189.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023002,2023003,'1 ',2.30114E-3,1.46706E-2,5.07620E-3, 206.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023003,2023017,'1 ',6.63991E-3,3.83656E-2,2.15744E-2, 252.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023004,2023017,'1 ',1.54839E-3,1.18673E-2,9.96218E-3, 250.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023005,2023006,'1 ',2.26369E-4,1.08169E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023005,2023007,'1 ',2.56821E-4,1.01917E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023011,2023006,'1 ',4.92258E-3,2.92400E-2,1.15675E-2, 239.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023376,2023006,'1 ',3.27283E-3,1.54749E-2,1.00244E-2, 270.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023010,2023008,'1 ',2.78232E-3,1.96176E-2,4.15627E-3, 180.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023376,2023010,'1 ',5.58214E-3,4.58282E-2,1.65702E-2, 222.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023013,2023011,'1 ',4.45584E-3,2.54400E-2,7.68658E-3, 238.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023011,2023014,'1 ',4.99577E-3,2.18744E-2,6.44417E-3, 239.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023039,2023012,'1 ',8.31869E-3,4.22491E-2,2.03393E-2, 170.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023018,2023013,'1 ',4.51969E-3,3.10349E-2,8.99113E-3, 178.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023014,2023017,'1 ',2.09306E-3,1.07987E-2,5.11127E-3, 282.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023018,2023015,'1 ',2.29738E-3,1.08118E-2,9.10847E-3, 241.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023015,2023376,'1 ',9.16622E-3,4.54563E-2,4.03745E-2, 262.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023016,2023375,'1 ',4.65648E-4,4.88476E-3,1.23229E-1,1279.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023017,2023376,'1 ',1.27562E-3,9.83690E-3,6.06787E-2, 377.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023019,2023020,'1 ',2.88494E-4,1.09655E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023021,2023019,'1 ',2.30750E-3,1.39553E-2,6.22279E-3, 190.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023024,2023019,'1 ',2.58417E-3,1.43542E-2,4.92976E-3, 236.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023021,2023054,'1 ',5.06407E-3,2.48090E-2,1.60239E-2, 179.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023022,2023023,'1 ',4.52520E-3,2.62286E-2,3.08700E-2, 237.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023040,2023023,'1 ',2.51988E-3,1.22817E-2,1.92717E-2, 227.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023025,2023026,'1 ',2.42336E-4,1.16086E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023039,2023026,'1 ',7.02517E-3,3.94847E-2,2.07764E-2, 195.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023026,2023330,'1 ',7.40345E-3,3.27811E-2,3.58193E-2, 226.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023027,2023031,'1 ',2.56151E-4,1.17723E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023433,2023031,'1 ',1.95112E-3,1.19486E-2,5.15770E-3, 241.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023032,2023033,'1 ',2.29802E-4,1.03417E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023032,2023041,'1 ',3.03891E-3,1.49493E-2,3.57318E-3, 244.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023032,2023042,'1 ',2.48047E-3,1.50855E-2,1.16046E-2, 189.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023034,2023035,'1 ',2.91159E-4,1.18937E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023036,2023034,'1 ',1.48402E-3,8.95200E-3,2.99732E-3, 210.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023037,2023038,'1 ',2.10665E-4,1.09276E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023037,2023039,'1 ',5.59986E-3,3.51595E-2,3.07693E-2, 213.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023286,2023037,'1 ',2.24576E-2,1.10885E-1,9.13121E-2, 234.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023040,2023067,'1 ',2.52698E-3,1.34147E-2,6.51737E-2, 208.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023041,2023271,'1 ',3.64180E-3,1.96724E-2,1.25816E-2, 274.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023042,2023059,'1 ',2.07312E-3,1.30521E-2,6.66673E-3, 221.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023043,2023044,'1 ',2.71645E-3,1.55121E-2,5.50786E-3, 229.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023043,2023067,'1 ',4.71282E-3,2.25491E-2,5.89644E-2, 212.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023044,2023045,'1 ',2.81296E-4,1.13253E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023044,2023053,'1 ',2.52384E-3,1.30821E-2,1.61227E-2, 252.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023046,2023047,'1 ',2.88965E-4,1.09135E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023056,2023046,'1 ',2.53380E-3,1.17093E-2,6.19761E-3, 222.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023046,2023086,'1 ',4.68373E-3,2.46212E-2,3.31984E-2, 230.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023046,2023402,'1 ',4.01267E-3,1.43780E-2,7.45597E-3, 205.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023067,2023048,'1 ',4.96826E-3,2.61665E-2,1.77947E-2, 223.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023048,2023071,'1 ',1.85453E-3,9.88322E-3,1.19283E-2, 230.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023048,2023390,'1 ',1.85845E-3,1.19878E-2,1.98333E-2, 313.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023052,2023053,'1 ',2.67245E-4,1.00790E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023053,2023058,'1 ',2.49074E-3,1.34380E-2,9.73380E-2, 238.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023390,2023053,'1 ',1.78377E-3,1.02452E-2,6.88841E-3, 237.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023054,2023056,'1 ',1.51795E-3,1.00120E-2,4.41393E-3, 221.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023055,2023056,'1 ',2.40110E-4,1.01173E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023055,2023057,'1 ',2.01330E-4,1.06724E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023056,2023100,'1 ',2.54847E-3,1.28875E-2,6.31837E-2, 213.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023059,2023063,'1 ',8.51491E-3,4.51376E-2,3.93686E-2, 208.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
