2023059,2023433,'1 ',5.18608E-3,2.97596E-2,1.75688E-2, 272.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023060,2023078,'1 ',4.96654E-3,3.12051E-2,2.51927E-2, 147.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023083,2023060,'1 ',1.08710E-2,4.71439E-2,1.99361E-2, 212.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023069,2023061,'1 ',4.26665E-3,2.59024E-2,3.00254E-2, 191.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023062,2023063,'1 ',2.67050E-4,1.01481E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023062,2023064,'1 ',2.93062E-4,1.05141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023063,2023402,'1 ',4.92631E-3,2.83795E-2,1.09052E-2, 205.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023065,2023066,'1 ',2.91880E-4,1.18225E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023065,2023067,'1 ',2.75738E-4,1.06521E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023088,2023067,'1 ',4.71767E-3,2.68057E-2,1.30446E-2, 186.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023068,2023069,'1 ',2.20821E-4,1.16106E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023355,2023069,'1 ',5.81879E-3,3.18836E-2,3.08256E-2, 217.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023070,2023071,'1 ',2.13537E-4,1.17444E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023072,2023073,'1 ',2.51269E-4,1.08227E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023109,2023072,'1 ',4.95655E-3,2.77867E-2,3.16654E-2, 202.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023075,2023089,'1 ',2.16090E-3,1.13071E-2,1.62343E-2, 210.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023474,2023075,'1 ',2.93553E-3,1.46550E-2,3.56078E-3, 231.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023076,2023077,'1 ',2.02534E-4,1.15328E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023076,2023091,'1 ',2.06002E-3,1.20143E-2,1.35771E-2, 234.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023076,2023100,'1 ',2.73717E-3,1.85731E-2,8.62876E-3, 227.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023076,2023310,'1 ',4.47141E-3,2.34434E-2,6.04264E-3, 229.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023078,2023310,'1 ',2.17041E-3,1.01402E-2,3.71948E-3, 215.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023079,2023080,'1 ',2.68429E-4,1.14898E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023079,2023089,'1 ',1.31366E-3,6.99128E-3,3.88916E-3, 209.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023349,2023079,'1 ',2.60476E-3,1.19809E-2,5.69819E-3, 248.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023081,2023082,'1 ',2.99280E-4,1.19964E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023405,2023081,'1 ',4.27019E-3,2.74111E-2,2.15818E-2, 207.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023083,2023341,'1 ',2.01592E-3,1.35159E-2,5.06805E-3, 249.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023084,2023085,'1 ',2.23825E-4,1.02938E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023084,2023086,'1 ',2.81327E-4,1.08175E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023086,2023421,'1 ',1.02003E-3,5.96475E-3,1.96871E-2, 287.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023087,2023088,'1 ',2.89347E-4,1.11763E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023119,2023088,'1 ',7.40754E-3,5.19906E-2,2.98261E-2, 198.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023089,2023090,'1 ',2.61455E-4,1.07196E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023310,2023091,'1 ',7.93430E-4,5.44629E-3,3.32840E-3, 267.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023092,2023109,'1 ',3.01072E-3,1.68723E-2,3.43380E-2, 226.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023092,2023278,'1 ',7.96157E-3,5.49701E-2,2.78596E-2, 201.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023104,2023093,'1 ',9.02630E-4,4.99072E-3,4.06221E-3, 191.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023093,2023310,'1 ',3.76003E-3,1.76361E-2,8.24087E-3, 227.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023094,2023104,'1 ',1.92503E-3,1.24177E-2,3.57427E-3, 215.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023094,2023444,'1 ',2.60653E-3,1.31732E-2,6.81220E-3, 249.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023095,2023096,'1 ',2.47084E-4,1.14239E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023095,2023097,'1 ',2.92215E-4,1.07342E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023097,2023349,'1 ',1.70401E-3,1.03284E-2,2.57220E-3, 241.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023097,2023444,'1 ',4.50371E-3,2.17364E-2,3.07190E-2, 194.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023098,2023099,'1 ',2.83663E-4,1.13890E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023098,2023100,'1 ',2.20168E-4,1.10773E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023100,2023474,'1 ',1.23779E-3,6.97731E-3,3.30733E-3, 300.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023101,2023102,'1 ',2.81811E-4,1.16204E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023349,2023102,'1 ',1.54001E-3,8.24388E-3,6.15717E-3, 191.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023102,2023501,'1 ',1.59240E-2,5.79840E-2,8.62204E-2, 217.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023103,2023108,'1 ',8.55963E-3,4.35302E-2,4.01497E-2, 205.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023108,2023105,'1 ',2.84747E-3,1.92410E-2,8.02084E-3, 219.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023105,2023452,'1 ',2.20648E-2,1.13223E-1,4.68873E-2, 233.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023106,2023107,'1 ',2.55678E-4,1.19581E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023107,2023112,'1 ',6.30596E-3,3.02544E-2,6.69237E-3, 220.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023107,2023444,'1 ',3.20599E-3,1.91792E-2,8.05592E-3, 244.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023108,2023350,'1 ',5.00864E-3,2.92527E-2,1.61531E-2, 208.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023111,2023110,'1 ',2.57455E-3,1.86139E-2,9.64231E-3, 193.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023110,2023128,'1 ',1.11436E-2,5.40962E-2,1.39954E-2, 215.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023110,2023350,'1 ',5.22432E-3,3.91113E-2,1.41353E-1, 252.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023355,2023111,'1 ',7.84451E-3,4.70265E-2,2.68758E-2, 215.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023112,2023113,'1 ',2.47467E-4,1.04042E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023120,2023112,'1 ',4.08839E-3,2.58842E-2,1.54578E-2, 193.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023114,2023115,'1 ',2.55031E-4,1.06988E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023114,2023127,'1 ',5.14478E-3,3.95422E-2,6.76688E-2, 245.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023114,2023278,'1 ',4.21792E-3,2.21225E-2,2.69315E-2, 266.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023116,2023117,'1 ',2.19478E-4,1.10670E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023116,2023118,'1 ',2.50464E-4,1.14218E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023118,2023139,'1 ',8.43715E-3,4.50032E-2,1.10142E-1, 227.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023501,2023118,'1 ',6.01899E-3,3.48776E-2,3.37249E-2, 274.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023119,2023127,'1 ',1.05004E-2,7.24552E-2,2.75589E-2, 231.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023124,2023120,'1 ',6.52828E-3,3.60872E-2,1.25779E-2, 204.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023121,2023122,'1 ',2.74911E-4,1.01652E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023121,2023131,'1 ',4.99073E-3,3.14496E-2,5.01587E-2, 216.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023121,2023134,'1 ',2.80810E-3,1.25895E-2,3.86513E-3, 242.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023159,2023123,'1 ',1.59494E-3,1.90120E-2,5.56753E-1,1277.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023443,2023123,'1 ',1.48941E-3,1.58342E-2,1.79130E-1,1205.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023123,2023500,'1 ',1.41266E-3,1.61865E-2,2.29331E-1,1214.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023124,2023140,'1 ',5.45970E-3,1.62650E-2,6.71214E-3, 240.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023134,2023129,'1 ',2.61956E-3,1.29888E-2,1.34370E-2, 265.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023129,2023147,'1 ',6.04141E-3,2.31500E-2,1.01475E-1, 239.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023129,2023347,'1 ',1.45203E-2,8.61719E-2,1.28625E-1, 270.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023469,2023129,'1 ',5.05562E-3,3.26508E-2,3.76413E-2, 258.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023130,2023152,'1 ',1.44170E-2,6.98137E-2,2.83177E-2, 219.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023499,2023130,'1 ',7.91040E-3,4.70224E-2,3.99335E-2, 230.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023132,2023131,'1 ',3.90846E-3,2.01560E-2,1.16655E-2, 231.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023131,2023139,'1 ',4.32646E-3,2.76038E-2,2.30665E-2, 232.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023132,2023133,'1 ',2.24321E-4,1.06028E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023132,2023148,'1 ',7.26757E-3,4.88619E-2,3.17914E-2, 210.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023134,2023135,'1 ',2.60223E-4,1.18102E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023136,2023145,'1 ',9.65182E-3,5.02786E-2,1.33326E-2, 215.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023452,2023136,'1 ',9.17526E-3,5.04749E-2,8.12654E-3, 227.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023366,2023137,'1 ',5.04758E-3,2.16932E-2,7.62006E-3, 224.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023137,2023449,'1 ',1.05452E-2,4.60480E-2,2.25292E-2, 239.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023138,2023312,'1 ',7.20911E-3,4.04823E-2,7.73171E-2, 212.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023138,2023387,'1 ',1.58496E-2,8.31208E-2,9.34973E-2, 231.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023422,2023138,'1 ',1.11724E-3,6.52880E-3,2.08389E-2, 188.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023140,2023139,'1 ',4.37227E-3,2.24183E-2,7.55794E-3, 220.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023371,2023144,'1 ',1.02552E-2,6.92477E-2,1.44907E-2, 172.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023144,2023489,'1 ',1.12789E-2,5.58214E-2,9.07678E-3, 198.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023145,2023146,'1 ',3.72918E-3,2.21696E-2,9.03161E-3, 226.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023145,2023160,'1 ',7.86542E-3,5.18437E-2,2.44354E-1, 257.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023145,2023273,'1 ',1.05847E-2,6.53015E-2,4.51668E-2, 236.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023146,2023281,'1 ',7.33556E-3,3.74188E-2,4.38081E-2, 173.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023424,2023146,'1 ',4.02771E-3,2.19260E-2,1.27263E-2, 257.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023147,2023496,'1 ',1.35180E-2,8.50569E-2,1.64939E-2, 227.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023148,2023149,'1 ',2.31606E-4,1.08957E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023148,2023152,'1 ',8.43382E-3,4.35348E-2,1.64631E-2, 203.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023148,2023449,'1 ',1.59962E-2,9.51338E-2,6.86920E-2, 225.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023152,2023150,'1 ',2.72523E-3,1.31663E-2,2.49270E-2, 198.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023496,2023150,'1 ',8.11244E-3,4.06761E-2,2.31291E-2, 205.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023151,2023152,'1 ',2.95214E-4,1.00455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023162,2023153,'1 ',3.30829E-3,1.82316E-2,5.54014E-2, 215.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023366,2023153,'1 ',5.41314E-3,4.08996E-2,3.47741E-2, 261.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023154,2023266,'1 ',1.05030E-2,4.53668E-2,9.49707E-2, 201.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023312,2023154,'1 ',8.89175E-3,5.02372E-2,1.20692E-2, 227.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023154,2025055,'1 ',7.21295E-2,4.28145E-1,1.17738E-1, 213.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 100.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023154,2026144,'1 ',1.72329E-2,9.00360E-2,6.94629E-2, 192.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023155,2023156,'1 ',2.96632E-4,1.16660E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023155,2023158,'1 ',3.19205E-3,1.74930E-2,6.68572E-3, 191.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023155,2023496,'1 ',8.06362E-3,4.37804E-2,3.87551E-2, 220.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023157,2023159,'1 ',2.83281E-4,1.07272E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023158,2023177,'1 ',3.19554E-3,2.36765E-2,8.49479E-2, 268.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023159,2023184,'1 ',8.75763E-4,1.06164E-2,1.93092E-1,1167.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023194,2023160,'1 ',1.23537E-2,7.77997E-2,2.52331E-2, 238.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023161,2023216,'1 ',5.88592E-3,3.78132E-2,6.91347E-2, 242.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023161,2023366,'1 ',9.60966E-3,4.44309E-2,1.13906E-1, 263.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023163,2023162,'1 ',2.23663E-3,1.18611E-2,5.39151E-3, 238.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023197,2023162,'1 ',4.75881E-3,2.30770E-2,3.34531E-2, 228.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023163,2023164,'1 ',2.09225E-4,1.07696E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023398,2023163,'1 ',5.67081E-3,3.11452E-2,1.76053E-2, 266.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023165,2023166,'1 ',2.60014E-4,1.16401E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023177,2023165,'1 ',2.41893E-3,1.57583E-2,5.02108E-3, 241.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023180,2023165,'1 ',1.89120E-3,1.31597E-2,3.68481E-3, 201.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023167,2023172,'1 ',2.99351E-3,1.92936E-2,3.88203E-3, 235.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023167,2023179,'1 ',3.52873E-3,2.14153E-2,1.60005E-2, 184.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023168,2023169,'1 ',2.66964E-4,1.05472E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023169,2023183,'1 ',4.60552E-3,2.73329E-2,1.94740E-2, 227.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023169,2023407,'1 ',2.14136E-3,1.53213E-2,1.53233E-2, 218.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023170,2023171,'1 ',2.00647E-4,1.12593E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023170,2023172,'1 ',4.39665E-3,2.86809E-2,1.37408E-2, 184.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023194,2023170,'1 ',1.24137E-2,7.67445E-2,2.95489E-2, 216.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023172,2023441,'1 ',4.58374E-3,2.83731E-2,1.78764E-1, 255.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023173,2023217,'1 ',5.28951E-3,2.30312E-2,1.24012E-2, 233.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023173,2023292,'1 ',8.49716E-3,4.50253E-2,3.31944E-2, 286.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023174,2023175,'1 ',6.78577E-3,3.53365E-2,2.39148E-2, 215.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023266,2023174,'1 ',2.97889E-3,1.52700E-2,4.52514E-3, 204.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023174,2023422,'1 ',2.28560E-2,1.01258E-1,3.69164E-2, 216.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023174,2023439,'1 ',8.66372E-3,4.35851E-2,1.51715E-2, 217.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023175,2023176,'1 ',2.66954E-4,1.10964E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023175,2023283,'1 ',4.83572E-3,2.45335E-2,9.43174E-3, 204.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023175,2023362,'1 ',5.38696E-3,3.69846E-2,1.81222E-2, 195.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023177,2023178,'1 ',2.92848E-4,1.01061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023183,2023179,'1 ',2.48025E-3,1.30609E-2,1.41778E-2, 203.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023180,2023182,'1 ',1.98223E-3,1.27534E-2,5.27386E-3, 224.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023182,2023181,'1 ',2.19791E-3,1.33325E-2,5.59769E-3, 204.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023407,2023181,'1 ',2.96007E-3,1.79707E-2,4.08206E-3, 235.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023182,2023407,'1 ',4.31442E-3,1.72786E-2,1.46560E-2, 245.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023183,2023185,'1 ',2.17971E-3,1.06292E-2,1.95798E-3, 222.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023183,2023190,'1 ',4.46606E-3,2.65527E-2,4.88998E-2, 242.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023184,2023188,'1 ',2.18965E-4,1.16020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023291,2023184,'1 ',1.07134E-3,1.28506E-2,1.88667E-1,1184.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023184,2023408,'1 ',4.65721E-4,5.40889E-3,1.44388E-1,1162.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023185,2023189,'1 ',3.64805E-3,1.75122E-2,6.49346E-3, 273.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023201,2023189,'1 ',1.49779E-3,8.19873E-3,4.95815E-3, 229.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023292,2023190,'1 ',8.32144E-3,4.94437E-2,1.35441E-2, 260.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023191,2023192,'1 ',2.56289E-4,1.15654E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023193,2023191,'1 ',1.68505E-3,9.35926E-3,6.60507E-3, 210.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023191,2023201,'1 ',9.58732E-4,5.64306E-3,2.82610E-3, 206.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023191,2023407,'1 ',3.99584E-3,1.15805E-2,2.22603E-2, 254.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023193,2023209,'1 ',3.85906E-3,2.65586E-2,5.73268E-3, 210.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023195,2023196,'1 ',2.20773E-4,1.09311E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023195,2023197,'1 ',2.55836E-4,1.13106E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023197,2023210,'1 ',3.75805E-3,1.71469E-2,3.96952E-2, 180.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023198,2023199,'1 ',2.84235E-4,1.13095E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023198,2023200,'1 ',2.12737E-4,1.07529E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023202,2023200,'1 ',2.42770E-3,1.48676E-2,7.99149E-3, 214.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023204,2023200,'1 ',1.96905E-3,1.03761E-2,8.19448E-3, 213.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023200,2023206,'1 ',3.81703E-3,2.18646E-2,1.48123E-2, 222.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023202,2023203,'1 ',2.94285E-4,1.02961E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023202,2023346,'1 ',1.09187E-3,6.34605E-3,5.20075E-3, 265.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023204,2023205,'1 ',2.18218E-4,1.04721E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023407,2023204,'1 ',4.06953E-3,1.59246E-2,1.32329E-2, 223.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023206,2023207,'1 ',2.82696E-4,1.14310E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023206,2023217,'1 ',2.18108E-3,1.12951E-2,6.34181E-3, 222.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023206,2023218,'1 ',3.86442E-3,2.11900E-2,1.30595E-2, 202.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023206,2023311,'1 ',1.15649E-2,6.49573E-2,6.66108E-2, 290.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023208,2023209,'1 ',2.36386E-4,1.00725E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023209,2023217,'1 ',1.95094E-3,1.07234E-2,4.68556E-3, 242.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023210,2023211,'1 ',2.89243E-4,1.10269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023210,2023224,'1 ',4.28995E-3,2.50829E-2,6.33846E-2, 219.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023212,2023225,'1 ',6.08337E-3,4.10035E-2,4.38455E-2, 226.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023227,2023212,'1 ',3.89841E-3,2.07557E-2,5.34419E-2, 198.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023213,2023214,'1 ',2.42592E-4,1.14034E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023214,2023339,'1 ',1.71650E-2,9.58726E-2,1.00906E-1, 198.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023215,2023266,'1 ',5.96389E-3,3.33611E-2,4.53095E-2, 223.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023426,2023215,'1 ',2.09745E-3,9.95273E-3,5.71706E-3, 210.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023216,2023220,'1 ',1.09521E-2,5.39938E-2,1.63741E-2, 176.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023218,2023219,'1 ',2.88420E-4,1.07333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023218,2023222,'1 ',2.34702E-3,1.51340E-2,2.08307E-2, 207.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023362,2023220,'1 ',6.88484E-3,3.83526E-2,1.58592E-2, 226.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023221,2023231,'1 ',4.00749E-3,2.38949E-2,3.39488E-2, 216.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023221,2023232,'1 ',7.67353E-3,3.04154E-2,3.81118E-2, 237.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023223,2023222,'1 ',1.98722E-3,1.27200E-2,8.87522E-3, 184.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023222,2023319,'1 ',1.49889E-2,7.94957E-2,4.77514E-2, 242.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023223,2023225,'1 ',4.06807E-3,1.92837E-2,3.16198E-3, 212.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023346,2023224,'1 ',4.67404E-3,2.31962E-2,8.03389E-3, 240.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023225,2023226,'1 ',2.48542E-4,1.14042E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023346,2023225,'1 ',2.84838E-3,1.86611E-2,2.33991E-2, 183.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023225,2023494,'1 ',1.22229E-2,8.19086E-2,7.57241E-2, 273.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023232,2023227,'1 ',5.87506E-3,2.95277E-2,9.71519E-3, 204.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023239,2023227,'1 ',6.54262E-3,4.03906E-2,2.05070E-2, 207.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023228,2023229,'1 ',2.51250E-4,1.00007E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023234,2023229,'1 ',3.72141E-3,1.71277E-2,1.01850E-2, 250.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023235,2023229,'1 ',4.57096E-3,2.34351E-2,1.11352E-2, 207.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023249,2023229,'1 ',7.44874E-3,4.60797E-2,9.02146E-3, 228.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023230,2023231,'1 ',2.13464E-4,1.04713E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023242,2023231,'1 ',3.87280E-3,2.32170E-2,1.23524E-2, 204.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023231,2023283,'1 ',5.55690E-3,2.98438E-2,1.40118E-1, 256.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023243,2023232,'1 ',8.13033E-4,4.70427E-3,3.02317E-2, 251.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023232,2023248,'1 ',3.83953E-3,2.65904E-2,2.27413E-2, 241.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023257,2023233,'1 ',1.28116E-3,1.69816E-2,2.83645E-1,1168.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023233,2023265,'1 ',1.15356E-3,1.38816E-2,4.97530E-1,1140.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023233,2023345,'1 ',1.26825E-3,1.44739E-2,4.33498E-1,1195.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023234,2023237,'1 ',8.50617E-3,4.42669E-2,3.22211E-2, 228.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023242,2023234,'1 ',3.47561E-3,2.04752E-2,2.10139E-2, 191.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023235,2023236,'1 ',2.67168E-4,1.19163E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023235,2023426,'1 ',7.38217E-3,4.49175E-2,3.58815E-2, 260.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025087,2023237,'1 ',8.34114E-3,4.06281E-2,2.91008E-2, 209.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023238,2023239,'1 ',2.90494E-4,1.06890E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023247,2023239,'1 ',4.96055E-3,2.51687E-2,2.59542E-2, 225.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023240,2023241,'1 ',2.66412E-4,1.13776E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023301,2023241,'1 ',4.06355E-3,1.95015E-2,5.17833E-3, 233.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023241,2025076,'1 ',1.29722E-2,7.83824E-2,6.13808E-2, 220.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023242,2023245,'1 ',5.17407E-3,2.43618E-2,5.43204E-3, 214.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023243,2023437,'1 ',3.95336E-3,2.76909E-2,1.85093E-1, 281.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023244,2023245,'1 ',2.53789E-4,1.17458E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023244,2023246,'1 ',2.92715E-4,1.15103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023245,2023250,'1 ',8.22629E-3,4.04414E-2,1.41194E-2, 227.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023247,2023483,'1 ',1.05362E-2,7.05472E-2,2.06056E-2, 246.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023248,2023414,'1 ',1.11104E-2,7.18123E-2,1.14768E-1, 263.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023255,2023249,'1 ',9.46732E-3,4.60240E-2,3.13288E-2, 166.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023250,2023437,'1 ',1.22573E-2,4.76553E-2,1.72023E-1, 251.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023251,2025086,'1 ',7.95237E-3,5.47598E-2,1.83487E-2, 212.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023251,2025165,'1 ',1.65623E-2,1.03114E-1,2.99126E-2, 202.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023251,2025240,'1 ',2.12647E-2,1.19196E-1,1.37394E-1, 162.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023251,2025241,'1 ',5.46575E-2,3.00521E-1,8.56421E-2, 192.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023251,2025962,'1 ',1.65105E-2,1.08469E-1,4.08160E-2, 221.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023255,2023256,'1 ',2.17486E-4,1.19276E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023258,2023255,'1 ',2.45555E-3,1.46760E-2,4.24810E-3, 230.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023257,2026205,'1 ',1.69844E-3,2.00220E-2,3.54271E-1,1086.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023259,2023260,'1 ',2.49864E-4,1.12134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023336,2023260,'1 ',7.47964E-3,3.98116E-2,2.53363E-2, 200.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023392,2023260,'1 ',7.36171E-3,3.54616E-2,1.85912E-2, 174.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023261,2023262,'1 ',2.45115E-4,1.19849E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023261,2023336,'1 ',1.07228E-2,7.50854E-2,1.83217E-2, 196.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023261,2023392,'1 ',7.19380E-3,4.24229E-2,3.46283E-2, 195.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023263,2023264,'1 ',1.19508E-2,6.60231E-2,4.84654E-2, 185.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030118,2023263,'1 ',4.92433E-2,2.16127E-1,5.46568E-2, 194.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023264,2023397,'1 ',1.10332E-2,8.11987E-2,7.90587E-2, 211.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023365,2023265,'1 ',1.81894E-3,2.09695E-2,3.61977E-1,1198.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023429,2023265,'1 ',8.15086E-4,8.34341E-3,1.56975E-1,1104.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023283,2023266,'1 ',3.03550E-3,1.67896E-2,1.10555E-2, 230.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023266,2023439,'1 ',6.67877E-3,3.24033E-2,2.38965E-2, 219.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023270,2023271,'1 ',2.08245E-4,1.12927E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023271,2023433,'1 ',1.40362E-4,7.84770E-4,3.90656E-4, 246.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023272,2023276,'1 ',2.19247E-4,1.09900E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023338,2023276,'1 ',1.12508E-3,1.43051E-2,2.62913E-1, 992.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023277,2023279,'1 ',2.96083E-4,1.04250E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023277,2023280,'1 ',2.42800E-4,1.17932E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023501,2023281,'1 ',5.87933E-3,3.16156E-2,2.16019E-2, 221.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023282,2023283,'1 ',2.59902E-4,1.05281E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023374,2023284,'1 ',2.76813E-4,7.26690E-3,3.68776E0,4073.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023448,2023284,'1 ',2.34213E-4,6.74517E-3,3.84708E0,4120.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023284,2026048,'1 ',3.88419E-4,1.12569E-2,7.11674E0,4223.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 125.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023329,2023285,'1 ',2.25764E-3,2.57576E-2,4.68901E-1,1137.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023285,2023365,'1 ',6.05576E-4,8.54630E-3,1.84422E-1,1289.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023286,2023441,'1 ',7.61998E-3,4.18352E-2,2.75146E-2, 247.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023449,2023286,'1 ',9.83190E-5,8.02601E-4,1.09977E-3, 233.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023409,2023291,'1 ',6.36058E-4,7.70596E-3,3.27127E-1,1216.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023291,2023429,'1 ',3.42387E-3,3.58230E-2,5.65019E-1,1155.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023292,2023306,'1 ',4.92549E-3,3.31962E-2,9.42571E-3, 246.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023292,2023328,'1 ',5.77600E-3,3.19617E-2,8.43306E-2, 270.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023298,2023299,'1 ',2.23213E-4,1.15116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023299,2023332,'1 ',8.62975E-4,3.88859E-3,4.40132E-3, 247.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023385,2023299,'1 ',8.58618E-4,4.26662E-3,3.89490E-3, 186.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023429,2023300,'1 ',1.41475E-3,1.77627E-2,3.55125E-1,1206.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023300,2026090,'1 ',4.65053E-4,5.99929E-3,3.34555E-1,1235.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023311,2023306,'1 ',3.01820E-3,2.13654E-2,1.43729E-2, 174.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023307,2023308,'1 ',2.50566E-4,1.07741E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023437,2023308,'1 ',3.90606E-3,2.29017E-2,2.46246E-2, 250.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023308,2023483,'1 ',2.71979E-3,1.69335E-2,8.88894E-3, 240.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023309,2023443,'1 ',5.52188E-4,5.65259E-3,1.16872E-1,1147.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023473,2023309,'1 ',3.29506E-4,4.40415E-3,5.25529E-2,1145.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023353,2023311,'1 ',2.91703E-3,1.28350E-2,2.18601E-2, 225.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023312,2023314,'1 ',2.05481E-4,1.17192E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023315,2023316,'1 ',2.83533E-4,1.09334E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023315,2023317,'1 ',2.71162E-4,1.13836E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023316,2023472,'1 ',1.70190E-3,1.26539E-2,2.57597E-3, 213.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023316,2025000,'1 ',1.03476E-2,5.28951E-2,5.04423E-2, 216.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023316,2025003,'1 ',1.83123E-2,1.15702E-1,6.23688E-2, 213.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023319,2023483,'1 ',4.23830E-3,2.17845E-2,5.77818E-3, 172.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023320,2023327,'1 ',2.25875E-4,1.01414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023320,2023328,'1 ',2.31330E-4,1.12468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023328,2023468,'1 ',1.41465E-3,9.19872E-3,1.55287E-2, 196.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023329,2025009,'1 ',1.88590E-3,2.36212E-2,4.08137E-1,1168.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023330,2023405,'1 ',4.49207E-4,2.15757E-3,3.88975E-4, 214.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023330,2023472,'1 ',4.36475E-3,2.64737E-2,1.30077E-1, 250.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023331,2023335,'1 ',2.28738E-4,1.14372E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023332,2025819,'1 ',1.72625E-2,9.23131E-2,4.70174E-2, 201.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023335,2028718,'1 ',2.06944E-3,2.34415E-2,1.37238E0,1108.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  81.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028814,2023335,'1 ',1.30427E-3,1.68645E-2,3.26556E-1,1034.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023363,2023336,'1 ',4.90798E-3,2.76727E-2,7.00763E-3, 163.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023338,2023500,'1 ',1.38556E-3,1.51842E-2,3.43505E-1,1059.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023339,2023347,'1 ',1.13620E-3,6.49583E-3,3.35231E-3, 182.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023340,2023344,'1 ',2.02942E-4,1.06414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023341,2023421,'1 ',1.94202E-4,1.07937E-3,3.32537E-4, 248.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023389,2023344,'1 ',5.99392E-4,7.82170E-3,2.40182E-1,1115.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023345,2023436,'1 ',7.64425E-4,8.50540E-3,1.92655E-1,1254.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023348,2023349,'1 ',2.03281E-4,1.01442E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023350,2023444,'1 ',2.54880E-4,1.86661E-3,1.70560E-3, 239.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023373,2023353,'1 ',7.38966E-4,4.49197E-3,4.45560E-3, 266.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023353,2023494,'1 ',1.09237E-3,5.18361E-3,1.60173E-3, 262.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023354,2023358,'1 ',2.91693E-4,1.11041E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023359,2023362,'1 ',2.07737E-4,1.01900E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023363,2023364,'1 ',2.05735E-4,1.10623E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023363,2023414,'1 ',2.41483E-2,1.08436E-1,6.75665E-2, 212.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023366,2023398,'1 ',2.69137E-3,2.06078E-2,3.27866E-2, 194.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023370,2023371,'1 ',2.01442E-4,1.00147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023372,2023373,'1 ',2.93199E-4,1.01197E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023468,2023373,'1 ',1.00944E-4,5.25254E-4,3.87289E-4, 154.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023385,2025764,'1 ',2.11264E-2,1.28112E-1,1.88629E-1, 226.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025819,2023385,'1 ',9.12526E-3,6.40723E-2,4.70074E-2, 205.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023385,2025820,'1 ',2.22310E-2,1.11161E-1,4.67170E-2, 208.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023386,2023387,'1 ',2.61169E-4,1.00138E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023386,2023388,'1 ',2.44629E-4,1.04697E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023387,2023449,'1 ',1.68659E-4,8.72083E-4,8.06974E-4, 221.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023387,2023499,'1 ',1.81777E-4,1.31960E-3,4.19140E-4, 222.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023432,2023389,'1 ',5.00921E-4,6.69636E-3,1.00597E-1,1240.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023391,2023394,'1 ',2.11288E-4,1.07410E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023394,2023493,'1 ',1.71613E-3,2.16031E-2,7.24712E-1, 995.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023395,2023397,'1 ',2.64742E-4,1.10379E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023397,2028760,'1 ',1.22452E-2,8.14197E-2,2.19258E-2, 229.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030159,2023397,'1 ',6.11251E-3,3.77852E-2,3.73126E-2, 214.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023402,2023404,'1 ',2.13860E-4,1.19447E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023406,2023408,'1 ',2.50902E-4,1.00438E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023409,2023493,'1 ',2.91972E-4,3.66494E-3,8.51883E-2,1085.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023410,2023468,'1 ',1.77230E-3,1.01125E-2,2.06793E-2, 211.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023412,2023420,'1 ',2.82575E-4,1.03551E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023412,2023420,'2 ',2.83000E-4,1.03600E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023488,2023413,'1 ',5.14805E-4,6.11826E-3,1.20723E-1,1204.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025864,2023420,'1 ',5.35000E-4,1.60470E-2,7.23715E0,4210.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 161.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023420,2030387,'1 ',6.97630E-4,1.95545E-2,8.67547E0,4062.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 190.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023423,2023424,'1 ',2.44181E-4,1.02991E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023425,2023429,'1 ',2.24245E-4,1.02692E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023425,2023430,'1 ',2.02441E-4,1.00235E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023488,2023436,'1 ',5.14676E-4,5.57777E-3,2.03686E-1,1281.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023438,2023439,'1 ',2.23259E-4,1.11301E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023438,2023440,'1 ',2.54493E-4,1.14583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023442,2023448,'1 ',2.37426E-4,1.05894E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023448,2023457,'1 ',1.55430E-4,4.24387E-3,2.06243E0,4114.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023449,2023499,'1 ',2.35294E-4,1.38587E-3,4.48096E-4, 237.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023450,2023457,'1 ',2.08141E-4,1.03847E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023500,2023451,'1 ',6.86590E-4,8.88926E-3,1.93330E-1,1241.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023458,2023468,'1 ',2.56171E-4,1.11586E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023469,2023501,'1 ',3.14247E-3,2.06973E-2,4.67969E-2, 257.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023470,2023472,'1 ',2.24715E-4,1.05395E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023472,2025001,'1 ',1.62500E-2,8.36538E-2,1.12652E-1, 224.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023472,2025008,'1 ',1.63439E-2,8.94436E-2,2.66701E-2, 204.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023472,2025027,'1 ',4.73873E-2,2.53997E-1,1.54930E-1, 217.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023482,2023488,'1 ',2.71171E-4,1.00451E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023488,2023493,'1 ',9.07832E-4,1.08105E-2,4.54829E-1,1128.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023489,2030017,'1 ',1.06289E-2,6.40589E-2,2.25075E-1, 208.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023495,2023496,'1 ',2.98409E-4,1.14738E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023495,2023497,'1 ',2.36779E-4,1.16313E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023495,2023498,'1 ',2.30299E-4,1.16294E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023505,2023514,'1 ',2.40725E-4,1.04002E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023505,2023515,'1 ',2.68558E-4,1.19755E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023506,2028759,'1 ',3.95569E-4,5.49984E-3,1.16280E-1,1121.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023506,2030125,'1 ',1.30229E-3,1.61903E-2,3.51468E-1,1136.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023507,2028645,'1 ',6.76511E-2,4.30675E-1,9.61353E-2, 222.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023507,2028716,'1 ',4.46405E-2,2.80664E-1,7.51378E-2, 201.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028891,2023507,'1 ',4.49470E-3,2.72921E-2,2.22556E-2, 225.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023507,2030180,'1 ',8.75733E-3,5.75010E-2,7.06022E-2, 253.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023514,2028758,'1 ',3.54555E-5,1.01246E-3,4.51732E-1,4085.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2023514,2030399,'1 ',1.55808E-4,4.22137E-3,1.80982E0,4036.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025000,2025007,'1 ',1.14906E-2,7.78312E-2,5.89886E-2, 197.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025001,2025002,'1 ',4.60518E-3,2.36087E-2,1.00879E-2, 178.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025002,2025003,'1 ',2.25662E-3,1.22513E-2,8.89127E-2, 190.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025015,2025003,'1 ',2.68807E-3,1.21732E-2,5.23601E-3, 171.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025004,2025009,'1 ',1.35228E-3,1.47475E-2,3.28627E-1,1100.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025030,2025004,'1 ',9.21792E-4,1.12926E-2,6.62661E-1,1189.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025004,2026136,'1 ',6.39343E-4,7.46137E-3,1.16576E-1,1216.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025016,2025005,'1 ',3.55062E-3,2.15233E-2,9.15638E-3, 209.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025005,2025024,'1 ',6.23856E-3,3.27757E-2,2.05033E-2, 226.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025006,2025007,'1 ',2.91314E-4,1.18203E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025026,2025007,'1 ',3.57390E-3,1.72770E-2,2.71948E-2, 212.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025007,2026132,'1 ',6.24047E-3,3.58349E-2,6.97166E-3, 223.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025010,2025008,'1 ',4.64675E-3,2.53173E-2,1.03647E-2, 201.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025010,2025015,'1 ',1.04337E-2,5.87090E-2,3.54974E-2, 212.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025013,2025014,'1 ',2.57635E-4,1.07002E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025013,2025015,'1 ',2.01736E-4,1.07708E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025016,2025017,'1 ',2.80055E-4,1.08088E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025026,2025016,'1 ',4.56112E-3,2.82618E-2,2.68896E-2, 164.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025018,2025026,'1 ',4.37058E-3,1.89581E-2,7.30583E-3, 219.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026132,2025018,'1 ',5.16888E-3,2.59195E-2,1.59563E-2, 228.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025019,2025023,'1 ',2.34414E-4,1.12687E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025019,2025026,'1 ',7.18352E-3,3.14679E-2,2.06456E-2, 226.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025037,2025019,'1 ',3.02918E-3,1.76757E-2,8.02026E-3, 211.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025024,2025025,'1 ',2.96063E-4,1.11848E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025037,2025024,'1 ',7.16799E-3,4.32172E-2,2.81624E-2, 209.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025032,2025027,'1 ',5.41942E-3,3.52906E-2,1.42224E-2, 160.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025027,2025046,'1 ',3.23409E-2,1.13088E-1,6.00407E-2, 198.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025028,2025029,'1 ',2.37469E-4,1.04640E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025028,2025032,'1 ',7.37806E-3,3.55966E-2,2.31650E-2, 195.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025028,2025045,'1 ',7.81122E-3,4.73047E-2,3.54139E-2, 200.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025048,2025030,'1 ',1.25524E-3,1.63522E-2,3.34951E-1,1293.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026136,2025030,'1 ',1.20973E-3,1.32271E-2,4.80081E-1,1268.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025038,2025031,'1 ',3.14666E-3,1.36186E-2,4.51692E-3, 235.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025031,2025039,'1 ',6.05465E-3,3.19960E-2,1.02380E-2, 219.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025032,2025033,'1 ',2.41626E-4,1.01469E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025032,2026132,'1 ',2.04420E-2,7.87076E-2,3.76903E-2, 236.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025037,2025034,'1 ',8.43166E-3,4.99369E-2,1.83260E-2, 205.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025034,2026144,'1 ',1.00831E-2,5.16754E-2,8.61225E-2, 226.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025035,2025036,'1 ',2.13856E-4,1.10147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025035,2025037,'1 ',2.28643E-4,1.17890E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025037,2025043,'1 ',6.55375E-3,4.08350E-2,2.93607E-1, 231.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025040,2025038,'1 ',5.52966E-3,3.91535E-2,2.30452E-2, 210.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025044,2025039,'1 ',7.63155E-3,3.59309E-2,2.05334E-2, 178.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025040,2025041,'1 ',2.31764E-4,1.14958E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025040,2025043,'1 ',5.80709E-3,2.85504E-2,4.23367E-2, 197.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025042,2025043,'1 ',2.29341E-4,1.12773E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025047,2025044,'1 ',9.21196E-3,4.61508E-2,4.87784E-2, 212.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025044,2026168,'1 ',1.01785E-2,5.59804E-2,1.69020E-1, 229.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025045,2025998,'1 ',1.11122E-2,5.90559E-2,1.48916E-1, 224.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025047,2025046,'1 ',1.13330E-2,4.89895E-2,2.17869E-2, 191.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025049,2025046,'1 ',5.01675E-3,2.69850E-2,2.25544E-2, 173.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025055,2025047,'1 ',1.36114E-2,6.88031E-2,3.67273E-2, 202.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025048,2025059,'1 ',9.78957E-4,1.04445E-2,2.74267E-1,1233.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025052,2025049,'1 ',1.87739E-3,9.22719E-3,1.26770E-2, 205.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025983,2025052,'1 ',3.36166E-3,1.96102E-2,6.06901E-3, 201.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025053,2025054,'1 ',2.60687E-4,1.13222E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025057,2025053,'1 ',1.28964E-3,5.96638E-3,1.01001E-2, 220.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025053,2025058,'1 ',6.58632E-3,3.21043E-2,8.42737E-2, 245.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025063,2025053,'1 ',6.46404E-3,2.44527E-2,5.55873E-2, 248.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025053,2025115,'1 ',3.83885E-3,2.39165E-2,9.65533E-2, 265.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025056,2025882,'1 ',8.87767E-3,4.89995E-2,1.97689E-2, 163.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025056,2025983,'1 ',1.14073E-2,6.76583E-2,3.89780E-2, 207.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025065,2025057,'1 ',1.06061E-3,5.50893E-3,8.10673E-3, 197.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025058,2025060,'1 ',2.92613E-3,1.49106E-2,2.70349E-3, 262.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025064,2025059,'1 ',9.89376E-4,1.11272E-2,3.09150E-1,1247.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025848,2025059,'1 ',3.71206E-3,3.43516E-2,7.82026E-1,1229.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025060,2025063,'1 ',3.01491E-3,1.81227E-2,6.12848E-3, 264.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025882,2025060,'1 ',3.23884E-3,1.88500E-2,2.79335E-2, 226.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025064,2026005,'1 ',6.59131E-4,8.54834E-3,2.40388E-1,1172.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025065,2025073,'1 ',4.23237E-3,2.10800E-2,2.84438E-2, 200.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025065,2025074,'1 ',5.65514E-3,2.75340E-2,1.80375E-2, 245.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025066,2025067,'1 ',2.67758E-4,1.10055E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025066,2025069,'1 ',6.67956E-3,3.44721E-2,8.79848E-3, 221.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025066,2025127,'1 ',8.41187E-3,4.85146E-2,8.90756E-2, 203.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025068,2025069,'1 ',2.40718E-4,1.13615E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025068,2025070,'1 ',2.62650E-4,1.00000E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025913,2025069,'1 ',1.08740E-2,7.07814E-2,1.63821E-2, 234.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025071,2025072,'1 ',2.83522E-4,1.15327E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025072,2026162,'1 ',7.67389E-3,4.79267E-2,1.38004E-2, 199.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026185,2025072,'1 ',2.59282E-3,1.84225E-2,5.23887E-3, 191.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025079,2025073,'1 ',4.67006E-3,3.09158E-2,2.65880E-2, 227.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025074,2025075,'1 ',2.69963E-4,1.07585E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025084,2025074,'1 ',1.93846E-3,1.11025E-2,1.99741E-2, 241.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025076,2025077,'1 ',2.10009E-4,1.08249E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025088,2025076,'1 ',8.13521E-3,4.65248E-2,1.14886E-2, 155.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025076,2025959,'1 ',7.33397E-3,3.44351E-2,2.43859E-2, 177.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025111,2025078,'1 ',6.79113E-3,3.20881E-2,1.49726E-2, 196.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026154,2025078,'1 ',8.45113E-3,4.15554E-2,2.31927E-2, 226.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025079,2026072,'1 ',1.93481E-2,1.19882E-1,4.35238E-2, 231.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025089,2025080,'1 ',1.81746E-3,1.03180E-2,4.41564E-3, 214.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025107,2025080,'1 ',2.15872E-3,1.35974E-2,1.25975E-2, 229.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025080,2025841,'1 ',1.38436E-3,8.63083E-3,6.05182E-3, 222.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025081,2025082,'1 ',2.75253E-4,1.16245E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025081,2025083,'1 ',2.46066E-4,1.14856E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025097,2025083,'1 ',1.33876E-3,5.91081E-3,5.21627E-3, 234.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025083,2025114,'1 ',4.69550E-3,2.26770E-2,1.24513E-2, 207.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025114,2025084,'1 ',2.37171E-3,1.42732E-2,1.06466E-2, 217.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025085,2025086,'1 ',2.11704E-4,1.04263E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026091,2025086,'1 ',8.17596E-3,4.10165E-2,2.07141E-2, 234.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025087,2025943,'1 ',7.85990E-3,3.33748E-2,1.69808E-2, 198.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025088,2026091,'1 ',7.01868E-3,3.44043E-2,8.41324E-3, 203.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026037,2025089,'1 ',1.18252E-3,6.77461E-3,6.75416E-3, 235.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025099,2025090,'1 ',7.84527E-4,3.98254E-3,5.15773E-3, 234.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025090,2025116,'1 ',7.20007E-3,4.12218E-2,1.39296E-2, 214.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025091,2025092,'1 ',2.08402E-4,1.15248E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025091,2025123,'1 ',4.11444E-3,2.88452E-2,6.20487E-3, 208.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025091,2025918,'1 ',5.47884E-3,3.02807E-2,1.28636E-2, 211.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025091,2025959,'1 ',7.60956E-3,4.18726E-2,1.29612E-1, 246.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025093,2025094,'1 ',2.75819E-4,1.06294E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025093,2025095,'1 ',2.07636E-4,1.10237E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025143,2025094,'1 ',4.59022E-3,2.79639E-2,2.61669E-2, 213.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025094,2026218,'1 ',7.06399E-3,4.56837E-2,7.85732E-2, 233.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025096,2025107,'1 ',1.71327E-3,9.05085E-3,8.32709E-3, 190.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025096,2025157,'1 ',4.11697E-3,2.45132E-2,1.03759E-1, 223.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025826,2025096,'1 ',9.94401E-4,5.14491E-3,8.02153E-3, 255.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025097,2025115,'1 ',3.41648E-3,1.38491E-2,1.28331E-2, 195.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025097,2025893,'1 ',1.51965E-3,8.22372E-3,1.82018E-2, 250.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025098,2025099,'1 ',2.20281E-4,1.09560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025098,2025100,'1 ',2.92814E-4,1.03124E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025098,2025101,'1 ',2.46616E-4,1.00125E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025099,2025115,'1 ',1.36328E-3,7.45464E-3,2.17676E-3, 237.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025099,2025150,'1 ',4.43404E-3,2.80051E-2,5.38433E-2, 227.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025099,2026006,'1 ',2.06259E-3,1.26764E-2,1.36333E-2, 237.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025102,2025104,'1 ',3.94181E-3,2.10235E-2,2.37737E-2, 226.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025102,2025113,'1 ',2.78422E-3,1.63976E-2,7.15008E-3, 204.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025103,2025156,'1 ',5.78697E-4,7.30264E-3,2.55937E-1,1211.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025103,2026005,'1 ',5.32513E-4,5.60654E-3,8.89737E-2,1200.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025103,2026036,'1 ',5.99013E-4,7.16544E-3,1.13411E-1,1218.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025104,2025105,'1 ',6.12057E-4,3.93239E-3,1.03407E-2, 264.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025105,2025106,'1 ',2.77546E-4,1.07776E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025105,2025130,'1 ',3.44812E-3,1.79551E-2,8.89952E-3, 238.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025108,2025110,'1 ',2.25057E-4,1.07595E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025138,2025108,'1 ',5.20194E-4,6.47058E-3,9.85606E-2,1073.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025108,2026153,'1 ',1.05330E-3,1.28808E-2,1.97118E-1,1197.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025109,2025111,'1 ',1.96002E-3,1.07910E-2,1.02449E-2, 212.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025133,2025109,'1 ',2.73046E-3,1.71157E-2,3.91947E-3, 220.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025112,2025152,'1 ',1.15310E-3,5.79143E-3,2.33249E-2, 207.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025112,2025202,'1 ',7.87704E-3,4.17328E-2,2.80449E-2, 191.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025113,2025114,'1 ',1.68516E-3,7.04118E-3,7.91852E-3, 174.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025114,2025146,'1 ',2.40144E-3,1.09438E-2,8.27144E-2, 212.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025135,2025116,'1 ',5.96102E-3,2.30405E-2,1.20974E-2, 219.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025163,2025116,'1 ',3.40636E-3,1.97934E-2,1.30086E-2, 219.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025117,2025118,'1 ',2.19148E-4,1.04637E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025127,2025117,'1 ',2.32667E-3,1.44870E-2,1.62627E-2, 232.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025117,2025915,'1 ',3.60812E-3,1.29314E-2,1.54159E-2, 221.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025117,2026009,'1 ',1.03853E-3,7.22939E-3,4.38354E-3, 234.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025119,2025120,'1 ',2.18903E-4,1.02609E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025120,2025127,'1 ',1.58498E-3,9.12161E-3,5.04133E-3, 227.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025128,2025120,'1 ',1.96503E-3,1.11607E-2,1.13562E-2, 177.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025121,2025122,'1 ',2.59287E-4,1.07489E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025121,2025141,'1 ',3.47958E-3,2.79417E-2,8.09706E-3, 231.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025121,2025143,'1 ',1.67631E-3,9.65954E-3,1.21216E-2, 248.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025123,2025143,'1 ',1.80214E-3,7.89839E-3,4.45587E-3, 183.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025124,2025125,'1 ',2.79439E-4,1.00615E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025124,2025126,'1 ',2.47389E-4,1.09204E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025125,2025141,'1 ',6.82083E-3,4.19255E-2,7.05333E-2, 211.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025125,2025146,'1 ',1.89271E-2,8.45720E-2,7.46075E-2, 232.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025125,2025903,'1 ',1.13834E-2,7.00538E-2,1.57702E-2, 223.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025127,2025133,'1 ',1.48220E-3,8.82407E-3,3.42843E-3, 185.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025839,2025128,'1 ',3.02515E-3,2.15316E-2,9.83104E-3, 215.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025129,2025130,'1 ',2.09009E-4,1.19138E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025130,2025131,'1 ',5.93892E-3,2.68021E-2,1.17982E-2, 222.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025131,2025150,'1 ',6.57232E-3,3.47042E-2,6.84399E-2, 206.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025177,2025131,'1 ',2.99481E-3,1.95058E-2,1.25316E-2, 221.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025132,2025139,'1 ',1.43298E-3,9.10430E-3,4.15455E-3, 200.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025132,2025144,'1 ',3.61306E-3,2.54805E-2,1.02927E-2, 192.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025134,2025135,'1 ',2.28355E-4,1.18788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025134,2025136,'1 ',2.41496E-4,1.16717E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025135,2025188,'1 ',2.01588E-3,1.42426E-2,1.16066E-1, 276.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025135,2025188,'2 ',2.01588E-3,1.42426E-2,1.16066E-1, 276.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025135,2025188,'3 ',2.01588E-3,1.42426E-2,1.16066E-1, 276.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025135,2026006,'1 ',3.40497E-3,1.59173E-2,6.10491E-2, 289.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025135,2026006,'2 ',3.40497E-3,1.59173E-2,6.10491E-2, 289.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025135,2026006,'3 ',3.40497E-3,1.59173E-2,6.10491E-2, 289.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025152,2025137,'1 ',2.78621E-3,1.90923E-2,6.74036E-3, 232.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025137,2025826,'1 ',4.32836E-3,1.82258E-2,4.56033E-2, 248.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025142,2025138,'1 ',5.37921E-4,6.79620E-3,1.15955E-1,1126.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025168,2025138,'1 ',6.47445E-4,7.40961E-3,1.47332E-1,1057.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025138,2026057,'1 ',6.78160E-4,7.20307E-3,1.47944E-1,1167.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025140,2025141,'1 ',2.52388E-4,1.02333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025162,2025141,'1 ',2.09215E-3,1.36207E-2,2.54847E-3, 198.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025142,2025902,'1 ',7.79335E-4,1.02688E-2,1.63656E-1,1221.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025142,2026049,'1 ',1.21607E-3,1.51445E-2,4.99772E-1,1225.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025144,2025145,'1 ',2.60960E-4,1.17741E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025144,2025169,'1 ',4.74149E-3,2.53601E-2,2.38148E-2, 184.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025144,2025890,'1 ',7.80143E-3,3.37329E-2,5.07399E-2, 225.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025148,2025146,'1 ',2.00983E-3,1.03592E-2,6.27942E-3, 233.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025147,2025148,'1 ',2.75099E-4,1.04193E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025182,2025148,'1 ',3.86552E-3,2.92742E-2,2.78748E-2, 216.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025149,2025150,'1 ',2.71950E-4,1.01906E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025149,2025151,'1 ',2.19488E-4,1.07779E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025152,2025153,'1 ',2.08164E-4,1.11560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025154,2025155,'1 ',2.24588E-4,1.10399E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025154,2025177,'1 ',1.75250E-3,9.87752E-3,7.10005E-3, 204.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025154,2025179,'1 ',2.13871E-3,1.38735E-2,6.24780E-2, 193.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025156,2025196,'1 ',5.90434E-4,7.61984E-3,1.52655E-1,1035.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025176,2025157,'1 ',1.42270E-3,9.32012E-3,3.44450E-3, 276.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025176,2025157,'2 ',1.42270E-3,9.32012E-3,3.44450E-3, 276.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025258,2025160,'1 ',3.54874E-3,1.92138E-2,4.54197E-3, 178.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025160,2025339,'1 ',2.06880E-3,9.28350E-3,2.51125E-3, 205.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025161,2025162,'1 ',2.36547E-4,1.02454E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025918,2025162,'1 ',8.18610E-3,4.18441E-2,1.22564E-2, 226.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025163,2025221,'1 ',1.15925E-2,5.11062E-2,4.11281E-2, 189.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025172,2025164,'1 ',2.42975E-3,1.04493E-2,5.18745E-3, 233.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025164,2025175,'1 ',7.01622E-4,3.98084E-3,2.31264E-3, 216.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025198,2025164,'1 ',1.25771E-3,7.68678E-3,3.04162E-3, 231.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025165,2025166,'1 ',4.18286E-3,2.18537E-2,9.11387E-3, 209.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025166,2025167,'1 ',2.33051E-4,1.03189E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025269,2025166,'1 ',6.36741E-3,4.28481E-2,2.66702E-2, 237.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025170,2025910,'1 ',4.01832E-3,2.76556E-2,1.50637E-1, 208.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025170,2026034,'1 ',8.14489E-3,3.47482E-2,2.02244E-2, 206.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025171,2025172,'1 ',2.84958E-4,1.11306E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025172,2025212,'1 ',1.74073E-3,1.10468E-2,1.46929E-2, 176.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025173,2025174,'1 ',2.74067E-4,1.16182E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025173,2025175,'1 ',2.55171E-4,1.10595E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025182,2025175,'1 ',3.02935E-3,2.01816E-2,2.11835E-2, 193.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025175,2026084,'1 ',7.60253E-3,4.98064E-2,1.15774E-1, 257.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025179,2025176,'1 ',1.51632E-3,9.95022E-3,3.61855E-3, 241.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025176,2025187,'1 ',2.74852E-3,1.46968E-2,1.06413E-2, 248.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025178,2025179,'1 ',2.05310E-4,1.09590E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025179,2025208,'1 ',5.36065E-3,4.08528E-2,4.05336E-2, 222.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025180,2025181,'1 ',4.72921E-3,1.77044E-2,3.76994E-2, 228.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025180,2025192,'1 ',2.12765E-3,8.43049E-3,6.73731E-3, 193.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025180,2025216,'1 ',3.83850E-3,2.51954E-2,3.11120E-2, 222.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026196,2025181,'1 ',1.95246E-3,9.84291E-3,3.05005E-3, 241.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025182,2025183,'1 ',2.16200E-4,1.18810E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025184,2025186,'1 ',2.13204E-4,1.03078E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025196,2025184,'1 ',6.03404E-4,7.38109E-3,1.29023E-1,1189.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025199,2025184,'1 ',4.90205E-4,6.00377E-3,1.12491E-1,1188.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025184,2025902,'1 ',1.45650E-3,1.72056E-2,7.51549E-1,1271.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025184,2026195,'1 ',6.19313E-4,7.23033E-3,2.06789E-1,1309.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025185,2025193,'1 ',1.70772E-3,8.81057E-3,5.50342E-3, 250.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025205,2025185,'1 ',7.92664E-4,4.70917E-3,3.51952E-3, 243.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025187,2025300,'1 ',3.69776E-3,1.87154E-2,5.85234E-2, 238.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025189,2025188,'1 ',1.51980E-3,9.60014E-3,5.79507E-3, 261.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025202,2025188,'1 ',1.02117E-3,6.91535E-3,5.67565E-3, 245.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025202,2025189,'1 ',1.66542E-3,1.06731E-2,3.64828E-3, 222.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025189,2025210,'1 ',3.77925E-3,1.59240E-2,5.38885E-3, 237.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025189,2025212,'1 ',3.02765E-3,1.54219E-2,4.66937E-3, 212.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025221,2025189,'1 ',1.97529E-3,1.13194E-2,1.83295E-2, 195.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025190,2025191,'1 ',2.60978E-4,1.06664E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025203,2025191,'1 ',9.52830E-4,6.62669E-3,3.52991E-3, 189.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025191,2025235,'1 ',8.92689E-4,4.28544E-3,8.83374E-3, 204.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026196,2025192,'1 ',6.07369E-3,4.16831E-2,1.73051E-2, 219.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025193,2025252,'1 ',1.80443E-3,1.38266E-2,9.29792E-3, 239.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025194,2025196,'1 ',2.84909E-4,1.03467E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025195,2025220,'1 ',2.02914E-3,1.39324E-2,6.65129E-3, 243.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025222,2025195,'1 ',5.74696E-4,4.24627E-3,2.92163E-3, 244.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025195,2025253,'1 ',1.32839E-3,6.81352E-3,1.49782E-3, 225.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025196,2025483,'1 ',5.04227E-4,6.49202E-3,2.18202E-1,1250.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025196,2026195,'1 ',1.15729E-3,1.22233E-2,4.31565E-1,1288.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025197,2025199,'1 ',2.48123E-4,1.10735E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025215,2025198,'1 ',1.70527E-3,9.42496E-3,4.15715E-2, 232.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025200,2025201,'1 ',2.55094E-4,1.00576E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025223,2025200,'1 ',1.54203E-3,8.76772E-3,1.31866E-2, 246.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025200,2025243,'1 ',2.81677E-3,1.86136E-2,3.12258E-2, 231.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025253,2025200,'1 ',1.07331E-3,4.56731E-3,4.36992E-3, 191.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025203,2025204,'1 ',2.85595E-4,1.04733E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025217,2025203,'1 ',3.32098E-3,1.39212E-2,1.99830E-3, 244.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026207,2025203,'1 ',9.84234E-4,6.89705E-3,5.85031E-3, 267.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025205,2025216,'1 ',3.37232E-3,1.71179E-2,1.97642E-2, 227.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025206,2025207,'1 ',2.81781E-4,1.13104E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025206,2025219,'1 ',2.09756E-3,8.46081E-3,5.39130E-3, 203.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025206,2025244,'1 ',1.30135E-3,8.52909E-3,1.15310E-2, 158.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025208,2025300,'1 ',1.94897E-3,1.15439E-2,4.48528E-3, 204.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025209,2025210,'1 ',2.02722E-4,1.12540E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025209,2025211,'1 ',2.91817E-4,1.03760E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025210,2025232,'1 ',4.27264E-3,1.90404E-2,3.17852E-3, 225.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025212,2025213,'1 ',2.16407E-4,1.06231E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025214,2025215,'1 ',2.39789E-4,1.13849E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025215,2025216,'1 ',1.50859E-3,7.66894E-3,6.55938E-3, 236.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025215,2025223,'1 ',1.89730E-3,9.44919E-3,6.88258E-3, 246.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025217,2025218,'1 ',2.22094E-4,1.15457E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025217,2025223,'1 ',2.45635E-3,1.59457E-2,4.33712E-2, 232.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025222,2025219,'1 ',2.54183E-3,1.30255E-2,6.18232E-3, 222.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025220,2025230,'1 ',1.60515E-3,6.86239E-3,1.65709E-3, 229.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025224,2025225,'1 ',2.29908E-4,1.10895E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025224,2025226,'1 ',2.29709E-4,1.05364E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025224,2025227,'1 ',2.98080E-4,1.02236E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025230,2025227,'1 ',1.52604E-3,9.03426E-3,2.02501E-3, 198.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025231,2025227,'1 ',3.14877E-3,1.39463E-2,3.93774E-3, 228.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025228,2025229,'1 ',2.37523E-4,1.00773E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025275,2025228,'1 ',2.16356E-3,1.25826E-2,4.13372E-3, 243.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025228,2025291,'1 ',1.04314E-3,6.66731E-3,4.25743E-2, 212.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025231,2025322,'1 ',1.67391E-3,1.16489E-2,5.78728E-3, 241.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025244,2025232,'1 ',1.53737E-3,8.80647E-3,2.50813E-3, 209.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025233,2025234,'1 ',2.21962E-4,1.01775E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025234,2025306,'1 ',9.77558E-4,6.71882E-3,2.82673E-3, 235.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025234,2025333,'1 ',2.57712E-3,1.19344E-2,3.04800E-3, 255.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025235,2025236,'1 ',2.06775E-4,1.11487E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025237,2025235,'1 ',1.06506E-3,6.71564E-3,3.35740E-3, 245.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026221,2025237,'1 ',4.08785E-3,2.49457E-2,2.61393E-2, 262.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025250,2025238,'1 ',2.21969E-3,1.53703E-2,5.01544E-3, 269.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025238,2025271,'1 ',2.08034E-3,1.48993E-2,1.84998E-2, 209.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025238,2025944,'1 ',6.60019E-3,3.94356E-2,3.40405E-2, 275.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025238,2025944,'2 ',6.60019E-3,3.94356E-2,3.40405E-2, 275.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025239,2025240,'1 ',2.25176E-4,1.13482E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025240,2025967,'1 ',5.33627E-3,3.16344E-2,5.03578E-2, 211.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025241,2026046,'1 ',3.33560E-3,2.15070E-2,2.62262E-2, 218.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025242,2025303,'1 ',6.60463E-4,3.55630E-3,1.68731E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025242,2025365,'1 ',1.32705E-3,7.83030E-3,2.15493E-3, 221.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025325,2025243,'1 ',5.38368E-4,3.28003E-3,4.75043E-3, 211.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025244,2025245,'1 ',2.17438E-4,1.10544E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025246,2025299,'1 ',1.68251E-3,5.34516E-3,1.25101E-3, 212.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025246,2025322,'1 ',9.15153E-4,5.23992E-3,4.13253E-3, 264.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025333,2025246,'1 ',1.66641E-3,7.30110E-3,6.80031E-3, 266.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025247,2025248,'1 ',2.91216E-4,1.07864E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025247,2025333,'1 ',1.16301E-3,6.50178E-3,4.96250E-3, 232.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025247,2026105,'1 ',2.47078E-3,1.71825E-2,3.46280E-2, 254.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025249,2025250,'1 ',3.23047E-3,1.75327E-2,1.75972E-2, 253.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025249,2025306,'1 ',1.33652E-3,7.66861E-3,9.27242E-3, 239.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025250,2025251,'1 ',2.30819E-4,1.15736E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025252,2025299,'1 ',2.91077E-3,1.68296E-2,1.12475E-2, 206.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025254,2025330,'1 ',2.00457E-3,1.26217E-2,1.43342E-2, 237.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025254,2025337,'1 ',1.36123E-3,7.68617E-3,4.68500E-3, 216.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025255,2025293,'1 ',6.03727E-4,4.35131E-3,4.32398E-3, 222.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025255,2025369,'1 ',1.08450E-3,6.53592E-3,1.15219E-2, 245.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025256,2025257,'1 ',2.44364E-4,1.12090E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025256,2025363,'1 ',1.62792E-3,9.03958E-3,1.02002E-2, 246.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026033,2025256,'1 ',1.31996E-3,7.38696E-3,3.15150E-3, 233.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026214,2025256,'1 ',9.22924E-4,6.85558E-3,3.51368E-3, 231.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025258,2025259,'1 ',2.74941E-4,1.06755E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025258,2025300,'1 ',3.66681E-3,1.92404E-2,5.57897E-3, 209.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025260,2025290,'1 ',3.32562E-3,2.07121E-2,2.19291E-2, 243.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025260,2025330,'1 ',9.71116E-4,4.69058E-3,4.79551E-3, 221.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025261,2025265,'1 ',2.53982E-4,1.06512E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025261,2025267,'1 ',1.29099E-3,8.15653E-3,1.03703E-2, 214.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025331,2025261,'1 ',1.07740E-3,6.37379E-3,4.78640E-3, 179.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025266,2025268,'1 ',2.01777E-4,1.02526E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025266,2025334,'1 ',6.36731E-4,7.81483E-3,1.94848E-1,1239.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025266,2025475,'1 ',5.91102E-4,6.83618E-3,2.08075E-1,1207.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025266,2026126,'1 ',5.39939E-4,5.68375E-3,1.42694E-1,1302.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025326,2025267,'1 ',3.68350E-4,2.03185E-3,8.52021E-4, 238.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025267,2025381,'1 ',1.80661E-3,1.14517E-2,3.93414E-3, 216.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025414,2025267,'1 ',2.00977E-3,1.11521E-2,7.66578E-3, 244.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025267,2025423,'1 ',1.01340E-3,6.74131E-3,2.62669E-2, 243.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025269,2026206,'1 ',3.85699E-3,2.73121E-2,3.24370E-2, 248.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025270,2025271,'1 ',2.14104E-4,1.13401E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025271,2025349,'1 ',3.09553E-3,1.36004E-2,6.94898E-3, 163.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025272,2025273,'1 ',2.37758E-4,1.09139E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025272,2025274,'1 ',2.90509E-4,1.12554E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025274,2025299,'1 ',5.57666E-3,3.40498E-2,3.35676E-2, 233.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025274,2026196,'1 ',2.75117E-3,1.96182E-2,5.26028E-2, 246.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025275,2025276,'1 ',2.54657E-4,1.11408E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025275,2026060,'1 ',1.10872E-3,7.26819E-3,1.65830E-2, 273.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025275,2026060,'2 ',1.10872E-3,7.26819E-3,1.65830E-2, 273.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025277,2025278,'1 ',2.31461E-4,1.18435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025277,2025279,'1 ',2.58013E-4,1.14468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025277,2025280,'1 ',2.90596E-4,1.03339E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025288,2025279,'1 ',1.29143E-4,6.66799E-4,2.81329E-3, 298.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025279,2025362,'1 ',8.95844E-4,5.71965E-3,1.30541E-3, 258.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025281,2025282,'1 ',2.97839E-4,1.16021E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025281,2025283,'1 ',2.74622E-4,1.16416E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025283,2025380,'1 ',9.56497E-4,6.31988E-3,3.41800E-3, 225.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025283,2025383,'1 ',2.56598E-3,1.08273E-2,1.30777E-2, 202.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025446,2025283,'1 ',1.28822E-3,8.98521E-3,7.31996E-3, 174.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025284,2025285,'1 ',2.04374E-4,1.15729E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025284,2025286,'1 ',2.05720E-4,1.19304E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025285,2025348,'1 ',3.45077E-3,2.08519E-2,2.03412E-2, 226.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025285,2026060,'1 ',1.45285E-3,8.28053E-3,5.22888E-3, 210.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025287,2025289,'1 ',2.20969E-4,1.15884E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025287,2025489,'1 ',3.51343E-4,3.78149E-3,5.05941E-2,1220.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026059,2025287,'1 ',4.00173E-4,3.77929E-3,6.17239E-2,1174.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025287,2026104,'1 ',6.32610E-4,7.44611E-3,3.28051E-1,1217.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026126,2025287,'1 ',1.35383E-4,1.48271E-3,5.29294E-2,1294.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025287,2026237,'1 ',2.47034E-4,2.87436E-3,7.25857E-2,1181.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025288,2025330,'1 ',6.43030E-4,4.78342E-3,1.25659E-2, 226.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025308,2025290,'1 ',2.70867E-3,1.75738E-2,8.30381E-3, 232.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025290,2025310,'1 ',7.59368E-4,4.73574E-3,3.55384E-3, 287.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025290,2025310,'2 ',7.59368E-4,4.73574E-3,3.55384E-3, 287.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025290,2025310,'3 ',7.59368E-4,4.73574E-3,3.55384E-3, 287.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025290,2025360,'1 ',7.71820E-4,3.56225E-3,1.93873E-3, 261.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025291,2025292,'1 ',2.77541E-4,1.00735E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025356,2025291,'1 ',1.27312E-3,7.82396E-3,5.24110E-3, 181.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025293,2025294,'1 ',2.92067E-4,1.15342E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025365,2025293,'1 ',7.17581E-4,4.54158E-3,2.62967E-3, 203.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025295,2025296,'1 ',2.25790E-4,1.05337E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025295,2025297,'1 ',2.96999E-4,1.17329E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025297,2025381,'1 ',1.17070E-3,6.36956E-3,1.03767E-2, 177.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026027,2025297,'1 ',1.01034E-3,5.34979E-3,5.89545E-3, 202.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025298,2025306,'1 ',3.64531E-3,1.53849E-2,1.51709E-2, 232.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025298,2025331,'1 ',1.16028E-3,6.83388E-3,1.39660E-2, 212.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025300,2025301,'1 ',2.50714E-4,1.16185E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025300,2025329,'1 ',2.50836E-3,1.63556E-2,7.74063E-3, 195.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025302,2026213,'1 ',7.85683E-5,8.89262E-4,4.97463E-2,1232.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025303,2025376,'1 ',5.30200E-4,2.93452E-3,1.53160E-3, 230.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025304,2025305,'1 ',2.90179E-4,1.00859E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025304,2025402,'1 ',2.11482E-3,1.20500E-2,4.03482E-3, 229.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025304,2025520,'1 ',1.11990E-3,6.62449E-3,4.28037E-3, 216.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025306,2025307,'1 ',2.90769E-4,1.03833E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025308,2025341,'1 ',2.22578E-3,1.23211E-2,4.56265E-3, 208.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026060,2025308,'1 ',1.36310E-3,8.13026E-3,2.42047E-3, 203.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025309,2025334,'1 ',2.03374E-4,2.92453E-3,1.65601E-1,1127.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025309,2025990,'1 ',1.28569E-3,1.21052E-2,4.33151E-1,1320.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025309,2026104,'1 ',4.81698E-4,5.60022E-3,1.31057E-1,1234.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025310,2025348,'1 ',1.27056E-3,6.86284E-3,3.18493E-3, 244.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025310,2025404,'1 ',3.20052E-3,1.62321E-2,2.14985E-2, 281.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025310,2025404,'2 ',3.20052E-3,1.62321E-2,2.14985E-2, 281.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025310,2025404,'3 ',3.20052E-3,1.62321E-2,2.14985E-2, 281.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025311,2025312,'1 ',2.71097E-4,1.00957E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025312,2025353,'1 ',4.46534E-3,2.40568E-2,5.29316E-2, 294.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025312,2025353,'2 ',4.46534E-3,2.40568E-2,5.29316E-2, 294.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025312,2025353,'3 ',4.46534E-3,2.40568E-2,5.29316E-2, 294.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025515,2025312,'1 ',3.11180E-3,1.78619E-2,5.46328E-3, 292.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025515,2025312,'2 ',3.11180E-3,1.78619E-2,5.46328E-3, 292.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025515,2025312,'3 ',3.11180E-3,1.78619E-2,5.46328E-3, 292.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025312,2025712,'1 ',1.14028E-2,5.26762E-2,7.74438E-2, 260.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025312,2026123,'1 ',1.10199E-2,6.39362E-2,9.41518E-2, 247.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025313,2025363,'1 ',2.85507E-3,1.47306E-2,1.57019E-2, 216.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025470,2025313,'1 ',2.23782E-3,1.26089E-2,8.62386E-3, 216.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025313,2026016,'1 ',2.32951E-4,1.63122E-3,9.85873E-4, 254.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025314,2025315,'1 ',2.22595E-4,1.00569E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025314,2025316,'1 ',2.35882E-4,1.02568E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025316,2025319,'1 ',4.50156E-4,2.75647E-3,2.14505E-2, 238.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025346,2025316,'1 ',2.60644E-4,1.69357E-3,2.66096E-3, 220.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025317,2025318,'1 ',2.20849E-4,1.08090E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025317,2025319,'1 ',2.23498E-4,1.09709E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025317,2025320,'1 ',2.89715E-4,1.03712E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025319,2025482,'1 ',7.04019E-4,3.72318E-3,1.33529E-3, 276.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025319,2025482,'2 ',7.04019E-4,3.72318E-3,1.33529E-3, 276.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025319,2025482,'3 ',7.04019E-4,3.72318E-3,1.33529E-3, 276.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025319,2025500,'1 ',4.95223E-4,3.94302E-3,2.62675E-2, 256.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025321,2025447,'1 ',2.00087E-3,1.16216E-2,1.30867E-2, 220.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025321,2025459,'1 ',1.01454E-3,6.77472E-3,3.25814E-3, 237.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025322,2025323,'1 ',2.66429E-4,1.17781E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025324,2025325,'1 ',2.57321E-4,1.15141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025325,2025329,'1 ',1.47704E-3,9.09376E-3,9.49982E-3, 181.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025337,2025325,'1 ',1.07565E-3,8.18077E-3,1.95727E-3, 197.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025329,2025326,'1 ',1.36109E-3,6.08355E-3,2.53985E-3, 208.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025346,2025327,'1 ',9.54542E-4,4.30881E-3,8.00606E-3, 227.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025327,2025383,'1 ',7.68039E-4,3.51814E-3,1.04027E-3, 213.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025327,2025417,'1 ',1.16926E-3,7.74302E-3,2.11665E-2, 207.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025328,2025351,'1 ',3.27590E-3,2.27153E-2,5.63538E-3, 197.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025375,2025328,'1 ',7.66389E-4,5.23542E-3,2.88627E-3, 176.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025328,2025435,'1 ',1.05232E-3,6.50301E-3,6.58335E-3, 203.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026027,2025329,'1 ',3.81378E-4,2.05869E-3,1.53042E-3, 179.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025332,2025334,'1 ',2.13661E-4,1.13901E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025332,2025335,'1 ',2.30728E-4,1.05333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025332,2025336,'1 ',2.91140E-4,1.09860E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026059,2025334,'1 ',2.35827E-4,2.59257E-3,8.55592E-2, 992.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025334,2026083,'1 ',1.31976E-3,1.27610E-2,5.69083E-1,1250.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025334,2026195,'1 ',8.59190E-4,1.16876E-2,3.01937E-1,1306.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025338,2025364,'1 ',3.83931E-3,1.80506E-2,8.01891E-3, 206.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026016,2025338,'1 ',9.12173E-4,6.24824E-3,2.98153E-3, 228.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025339,2025340,'1 ',2.70214E-4,1.16826E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025368,2025339,'1 ',1.31326E-3,5.04365E-3,1.75047E-3, 245.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025404,2025341,'1 ',2.88307E-3,1.71239E-2,4.11116E-3, 205.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025342,2025343,'1 ',2.35672E-4,1.09141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025342,2025344,'1 ',2.50845E-4,1.09995E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025360,2025344,'1 ',2.35666E-3,1.25138E-2,4.08220E-3, 239.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025517,2025344,'1 ',4.13326E-3,1.79108E-2,1.05372E-2, 207.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025518,2025345,'1 ',2.75746E-3,1.27519E-2,9.08710E-3, 267.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025345,2025664,'1 ',8.13452E-3,5.16101E-2,5.79190E-2, 243.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025346,2025501,'1 ',2.19270E-3,8.28009E-3,1.94631E-2, 240.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025347,2025356,'1 ',9.56281E-4,6.28962E-3,2.64374E-3, 218.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025412,2025347,'1 ',1.15093E-3,6.67622E-3,6.81956E-3, 220.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025347,2025490,'1 ',1.41333E-3,6.94378E-3,5.70708E-3, 270.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025349,2025514,'1 ',4.23193E-3,2.68714E-2,4.41865E-2, 211.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025350,2025351,'1 ',2.76435E-4,1.06135E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025351,2026016,'1 ',1.94053E-3,1.08965E-2,3.70328E-3, 224.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025410,2025352,'1 ',1.16109E-3,6.88199E-3,2.30897E-3, 162.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025352,2025454,'1 ',9.17992E-4,5.46515E-3,2.15352E-3, 212.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025353,2025354,'1 ',2.94422E-4,1.10990E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025851,2025353,'1 ',1.68356E-3,8.63200E-3,2.18786E-2, 237.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025353,2025900,'1 ',4.19670E-3,1.92315E-2,4.71674E-2, 261.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025353,2025935,'1 ',7.23543E-4,5.68109E-3,4.30192E-3, 279.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025353,2025935,'2 ',7.23543E-4,5.68109E-3,4.30192E-3, 279.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025353,2025935,'3 ',7.23543E-4,5.68109E-3,4.30192E-3, 279.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025355,2025397,'1 ',3.51999E-3,2.01664E-2,1.24584E-2, 220.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025355,2026151,'1 ',4.35654E-3,2.71962E-2,2.20567E-2, 199.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025356,2025361,'1 ',2.14854E-3,9.56453E-3,5.10069E-3, 164.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025357,2025486,'1 ',1.06401E-3,6.17117E-3,3.04937E-3, 247.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025358,2025359,'1 ',2.37247E-4,1.16055E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025358,2025360,'1 ',2.89833E-4,1.12092E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025361,2025478,'1 ',9.43903E-4,6.62717E-3,4.73146E-3, 234.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025412,2025362,'1 ',2.08255E-3,8.58277E-3,3.88377E-3, 210.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025363,2025405,'1 ',1.05396E-3,5.72202E-3,7.05897E-3, 239.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025364,2025376,'1 ',2.20081E-3,1.23078E-2,5.47824E-2, 190.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026137,2025364,'1 ',3.56787E-4,1.86659E-3,1.90545E-3, 218.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025366,2025367,'1 ',2.51014E-4,1.06569E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025366,2025368,'1 ',2.72176E-4,1.19640E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025399,2025368,'1 ',1.13202E-3,6.01823E-3,3.84503E-3, 213.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025368,2026214,'1 ',1.27204E-3,9.09058E-3,1.47530E-2, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025369,2025370,'1 ',2.19854E-4,1.07933E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025369,2025371,'1 ',2.36936E-4,1.10712E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025369,2026214,'1 ',1.49722E-3,8.28811E-3,6.06705E-2, 266.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025372,2025373,'1 ',2.11402E-4,1.06299E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025400,2025372,'1 ',1.40768E-3,9.03258E-3,4.90750E-3, 224.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025372,2025418,'1 ',6.12553E-4,3.74408E-3,3.03429E-3, 215.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025372,2025451,'1 ',2.26435E-3,1.16042E-2,1.78240E-2, 238.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025372,2025457,'1 ',5.54375E-4,2.85530E-3,1.14306E-3, 263.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025374,2025470,'1 ',7.71118E-4,4.29829E-3,3.85536E-3, 195.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025374,2025590,'1 ',1.16096E-3,5.99874E-3,2.53592E-2, 236.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025374,2026137,'1 ',1.37389E-3,7.58522E-3,2.60264E-3, 202.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025375,2025530,'1 ',1.30626E-3,9.22456E-3,9.02591E-3, 243.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025377,2025378,'1 ',2.06231E-4,1.18064E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025377,2025379,'1 ',2.94938E-4,1.05481E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025378,2025501,'1 ',1.00385E-3,6.43859E-3,2.99367E-2, 234.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025561,2025378,'1 ',1.32618E-3,9.00999E-3,7.02973E-3, 195.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025380,2025449,'1 ',8.53290E-4,5.42712E-3,5.05599E-3, 241.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025438,2025382,'1 ',1.15317E-3,5.75548E-3,4.17169E-3, 230.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025382,2025533,'1 ',7.56617E-4,5.07345E-3,4.38461E-3, 181.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025383,2025431,'1 ',1.12406E-3,6.02238E-3,9.86892E-3, 226.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025500,2025383,'1 ',8.04433E-4,3.95718E-3,1.83618E-3, 225.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025384,2025385,'1 ',2.42188E-4,1.15009E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025384,2025937,'1 ',2.15096E-3,1.34169E-2,1.21208E-2, 232.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025384,2026016,'1 ',4.17243E-4,3.02552E-3,7.39578E-4, 205.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025386,2025387,'1 ',2.42447E-4,1.01228E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025386,2025407,'1 ',2.31684E-3,1.37298E-2,2.79220E-3, 209.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025386,2026033,'1 ',1.58768E-3,9.20764E-3,4.78860E-3, 230.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025388,2025435,'1 ',1.11635E-3,6.64994E-3,4.98288E-3, 221.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025388,2025528,'1 ',9.48681E-4,5.66509E-3,1.60086E-3, 248.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025389,2025390,'1 ',2.62982E-4,1.07365E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025389,2025391,'1 ',2.90757E-4,1.02146E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025389,2025392,'1 ',2.09681E-4,1.16830E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025389,2025393,'1 ',2.10703E-4,1.14118E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025390,2025396,'1 ',2.20451E-3,1.42179E-2,1.04185E-2, 243.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025390,2025406,'1 ',2.43679E-3,1.25324E-2,4.22772E-3, 247.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025390,2025418,'1 ',2.50497E-3,1.20813E-2,6.88284E-3, 238.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025490,2025390,'1 ',9.66241E-4,6.56221E-3,8.81334E-3, 291.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025490,2025390,'2 ',9.66241E-4,6.56221E-3,8.81334E-3, 291.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025490,2025390,'3 ',9.66241E-4,6.56221E-3,8.81334E-3, 291.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025394,2025395,'1 ',2.95896E-4,1.18576E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025394,2025527,'1 ',1.64603E-3,8.25437E-3,1.21342E-2, 262.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025394,2025574,'1 ',1.49880E-3,8.99724E-3,2.84986E-3, 231.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025394,2026238,'1 ',2.76381E-3,1.01994E-2,4.45465E-3, 241.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025396,2025422,'1 ',1.66864E-3,9.39459E-3,4.70969E-3, 196.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025396,2025446,'1 ',1.11151E-3,7.04427E-3,8.33963E-3, 220.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025397,2025398,'1 ',2.81692E-4,1.11643E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025397,2025935,'1 ',2.44783E-3,1.64936E-2,7.96491E-3, 208.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025397,2026236,'1 ',2.29448E-3,1.60409E-2,4.82783E-3, 222.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025399,2025459,'1 ',1.26848E-3,7.98258E-3,9.87113E-3, 203.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025400,2025490,'1 ',1.72271E-3,9.46041E-3,4.63441E-3, 268.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025401,2025403,'1 ',2.79713E-4,1.13689E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025463,2025401,'1 ',2.18457E-4,2.53674E-3,2.83370E-2, 985.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025401,2025919,'1 ',2.53546E-4,3.12635E-3,8.50482E-2,1312.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025402,2025407,'1 ',1.33970E-3,5.68701E-3,2.15120E-2, 254.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025501,2025402,'1 ',5.54077E-4,3.27150E-3,1.52713E-3, 292.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025501,2025402,'2 ',5.54077E-4,3.27150E-3,1.52713E-3, 292.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025501,2025402,'3 ',5.54077E-4,3.27150E-3,1.52713E-3, 292.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025404,2025537,'1 ',1.72703E-3,1.15195E-2,4.86379E-3, 231.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025404,2025550,'1 ',2.71960E-3,1.74413E-2,1.40446E-2, 271.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025404,2025550,'2 ',2.71960E-3,1.74413E-2,1.40446E-2, 271.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025405,2025584,'1 ',1.11637E-3,6.97387E-3,1.50501E-2, 228.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025406,2025569,'1 ',2.10549E-3,1.20889E-2,1.18831E-2, 229.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025407,2025408,'1 ',2.06717E-4,1.13716E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025407,2025937,'1 ',1.53955E-3,1.02632E-2,4.14145E-3, 255.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025409,2025410,'1 ',2.57902E-4,1.15044E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025429,2025410,'1 ',1.04686E-3,7.50602E-3,3.01850E-3, 228.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025410,2025431,'1 ',3.64330E-3,2.06780E-2,8.18340E-3, 207.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025411,2025412,'1 ',2.63185E-4,1.12934E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025411,2025413,'1 ',2.49742E-4,1.16714E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025414,2025415,'1 ',2.13849E-4,1.19785E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025414,2025422,'1 ',9.23156E-4,4.78048E-3,2.00999E-3, 216.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025443,2025416,'1 ',1.06541E-3,5.25225E-3,4.92125E-3, 202.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025416,2025444,'1 ',7.66005E-4,5.12316E-3,5.43839E-3, 209.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025416,2025537,'1 ',1.47681E-3,7.64614E-3,3.52812E-3, 213.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025538,2025416,'1 ',1.88326E-3,9.31444E-3,3.94534E-3, 188.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025417,2025482,'1 ',1.27804E-3,8.49021E-3,7.07287E-3, 234.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025419,2025420,'1 ',2.14060E-4,1.03907E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025560,2025419,'1 ',1.03317E-3,6.08458E-3,1.44954E-3, 223.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025419,2025566,'1 ',7.52177E-4,4.98088E-3,5.54978E-3, 262.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025419,2025578,'1 ',2.04763E-3,1.04524E-2,1.20458E-2, 265.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025875,2025421,'1 ',8.08474E-4,3.86307E-3,1.50315E-3, 220.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025421,2026081,'1 ',1.12376E-3,5.41195E-3,2.74129E-3, 180.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025423,2025424,'1 ',2.01975E-4,1.18871E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025423,2025482,'1 ',5.60723E-4,3.01977E-3,8.29232E-4, 211.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025425,2025427,'1 ',2.36008E-4,1.01018E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025425,2025428,'1 ',2.07205E-4,1.10216E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025426,2025452,'1 ',2.32600E-3,1.08234E-2,3.44859E-3, 231.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025426,2025453,'1 ',1.17459E-3,6.17653E-3,1.22494E-2, 241.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025426,2025499,'1 ',3.96887E-4,2.58085E-3,4.31775E-3, 209.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025546,2025426,'1 ',8.00537E-4,4.34760E-3,1.67389E-3, 218.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025427,2025674,'1 ',3.95956E-4,5.38283E-3,1.37324E-1,1217.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025999,2025427,'1 ',2.30338E-4,2.85406E-3,9.28673E-2,1184.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025427,2026126,'1 ',5.47187E-4,5.21324E-3,1.05528E-1,1352.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026237,2025427,'1 ',3.08544E-4,3.91169E-3,7.23006E-2,1265.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025429,2025430,'1 ',2.89147E-4,1.14762E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025429,2025465,'1 ',1.58957E-3,7.35039E-3,4.79440E-3, 247.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025431,2025432,'1 ',2.39362E-4,1.05350E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025431,2025516,'1 ',9.16883E-4,6.36084E-3,7.94321E-3, 218.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025433,2025434,'1 ',2.24157E-4,1.09279E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025433,2025588,'1 ',8.19475E-4,5.47410E-3,1.95697E-3, 204.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026000,2025433,'1 ',1.46785E-3,7.24336E-3,1.64369E-3, 228.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025436,2025937,'1 ',2.09122E-3,1.16539E-2,5.68778E-3, 204.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026033,2025436,'1 ',1.01832E-3,5.07328E-3,3.44901E-3, 197.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025437,2025439,'1 ',2.60945E-4,1.00958E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025437,2025440,'1 ',2.89907E-4,1.02682E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025437,2025441,'1 ',2.62753E-4,1.02816E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025438,2025447,'1 ',1.02636E-3,6.21815E-3,2.51152E-3, 230.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025438,2025477,'1 ',1.17043E-3,7.11809E-3,2.26139E-2, 247.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025575,2025440,'1 ',1.45304E-4,1.97333E-3,6.48334E-2,1107.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025440,2026126,'1 ',6.20410E-4,7.62979E-3,1.83154E-1,1339.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025497,2025442,'1 ',1.36788E-3,8.25313E-3,1.82037E-3, 236.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025550,2025442,'1 ',2.12246E-3,1.10732E-2,8.08512E-3, 254.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025574,2025443,'1 ',1.54944E-3,8.39764E-3,4.02512E-3, 162.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025443,2026238,'1 ',1.25171E-3,7.28862E-3,2.32575E-3, 220.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025444,2025916,'1 ',7.32322E-4,3.68158E-3,2.05795E-3, 231.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025445,2025446,'1 ',2.82466E-4,1.16944E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025448,2025449,'1 ',2.39102E-4,1.16023E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025448,2025450,'1 ',2.35564E-4,1.03489E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025459,2025449,'1 ',5.57974E-4,3.47407E-3,1.44805E-3, 267.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025451,2026127,'1 ',1.74677E-3,8.79064E-3,3.69081E-3, 255.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025452,2025488,'1 ',9.97962E-4,3.88726E-3,1.43203E-3, 186.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025569,2025453,'1 ',6.36542E-4,4.73998E-3,2.71101E-3, 203.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025454,2025455,'1 ',2.32889E-4,1.05243E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025454,2025501,'1 ',9.43070E-4,6.41735E-3,2.68351E-3, 249.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025454,2025520,'1 ',4.20432E-4,3.11980E-3,3.31791E-3, 188.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025456,2025556,'1 ',1.12552E-3,5.63086E-3,3.48013E-3, 183.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025456,2025593,'1 ',1.79314E-3,8.69973E-3,4.42167E-2, 222.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025542,2025457,'1 ',1.24466E-3,6.72310E-3,1.35011E-2, 235.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025458,2025462,'1 ',2.28190E-4,1.08455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025458,2025463,'1 ',2.41805E-4,1.16997E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025458,2025464,'1 ',2.06221E-4,1.14993E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025463,2026126,'1 ',7.38636E-4,8.24862E-3,1.54317E-1,1262.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025465,2025466,'1 ',2.60000E-4,1.07647E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025465,2025937,'1 ',2.84001E-3,1.10442E-2,2.61115E-2, 271.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025467,2025468,'1 ',2.80382E-4,1.08827E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025608,2025467,'1 ',1.04234E-3,5.20738E-3,4.58230E-3, 237.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026000,2025467,'1 ',2.03647E-4,1.49231E-3,2.22902E-3, 295.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025469,2025486,'1 ',1.64000E-3,9.09004E-3,1.07607E-2, 271.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025469,2025486,'2 ',1.64000E-3,9.09004E-3,1.07607E-2, 271.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025471,2025472,'1 ',2.93869E-4,1.14047E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025471,2025499,'1 ',2.52343E-3,1.06842E-2,1.19917E-2, 248.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025541,2025471,'1 ',7.29211E-4,4.85182E-3,2.52069E-3, 224.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025471,2026045,'1 ',1.65231E-3,9.49322E-3,1.40688E-2, 258.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025473,2025475,'1 ',2.74006E-4,1.18333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025474,2025477,'1 ',4.58666E-4,3.48793E-3,1.84943E-3, 284.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025474,2025477,'2 ',4.58666E-4,3.48793E-3,1.84943E-3, 284.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025474,2025477,'3 ',4.58666E-4,3.48793E-3,1.84943E-3, 284.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025474,2025551,'1 ',1.83027E-3,8.80089E-3,3.53160E-3, 226.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025587,2025474,'1 ',1.31456E-3,8.08526E-3,4.53181E-3, 286.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025474,2025598,'1 ',6.49036E-4,3.43725E-3,2.83571E-3, 273.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025474,2025598,'2 ',6.49036E-4,3.43725E-3,2.83571E-3, 273.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025575,2025475,'1 ',2.00426E-4,2.71862E-3,4.01094E-2,1109.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025475,2025999,'1 ',1.26111E-4,1.66411E-3,3.86550E-2,1358.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025476,2025477,'1 ',2.58707E-4,1.01382E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025477,2025548,'1 ',2.46731E-4,1.32155E-3,3.47878E-3, 280.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025477,2025548,'2 ',2.46731E-4,1.32155E-3,3.47878E-3, 280.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025477,2025548,'3 ',2.46731E-4,1.32155E-3,3.47878E-3, 280.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025551,2025477,'1 ',8.96807E-4,4.75648E-3,3.19080E-3, 210.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025478,2025479,'1 ',2.23677E-4,1.18546E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025478,2026127,'1 ',1.51131E-3,6.31713E-3,2.91542E-3, 250.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025480,2025562,'1 ',2.06155E-3,1.29870E-2,4.35944E-3, 216.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025633,2025480,'1 ',9.07102E-4,5.38555E-3,3.97930E-3, 234.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025481,2025483,'1 ',2.36780E-4,1.17097E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025489,2025483,'1 ',2.93619E-4,3.59115E-3,6.65783E-2,1050.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025484,2025485,'1 ',2.12051E-4,1.13525E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025485,2025491,'1 ',2.00282E-3,9.86663E-3,1.13594E-2, 244.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025485,2025683,'1 ',1.28875E-3,7.55328E-3,8.36424E-3, 220.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025486,2025487,'1 ',2.18613E-4,1.13666E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025486,2025989,'1 ',1.35938E-3,9.60225E-3,1.17928E-2, 286.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025486,2025989,'2 ',1.35938E-3,9.60225E-3,1.17928E-2, 286.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025486,2025989,'3 ',1.35938E-3,9.60225E-3,1.17928E-2, 286.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025542,2025488,'1 ',6.50442E-4,3.64623E-3,1.07491E-3, 209.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025488,2025660,'1 ',8.08177E-4,4.79320E-3,1.06262E-2, 200.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025489,2026126,'1 ',2.15868E-4,2.64970E-3,4.47520E-2,1419.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025541,2025490,'1 ',1.49376E-3,7.94000E-3,2.62784E-3, 245.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025549,2025491,'1 ',5.43987E-4,3.55261E-3,6.14360E-3, 232.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025491,2025853,'1 ',2.77028E-4,1.71790E-3,1.18135E-3, 199.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026192,2025491,'1 ',3.33276E-4,1.92298E-3,7.69516E-4, 227.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025495,2025496,'1 ',2.88050E-4,1.09610E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025567,2025495,'1 ',1.87020E-3,1.02105E-2,3.94173E-3, 241.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025495,2025928,'1 ',1.29965E-3,6.95260E-3,8.95104E-3, 234.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025495,2025989,'1 ',2.22186E-3,1.19763E-2,1.19658E-2, 229.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025497,2025593,'1 ',1.02477E-3,6.49015E-3,1.04881E-2, 202.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025556,2025498,'1 ',8.81147E-4,5.18011E-3,1.92601E-3, 228.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025985,2025498,'1 ',1.38527E-3,6.72196E-3,7.27339E-3, 240.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025499,2025660,'1 ',1.46177E-3,7.52398E-3,9.47904E-3, 236.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025501,2025502,'1 ',2.37121E-4,1.19057E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025503,2025504,'1 ',2.40704E-4,1.07784E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025503,2025580,'1 ',8.38755E-4,5.23976E-3,9.48419E-3, 226.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025503,2025634,'1 ',1.23325E-3,9.27865E-3,1.56354E-2, 201.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025643,2025503,'1 ',1.17079E-3,6.58869E-3,4.14507E-3, 190.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025505,2025506,'1 ',2.36795E-4,1.00959E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025579,2025505,'1 ',1.53686E-3,6.80049E-3,8.54714E-3, 248.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025505,2025581,'1 ',1.25327E-3,6.68930E-3,5.59091E-3, 233.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025507,2025608,'1 ',1.26470E-3,9.00370E-3,4.04633E-3, 223.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025626,2025507,'1 ',7.22305E-4,4.32663E-3,1.43629E-3, 170.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025591,2025508,'1 ',4.58793E-3,2.62681E-2,1.97290E-2, 255.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025508,2025631,'1 ',9.50062E-3,4.72339E-2,1.62835E-2, 228.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025640,2025508,'1 ',2.22344E-3,1.39639E-2,1.43273E-2, 286.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025640,2025508,'2 ',2.22344E-3,1.39639E-2,1.43273E-2, 286.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025640,2025508,'3 ',2.22344E-3,1.39639E-2,1.43273E-2, 286.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025508,2025642,'1 ',3.60234E-3,2.06966E-2,1.37794E-2, 248.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025509,2025536,'1 ',3.25933E-3,1.41850E-2,3.55396E-2, 241.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025579,2025509,'1 ',9.19547E-4,6.28395E-3,3.57256E-3, 280.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025579,2025509,'2 ',9.19547E-4,6.28395E-3,3.57256E-3, 280.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025579,2025509,'3 ',9.19547E-4,6.28395E-3,3.57256E-3, 280.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025605,2025509,'1 ',9.48151E-4,6.01624E-3,3.82743E-3, 258.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025510,2025536,'1 ',1.72155E-3,8.24050E-3,2.06744E-2, 216.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025510,2025563,'1 ',5.71749E-4,3.03966E-3,1.77135E-3, 199.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025510,2025838,'1 ',2.86128E-3,1.83272E-2,1.12868E-2, 232.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025511,2025517,'1 ',2.47457E-3,1.31502E-2,1.70514E-2, 170.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025511,2025538,'1 ',1.85153E-3,1.06250E-2,9.52241E-3, 199.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025620,2025511,'1 ',1.47452E-3,7.30037E-3,2.57138E-3, 221.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025512,2025513,'1 ',2.35973E-4,1.04585E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025512,2025516,'1 ',2.60521E-3,1.21598E-2,6.23847E-3, 190.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025512,2025633,'1 ',9.32374E-4,4.86534E-3,1.75614E-3, 220.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025514,2025515,'1 ',4.08643E-3,1.95027E-2,6.28639E-3, 228.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025514,2025727,'1 ',1.63460E-2,8.27986E-2,2.93042E-2, 199.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025515,2025518,'1 ',4.45162E-3,2.25280E-2,9.06208E-2, 293.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025515,2025518,'2 ',4.45162E-3,2.25280E-2,9.06208E-2, 293.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025515,2025518,'3 ',4.45162E-3,2.25280E-2,9.06208E-2, 293.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025515,2025991,'1 ',3.03043E-3,1.69371E-2,8.71001E-3, 269.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025516,2025569,'1 ',1.76325E-3,7.71011E-3,5.83722E-3, 227.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025516,2025612,'1 ',2.60011E-3,1.26917E-2,3.38145E-3, 201.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025516,2025665,'1 ',1.07930E-3,6.29945E-3,4.13323E-2, 238.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025518,2025519,'1 ',2.19066E-4,1.05154E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025518,2025620,'1 ',5.43180E-3,3.34041E-2,2.25942E-2, 249.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025640,2025518,'1 ',2.44722E-3,1.70447E-2,7.54356E-3, 248.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025521,2025536,'1 ',1.96484E-3,7.09277E-3,1.42249E-2, 232.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025552,2025521,'1 ',7.61320E-4,4.95701E-3,3.47028E-3, 207.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025522,2025523,'1 ',2.49351E-4,1.12280E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025523,2025545,'1 ',7.95680E-4,5.43467E-3,5.24227E-3, 189.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025523,2025685,'1 ',1.26560E-3,6.63054E-3,1.65178E-3, 225.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025524,2025591,'1 ',1.88615E-3,1.06625E-2,2.96069E-3, 244.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025690,2025524,'1 ',8.47594E-4,6.34443E-3,2.33262E-3, 214.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025525,2025526,'1 ',2.90238E-4,1.05682E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025525,2025527,'1 ',2.05573E-4,1.02574E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025527,2025547,'1 ',5.18359E-4,3.03360E-3,6.19731E-3, 223.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025564,2025527,'1 ',1.78077E-3,9.61568E-3,1.11502E-2, 212.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025528,2025529,'1 ',2.22629E-4,1.12036E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025875,2025528,'1 ',2.04540E-3,9.15455E-3,5.47469E-3, 217.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025528,2025989,'1 ',6.08094E-4,3.51419E-3,2.37644E-3, 399.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025530,2026041,'1 ',3.26169E-4,2.10559E-3,1.41240E-3, 269.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025530,2026041,'2 ',3.26169E-4,2.10559E-3,1.41240E-3, 269.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025531,2025602,'1 ',5.83065E-3,3.00999E-2,5.79029E-2, 236.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025531,2025640,'1 ',2.06031E-3,1.39968E-2,8.23074E-3, 230.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025532,2025533,'1 ',2.34848E-4,1.19917E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025533,2025563,'1 ',1.24067E-3,7.20301E-3,9.07610E-3, 202.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025576,2025533,'1 ',1.16155E-3,5.29587E-3,1.72678E-3, 226.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025534,2025535,'1 ',2.09827E-4,1.02288E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025535,2025576,'1 ',1.28679E-3,9.35117E-3,5.04351E-3, 209.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025535,2025598,'1 ',4.29964E-4,3.19410E-3,3.55107E-3, 194.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025536,2025688,'1 ',1.44803E-3,8.98517E-3,3.63962E-3, 179.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025538,2025539,'1 ',2.93506E-4,1.04033E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025540,2025541,'1 ',2.14892E-4,1.12005E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025542,2025543,'1 ',2.59526E-4,1.09951E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025606,2025544,'1 ',1.48623E-3,7.78991E-3,4.76587E-3, 237.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025858,2025544,'1 ',1.58819E-3,5.75232E-3,2.45089E-3, 266.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025636,2025545,'1 ',1.16395E-3,7.63817E-3,2.74631E-3, 224.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025547,2025546,'1 ',9.86972E-4,6.25939E-3,5.69022E-3, 197.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025548,2025656,'1 ',4.28439E-4,2.70837E-3,1.03020E-3, 275.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025548,2025656,'2 ',4.28439E-4,2.70837E-3,1.03020E-3, 275.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025989,2025549,'1 ',5.99811E-4,3.30752E-3,2.57965E-3, 273.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025989,2025549,'2 ',5.99811E-4,3.30752E-3,2.57965E-3, 273.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025549,2026081,'1 ',8.33865E-4,4.94141E-3,1.99766E-3, 226.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025573,2025551,'1 ',1.11632E-3,6.05674E-3,2.62721E-3, 207.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025552,2025553,'1 ',2.32156E-4,1.02520E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025552,2025555,'1 ',7.37297E-4,3.86377E-3,1.82878E-3, 212.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025554,2025555,'1 ',2.51234E-4,1.17654E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025555,2025656,'1 ',9.50812E-4,6.04107E-3,8.69614E-3, 252.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025610,2025556,'1 ',1.46675E-3,9.28899E-3,3.66470E-3, 208.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025557,2025559,'1 ',2.24320E-4,1.06096E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025557,2025874,'1 ',4.32410E-4,5.02484E-3,2.47461E-1,1182.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025557,2026095,'1 ',4.12076E-4,4.69949E-3,8.72377E-2,1250.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025557,2028158,'1 ',6.79488E-4,8.56716E-3,3.74799E-1,1229.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025558,2025604,'1 ',5.13632E-4,2.76801E-3,1.72461E-3, 264.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025558,2028030,'1 ',5.36668E-3,2.90189E-2,3.27195E-2, 220.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025560,2025875,'1 ',1.04492E-3,6.19616E-3,3.02373E-3, 248.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025581,2025561,'1 ',5.81457E-4,3.56381E-3,2.83509E-3, 217.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025562,2025658,'1 ',2.36003E-3,1.35808E-2,3.31472E-3, 196.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025562,2025665,'1 ',1.35456E-3,8.73225E-3,4.35317E-3, 162.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025598,2025563,'1 ',7.67398E-4,4.14310E-3,2.78249E-3, 224.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025564,2025888,'1 ',1.42566E-3,8.24896E-3,5.73080E-3, 202.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025565,2025570,'1 ',1.13518E-3,6.93182E-3,8.92000E-3, 223.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025610,2025565,'1 ',9.72484E-4,4.08127E-3,3.23244E-3, 184.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025853,2025566,'1 ',3.24620E-4,2.33373E-3,2.26837E-3, 237.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025566,2026081,'1 ',2.36435E-4,1.38672E-3,3.96606E-3, 241.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025567,2025568,'1 ',2.80557E-4,1.08190E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025985,2025570,'1 ',1.13182E-3,6.60221E-3,2.72169E-3, 262.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025571,2025572,'1 ',2.73353E-4,1.14118E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025571,2025673,'1 ',2.10475E-3,1.17351E-2,1.78410E-2, 179.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025571,2025931,'1 ',2.77555E-3,1.75969E-2,1.49413E-2, 218.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026000,2025573,'1 ',1.38506E-3,8.38894E-3,4.48996E-3, 214.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025617,2025574,'1 ',2.68039E-3,1.20651E-2,8.01940E-3, 269.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025574,2026238,'1 ',7.64010E-4,3.64773E-3,1.85809E-3, 280.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025574,2026238,'2 ',7.64010E-4,3.64773E-3,1.85809E-3, 280.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025574,2026238,'3 ',7.64010E-4,3.64773E-3,1.85809E-3, 280.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026021,2025575,'1 ',4.16079E-4,5.53191E-3,1.28386E-1,1172.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025576,2025584,'1 ',1.37348E-3,5.49399E-3,4.26818E-3, 137.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025577,2025578,'1 ',2.55670E-4,1.14852E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025578,2025673,'1 ',1.87299E-3,7.89538E-3,3.08927E-2, 238.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025590,2025579,'1 ',5.65792E-4,3.43885E-3,9.01520E-4, 294.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025590,2025579,'2 ',5.65792E-4,3.43885E-3,9.01520E-4, 294.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025590,2025579,'3 ',5.65792E-4,3.43885E-3,9.01520E-4, 294.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025605,2025580,'1 ',1.06616E-3,6.19947E-3,2.70063E-3, 240.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025582,2025583,'1 ',2.83493E-4,1.07828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025582,2025584,'1 ',2.95157E-4,1.07775E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025582,2025585,'1 ',2.10420E-4,1.10765E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025709,2025586,'1 ',5.19163E-4,3.54942E-3,5.42393E-3, 220.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025931,2025586,'1 ',1.52063E-3,7.23691E-3,2.37541E-3, 248.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025587,2025626,'1 ',2.20163E-3,1.20653E-2,8.60427E-3, 214.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025588,2025589,'1 ',2.36189E-4,1.12264E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025656,2025588,'1 ',8.12641E-4,4.19729E-3,2.17148E-3, 218.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025590,2025875,'1 ',4.29419E-4,2.81354E-3,1.59423E-3, 299.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025590,2025875,'2 ',4.29419E-4,2.81354E-3,1.59423E-3, 299.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025590,2025875,'3 ',4.29419E-4,2.81354E-3,1.59423E-3, 299.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025590,2025875,'4 ',4.29419E-4,2.81354E-3,1.59423E-3, 299.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025591,2025592,'1 ',2.86968E-4,1.15249E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025617,2025593,'1 ',1.49087E-3,7.83927E-3,6.09896E-3, 223.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025594,2025639,'1 ',6.23078E-4,7.13111E-3,4.24434E-1,1319.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025713,2025594,'1 ',3.10946E-4,3.83032E-3,4.74195E-2,1262.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025594,2025986,'1 ',2.87724E-4,3.59124E-3,4.69965E-2,1155.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025594,2026126,'1 ',6.82812E-4,8.86685E-3,1.43827E-1,1244.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025595,2025637,'1 ',1.67346E-3,9.37978E-3,6.80299E-3, 254.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025715,2025595,'1 ',1.80414E-3,1.02384E-2,1.12097E-2, 217.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025595,2025726,'1 ',1.04256E-3,6.46307E-3,1.96140E-3, 280.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025595,2025743,'1 ',2.04396E-3,1.33621E-2,2.39277E-2, 254.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025599,2025600,'1 ',2.83679E-4,1.11172E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025600,2025602,'1 ',5.44899E-3,3.41062E-2,7.97725E-3, 240.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025600,2025851,'1 ',6.94967E-3,3.63476E-2,7.05324E-2, 257.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025601,2025602,'1 ',2.18529E-4,1.19525E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025602,2025710,'1 ',3.76482E-3,2.44650E-2,2.56593E-2, 207.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025603,2025604,'1 ',2.39659E-4,1.07816E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025604,2025622,'1 ',1.79834E-3,1.02449E-2,2.71806E-3, 210.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028000,2025604,'1 ',2.83637E-4,1.74593E-3,5.88800E-3, 240.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025606,2025621,'1 ',5.35448E-3,2.66046E-2,2.05145E-2, 226.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025683,2025606,'1 ',1.23773E-3,5.99135E-3,1.64329E-3, 179.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025634,2025607,'1 ',9.85520E-4,6.37765E-3,3.33260E-3, 204.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025651,2025607,'1 ',8.88860E-4,4.65681E-3,5.91336E-3, 231.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025607,2028024,'1 ',3.71748E-3,2.07470E-2,2.21608E-2, 258.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025609,2026172,'1 ',3.15810E-3,1.56893E-2,7.51552E-3, 285.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025609,2028042,'1 ',1.09429E-3,6.98901E-3,2.60482E-3, 242.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025610,2025611,'1 ',2.55801E-4,1.04788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025663,2025610,'1 ',7.20125E-4,3.65953E-3,7.07396E-3, 186.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025612,2025613,'1 ',2.25936E-4,1.10679E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025612,2026000,'1 ',1.63154E-3,9.77162E-3,5.26447E-3, 242.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025614,2025615,'1 ',2.49763E-4,1.17112E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025614,2025616,'1 ',2.90664E-4,1.06113E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025709,2025615,'1 ',1.32377E-3,6.58724E-3,6.48553E-3, 236.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028004,2025615,'1 ',9.73274E-4,5.55458E-3,2.62510E-3, 187.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025617,2025618,'1 ',2.38237E-4,1.08825E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025619,2025664,'1 ',3.16659E-3,1.77423E-2,4.21363E-2, 228.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025695,2025619,'1 ',1.71349E-3,8.05184E-3,3.01272E-3, 206.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025621,2025652,'1 ',2.25016E-3,6.99880E-3,5.80714E-3, 206.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025622,2025623,'1 ',2.68565E-4,1.03112E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028000,2025622,'1 ',7.50677E-4,4.17770E-3,9.20898E-3, 231.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025622,2028008,'1 ',8.17599E-4,5.02975E-3,1.86420E-3, 197.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025622,2028063,'1 ',1.90455E-3,1.11408E-2,1.23791E-2, 217.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025624,2025696,'1 ',2.72036E-3,1.36436E-2,1.08753E-2, 210.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025624,2025985,'1 ',1.79917E-3,1.34488E-2,4.91664E-3, 237.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025625,2025626,'1 ',2.14185E-4,1.14375E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025625,2025627,'1 ',2.61687E-4,1.10680E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025628,2025695,'1 ',3.49196E-3,1.82564E-2,1.78252E-2, 169.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025628,2026076,'1 ',2.08140E-3,1.20608E-2,4.98882E-3, 217.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025629,2025630,'1 ',2.75509E-4,1.07333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025629,2025631,'1 ',2.67266E-4,1.19835E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025715,2025631,'1 ',2.33579E-3,1.07112E-2,4.47648E-3, 192.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025632,2025930,'1 ',4.35788E-4,5.45701E-3,1.15622E-1,1146.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025632,2026126,'1 ',6.09874E-4,6.87654E-3,1.66530E-1,1344.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025633,2025663,'1 ',7.55347E-4,5.66642E-3,1.38989E-2, 243.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025635,2025636,'1 ',2.11394E-4,1.12759E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025636,2028024,'1 ',1.82679E-3,1.29423E-2,4.51775E-3, 280.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025637,2025638,'1 ',2.81518E-4,1.18252E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025637,2025694,'1 ',7.50806E-4,4.48708E-3,1.05864E-2, 239.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025639,2025641,'1 ',2.35834E-4,1.03201E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025990,2025639,'1 ',1.21513E-3,1.29327E-2,2.47753E-1,1284.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025639,2026228,'1 ',1.01444E-3,1.05894E-2,2.75215E-1,1221.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025768,2025642,'1 ',2.59186E-3,1.45553E-2,4.82308E-2, 212.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025643,2025673,'1 ',1.20878E-3,6.43619E-3,9.24301E-3, 187.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025644,2025645,'1 ',2.34704E-4,1.16649E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028001,2025644,'1 ',9.69962E-4,4.25601E-3,1.67361E-3, 210.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025644,2028022,'1 ',8.41020E-4,3.98727E-3,1.66227E-3, 242.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025644,2028025,'1 ',1.29422E-3,7.20835E-3,2.26443E-2, 240.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025646,2025838,'1 ',2.67411E-3,1.20928E-2,8.40265E-3, 216.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025646,2026081,'1 ',1.29608E-3,6.46342E-3,1.97164E-2, 236.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025647,2025648,'1 ',2.20017E-4,1.04575E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025647,2025649,'1 ',2.00272E-4,1.11460E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025647,2025650,'1 ',2.67138E-4,1.07761E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025649,2025700,'1 ',1.33679E-3,7.37142E-3,3.50306E-3, 383.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025649,2026172,'1 ',9.59013E-4,5.24720E-3,5.27961E-3, 319.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025649,2026172,'2 ',9.59013E-4,5.24720E-3,5.27961E-3, 319.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025649,2026172,'3 ',9.59013E-4,5.24720E-3,5.27961E-3, 319.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025649,2026172,'4 ',9.59013E-4,5.24720E-3,5.27961E-3, 319.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2025649,'1 ',1.27304E-3,7.89115E-3,4.36473E-3, 297.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2025649,'2 ',1.27304E-3,7.89115E-3,4.36473E-3, 297.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2025649,'3 ',1.27304E-3,7.89115E-3,4.36473E-3, 297.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2025649,'4 ',1.27304E-3,7.89115E-3,4.36473E-3, 297.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025651,2028004,'1 ',3.30441E-3,1.52738E-2,1.50942E-2, 209.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025652,2025653,'1 ',2.45166E-4,1.03962E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025652,2025686,'1 ',6.98788E-4,4.32102E-3,2.55813E-3, 240.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025652,2028009,'1 ',1.46560E-3,6.32600E-3,3.27596E-3, 374.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025652,2028010,'1 ',1.85642E-3,9.47355E-3,1.29162E-2, 239.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025652,2028100,'1 ',2.78284E-3,1.39156E-2,1.67524E-2, 230.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025654,2025655,'1 ',2.20626E-4,1.03489E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025654,2025656,'1 ',2.05087E-4,1.03562E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025657,2025675,'1 ',8.75604E-4,5.46852E-3,2.82918E-2, 222.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025742,2025657,'1 ',1.72554E-3,8.47712E-3,3.55525E-3, 265.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025658,2025985,'1 ',3.44028E-3,2.54165E-2,1.52795E-2, 223.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025659,2025671,'1 ',1.26578E-3,6.64148E-3,8.73607E-3, 214.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025714,2025659,'1 ',1.57355E-3,1.17369E-2,8.19990E-3, 217.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025661,2025662,'1 ',2.41897E-4,1.00633E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025661,2025663,'1 ',1.61505E-3,7.35191E-3,9.45267E-3, 221.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025661,2025690,'1 ',1.47138E-3,8.99409E-3,6.42432E-2, 175.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025696,2025661,'1 ',9.86145E-4,5.71915E-3,3.70354E-3, 163.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025666,2025670,'1 ',2.89251E-4,1.03125E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025666,2025671,'1 ',2.80959E-4,1.03020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025671,2025694,'1 ',4.65775E-4,2.82662E-3,2.72569E-3, 218.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025671,2025726,'1 ',2.08011E-3,1.36631E-2,1.03989E-2, 222.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025688,2025672,'1 ',6.19118E-4,3.08838E-3,6.06483E-3, 199.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025672,2025931,'1 ',9.84982E-4,4.66016E-3,2.06369E-3, 238.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025930,2025674,'1 ',1.85044E-4,2.15839E-3,3.52114E-2,1037.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025678,2025679,'1 ',2.34045E-4,1.06774E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025678,2025680,'1 ',2.03021E-4,1.00208E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025680,2025717,'1 ',2.34150E-3,1.19037E-2,3.63388E-3, 228.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025730,2025680,'1 ',1.20602E-3,7.82068E-3,3.17154E-3, 253.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028016,2025680,'1 ',1.78448E-3,1.02157E-2,8.10007E-3, 205.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025681,2025682,'1 ',2.05123E-4,1.12468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025681,2025683,'1 ',2.48007E-4,1.15621E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025684,2028001,'1 ',2.97010E-4,1.92309E-3,1.26628E-3, 181.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2025684,'1 ',9.87091E-4,4.36569E-3,1.23136E-3, 227.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025685,2028003,'1 ',1.66355E-3,7.48142E-3,4.39634E-3, 255.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028001,2025686,'1 ',9.31748E-4,5.42353E-3,4.25568E-3, 289.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028001,2025686,'2 ',9.31748E-4,5.42353E-3,4.25568E-3, 289.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028001,2025686,'3 ',9.31748E-4,5.42353E-3,4.25568E-3, 289.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025686,2028033,'1 ',3.24775E-3,1.73424E-2,6.44996E-3, 225.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025686,2028073,'1 ',2.04411E-3,7.67408E-3,2.93220E-3, 248.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025734,2025687,'1 ',1.53813E-3,6.62305E-3,1.91681E-3, 207.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025878,2025687,'1 ',1.42660E-3,7.82383E-3,5.93294E-3, 226.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025688,2025689,'1 ',2.73423E-4,1.10746E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025691,2025692,'1 ',2.63683E-4,1.09752E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025692,2025734,'1 ',9.34457E-4,4.99038E-3,6.83825E-3, 219.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025743,2025692,'1 ',1.24976E-3,7.27538E-3,2.42657E-3, 236.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025693,2025720,'1 ',1.82813E-3,1.05807E-2,6.59157E-2, 199.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025693,2025985,'1 ',1.32185E-3,8.76825E-3,1.16692E-2, 227.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025696,2025697,'1 ',2.18886E-4,1.18121E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025698,2025728,'1 ',3.40935E-3,1.56711E-2,2.04756E-2, 229.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025698,2026076,'1 ',1.97184E-3,1.07574E-2,2.73533E-3, 241.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025699,2025709,'1 ',1.60662E-3,8.90530E-3,1.25154E-2, 232.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025699,2028024,'1 ',3.49189E-3,1.93174E-2,1.20392E-2, 250.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025700,2025701,'1 ',2.62745E-4,1.12860E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028009,2025700,'1 ',1.47110E-3,7.70426E-3,2.52472E-3, 268.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025702,2025717,'1 ',1.79581E-3,9.11816E-3,3.30754E-3, 203.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028084,2025702,'1 ',4.03453E-3,2.37566E-2,4.89950E-3, 178.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025703,2025704,'1 ',2.34326E-4,1.00040E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025706,2025703,'1 ',1.63937E-3,8.86885E-3,1.52460E-3, 214.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025703,2025714,'1 ',1.50289E-3,9.02452E-3,3.68666E-3, 239.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025747,2025703,'1 ',1.27453E-3,8.21478E-3,5.57162E-3, 198.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025724,2025705,'1 ',1.37191E-3,5.35364E-3,2.83920E-3, 212.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025726,2025705,'1 ',8.66627E-4,3.19835E-3,4.83563E-3, 229.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025706,2025707,'1 ',2.40399E-4,1.19759E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025759,2025706,'1 ',1.08856E-3,6.39362E-3,4.00617E-3, 181.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025716,2025708,'1 ',6.98607E-4,3.52625E-3,1.76992E-3, 195.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025708,2025723,'1 ',1.52600E-3,1.08367E-2,1.91887E-2, 234.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026076,2025708,'1 ',8.22605E-4,4.34533E-3,2.86274E-3, 261.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025710,2025711,'1 ',2.92731E-4,1.11430E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025710,2025773,'1 ',7.34279E-3,4.64200E-2,1.55234E-2, 229.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025768,2025712,'1 ',9.19160E-3,4.56992E-2,3.88030E-2, 241.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025713,2025771,'1 ',6.01630E-4,6.19902E-3,1.12730E-1,1228.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025713,2028141,'1 ',5.61878E-4,6.09564E-3,2.02754E-1,1182.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025714,2025721,'1 ',2.13871E-3,1.39356E-2,2.37199E-2, 236.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025714,2025737,'1 ',1.12245E-3,7.67722E-3,5.96240E-3, 178.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025763,2025714,'1 ',2.67667E-3,9.18274E-3,4.72112E-3, 231.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025716,2025878,'1 ',3.10998E-3,1.54257E-2,1.30909E-2, 200.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028019,2025718,'1 ',4.46025E-4,2.23580E-3,4.31745E-3, 226.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025718,2028947,'1 ',3.98375E-4,2.43073E-3,2.80757E-3, 201.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025719,2025720,'1 ',2.81267E-4,1.19396E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025738,2025720,'1 ',1.18890E-3,7.20355E-3,3.69366E-3, 198.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025721,2025722,'1 ',2.62583E-4,1.10136E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025721,2025759,'1 ',1.29615E-3,7.87887E-3,3.99094E-3, 194.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025723,2028084,'1 ',9.48995E-4,5.30703E-3,1.43060E-3, 214.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025724,2025725,'1 ',2.34221E-4,1.11404E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025724,2025737,'1 ',2.02165E-3,1.27192E-2,4.06137E-3, 180.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025727,2025775,'1 ',5.42746E-3,3.21369E-2,2.36829E-2, 218.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025728,2025751,'1 ',1.45279E-3,1.05294E-2,1.56666E-2, 218.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025728,2025790,'1 ',1.11276E-3,5.65804E-3,3.69452E-3, 215.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028032,2025728,'1 ',2.27748E-3,1.07084E-2,3.90713E-3, 199.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025729,2025930,'1 ',2.76520E-4,3.34212E-3,4.91861E-2,1062.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025729,2025986,'1 ',6.15958E-4,7.26709E-3,2.28476E-1,1224.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025729,2028038,'1 ',4.23558E-4,4.91648E-3,1.12307E-1,1122.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025731,2025732,'1 ',2.07260E-4,1.11369E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025731,2025733,'1 ',2.64521E-4,1.00386E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025733,2025744,'1 ',8.42219E-4,4.77856E-3,8.59924E-3, 197.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025733,2025878,'1 ',2.86638E-3,1.50754E-2,1.10365E-2, 238.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028087,2025733,'1 ',2.52051E-3,9.69645E-3,7.58942E-3, 211.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025734,2025735,'1 ',2.24427E-4,1.07529E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025745,2025736,'1 ',1.04041E-3,5.94791E-3,5.72217E-3, 211.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025748,2025736,'1 ',2.09602E-3,1.10335E-2,6.75372E-3, 189.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025737,2025749,'1 ',3.30245E-3,1.72253E-2,1.81321E-2, 180.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025749,2025738,'1 ',2.82417E-3,1.15327E-2,1.05972E-2, 215.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025738,2025768,'1 ',1.55779E-3,1.00184E-2,8.13347E-3, 238.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025739,2025754,'1 ',1.16756E-3,7.26723E-3,5.18975E-3, 198.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025739,2028053,'1 ',2.44148E-3,1.64054E-2,1.14236E-2, 217.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025739,2028054,'1 ',2.62910E-3,1.95366E-2,1.82889E-2, 197.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025739,2028111,'1 ',4.30310E-4,2.49486E-3,2.50264E-3, 200.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025740,2025741,'1 ',2.18273E-4,1.02483E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025740,2025742,'1 ',2.26559E-4,1.18043E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025742,2025931,'1 ',3.64939E-3,1.77786E-2,1.22139E-2, 350.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025744,2028142,'1 ',2.18025E-3,1.33052E-2,1.16363E-2, 227.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025745,2025746,'1 ',2.68157E-4,1.13721E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025812,2025745,'1 ',2.79745E-3,1.65829E-2,9.64374E-3, 240.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025747,2025763,'1 ',1.40288E-3,8.03448E-3,3.47381E-3, 211.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025748,2025768,'1 ',5.83743E-3,2.68358E-2,3.19252E-2, 237.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025748,2025799,'1 ',1.24551E-3,8.01311E-3,3.45862E-3, 214.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025750,2025751,'1 ',2.08233E-4,1.06092E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025878,2025751,'1 ',3.17379E-3,1.70580E-2,3.94530E-3, 233.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025752,2025780,'1 ',2.59064E-3,1.26193E-2,2.23737E-2, 196.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025752,2025878,'1 ',3.30208E-3,2.16447E-2,6.56222E-3, 218.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025753,2028172,'1 ',2.08911E-3,9.75628E-3,3.08333E-2, 212.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025753,2029045,'1 ',1.06782E-3,7.49219E-3,2.28642E-3, 176.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025754,2028071,'1 ',1.51539E-3,9.35037E-3,4.27599E-3, 203.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025755,2025756,'1 ',2.25036E-4,1.19110E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025755,2025757,'1 ',2.09722E-4,1.05347E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025755,2025758,'1 ',2.11503E-4,1.11532E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025780,2025757,'1 ',1.68866E-3,9.12611E-3,1.16487E-2, 200.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025757,2025781,'1 ',2.09019E-3,1.12614E-2,1.52287E-2, 222.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025759,2025799,'1 ',2.39063E-3,1.23996E-2,1.87672E-2, 174.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026111,2025764,'1 ',4.77632E-3,2.41648E-2,2.15943E-2, 182.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025765,2025766,'1 ',2.96811E-4,1.08032E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025766,2025823,'1 ',5.14112E-3,2.39901E-2,3.13113E-2, 232.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028192,2025766,'1 ',9.75420E-3,6.19706E-2,1.94753E-2, 192.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025767,2025771,'1 ',2.75052E-4,1.13727E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025767,2025772,'1 ',2.83460E-4,1.01241E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025768,2025794,'1 ',2.14205E-3,1.43446E-2,3.60899E-2, 233.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025771,2025774,'1 ',1.33807E-3,1.67145E-2,3.48518E-1,1179.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025813,2025771,'1 ',7.08037E-4,7.86409E-3,1.06732E-1,1194.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025771,2025936,'1 ',1.40770E-3,1.76500E-2,7.58687E-1,1370.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025773,2026003,'1 ',1.59096E-2,6.86367E-2,6.76155E-2, 260.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025774,2025778,'1 ',2.53539E-4,1.10690E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025774,2025869,'1 ',1.37664E-3,1.59923E-2,3.08660E-1,1233.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025775,2026092,'1 ',4.48679E-3,2.62077E-2,1.59983E-1, 268.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028271,2025775,'1 ',1.12228E-2,5.89690E-2,3.93228E-2, 263.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025779,2025780,'1 ',2.33433E-4,1.12201E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025783,2025780,'1 ',2.40341E-3,1.20558E-2,3.62280E-3, 199.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025780,2028087,'1 ',2.02534E-3,1.24426E-2,3.35342E-2, 210.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025781,2025782,'1 ',2.51248E-4,1.19979E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025781,2025789,'1 ',4.98546E-4,3.48331E-3,1.37222E-3, 242.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028142,2025783,'1 ',1.43815E-3,8.91374E-3,2.71414E-3, 234.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025793,2025784,'1 ',1.21585E-3,7.40665E-3,3.94814E-3, 203.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025784,2025812,'1 ',1.96403E-3,1.22505E-2,2.64882E-3, 220.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025785,2025814,'1 ',9.35972E-4,4.24765E-3,7.39777E-3, 190.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025785,2028218,'1 ',3.92006E-3,2.59657E-2,1.10742E-2, 213.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025786,2025800,'1 ',3.42653E-3,1.59236E-2,7.90756E-3, 198.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025786,2025814,'1 ',1.15079E-3,6.64209E-3,3.24480E-2, 173.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025787,2025788,'1 ',2.20813E-4,1.18177E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025787,2025789,'1 ',2.36605E-4,1.13769E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026023,2025789,'1 ',1.11488E-3,5.83343E-3,3.40164E-3, 262.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028032,2025790,'1 ',7.60558E-4,4.95856E-3,3.14531E-3, 173.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025791,2025792,'1 ',2.24629E-4,1.18980E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025792,2025802,'1 ',8.72443E-3,5.82106E-2,5.35333E-2, 194.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025823,2025792,'1 ',8.63989E-3,4.74061E-2,1.86309E-2, 209.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025794,2025793,'1 ',1.68717E-3,8.88461E-3,3.35858E-3, 217.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025815,2025793,'1 ',1.34432E-3,6.69868E-3,6.04322E-3, 210.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025795,2025796,'1 ',2.63854E-4,1.01988E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025795,2025797,'1 ',2.96173E-4,1.02387E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025797,2026023,'1 ',2.19226E-3,9.61789E-3,8.92698E-3, 237.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025797,2028173,'1 ',2.82155E-3,1.19648E-2,5.20543E-3, 221.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028232,2025797,'1 ',2.10359E-3,1.38761E-2,1.24107E-2, 170.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025798,2025799,'1 ',2.98394E-4,1.04857E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025800,2025801,'1 ',2.41731E-4,1.18007E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028218,2025800,'1 ',2.88691E-3,1.51170E-2,1.18560E-2, 226.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025802,2025810,'1 ',2.72647E-3,1.10614E-2,6.13480E-2, 192.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025802,2025815,'1 ',9.43150E-4,5.14856E-3,4.83538E-3, 156.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025802,2028267,'1 ',6.12481E-3,3.15016E-2,3.61685E-2, 161.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025803,2028141,'1 ',1.85776E-4,2.42433E-3,3.33968E-2,1190.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028172,2025804,'1 ',9.80465E-4,5.22784E-3,2.76458E-3, 274.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025807,2025808,'1 ',2.68534E-4,1.16834E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025807,2025809,'1 ',2.66406E-4,1.07598E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028142,2025809,'1 ',1.99857E-3,9.22697E-3,1.07530E-2, 228.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025809,2028173,'1 ',2.67617E-3,1.54186E-2,5.92086E-3, 191.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026023,2025810,'1 ',1.79757E-3,7.85104E-3,3.30760E-3, 226.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025811,2025813,'1 ',2.80148E-4,1.00051E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025814,2025812,'1 ',8.04956E-4,4.59192E-3,5.04317E-3, 244.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025877,2025813,'1 ',5.31243E-4,5.05165E-3,1.45905E-1,1182.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025813,2026024,'1 ',2.72294E-4,3.43561E-3,7.14701E-2,1189.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025816,2025817,'1 ',2.11890E-4,1.02195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025816,2025818,'1 ',2.00529E-4,1.16795E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025816,2025819,'1 ',2.72477E-4,1.16096E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025820,2025819,'1 ',6.10383E-3,4.48989E-2,2.04400E-2, 189.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025820,2025821,'1 ',2.30283E-4,1.19123E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025820,2028610,'1 ',6.35479E-2,3.38623E-1,5.96374E-2, 161.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025822,2025823,'1 ',2.72174E-4,1.03713E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025823,2028195,'1 ',6.59940E-3,4.03323E-2,4.41566E-2, 208.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028234,2025823,'1 ',3.36260E-3,1.72786E-2,2.34900E-2, 215.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025823,2028271,'1 ',5.10932E-3,2.88343E-2,4.32519E-2, 248.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026035,2025824,'1 ',3.35039E-5,9.01023E-4,5.15773E-1,3958.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025824,2026212,'1 ',1.75561E-4,5.14032E-3,2.34552E0,4060.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026005,2025825,'1 ',2.66674E-4,3.31654E-3,6.24924E-2,1169.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025850,2025832,'1 ',1.96506E-4,2.37910E-3,6.34201E-2,1236.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025832,2025971,'1 ',5.29422E-4,5.89744E-3,1.11034E-1,1158.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025833,2025851,'1 ',2.52304E-3,1.50233E-2,8.74785E-3, 264.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025833,2025994,'1 ',4.19691E-3,2.35153E-2,3.49171E-2, 250.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025835,2025958,'1 ',2.82773E-3,1.48806E-2,5.91338E-3, 217.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025835,2025994,'1 ',1.12695E-3,6.76295E-3,7.42284E-3, 229.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025835,2026011,'1 ',7.81079E-4,5.18973E-3,4.48939E-2, 219.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025836,2025838,'1 ',2.03791E-4,1.01508E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025839,2026034,'1 ',4.10209E-3,3.10781E-2,1.44247E-2, 215.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025840,2025841,'1 ',2.61591E-4,1.04756E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025840,2025842,'1 ',2.02724E-4,1.02799E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026006,2025841,'1 ',1.75470E-4,1.08958E-3,2.56521E-4, 198.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025843,2025848,'1 ',2.01259E-4,1.06259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025843,2025849,'1 ',2.62152E-4,1.09558E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025844,2025913,'1 ',5.78721E-3,2.76268E-2,4.55405E-2, 208.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025848,2026143,'1 ',4.67812E-4,5.59621E-3,1.23660E-1,1160.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025850,2025897,'1 ',5.43003E-4,4.58904E-3,8.00568E-2,1221.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025850,2025990,'1 ',6.23114E-4,8.44810E-3,1.93641E-1,1226.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025850,2026228,'1 ',1.02578E-3,1.22329E-2,4.09994E-1,1263.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025853,2025858,'1 ',8.19700E-4,6.29796E-3,1.33520E-3, 193.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025853,2026192,'1 ',2.51061E-4,1.62494E-3,3.74874E-4, 222.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025857,2025858,'1 ',2.69031E-4,1.06238E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025973,2025858,'1 ',5.40001E-4,3.15194E-3,1.85840E-3, 248.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026010,2025859,'1 ',8.23432E-4,8.92893E-3,1.28002E-1,1171.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026087,2025859,'1 ',4.13036E-4,4.99341E-3,8.53522E-2,1139.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025860,2025899,'1 ',5.62380E-3,2.72348E-2,6.88226E-3, 220.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025884,2025864,'1 ',8.26292E-5,2.17643E-3,1.14875E0,4013.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025864,2026125,'1 ',2.25593E-4,5.93789E-3,3.86127E0,4161.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025865,2025936,'1 ',4.15308E-4,5.90360E-3,1.68379E-1,1280.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025865,2025956,'1 ',1.38769E-4,1.71469E-3,3.97496E-2,1166.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025866,2025900,'1 ',3.49484E-3,2.29052E-2,3.79089E-2, 252.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025994,2025866,'1 ',5.13698E-4,3.85910E-3,7.37093E-4, 238.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025866,2025997,'1 ',2.97348E-3,1.82078E-2,7.40302E-3, 194.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025866,2026003,'1 ',1.04285E-3,6.35695E-3,1.62032E-2, 320.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025869,2028460,'1 ',2.13231E-3,2.31470E-2,4.10483E-1,1140.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025869,2028718,'1 ',6.58669E-4,9.14470E-3,1.14006E-1,1292.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025978,2025870,'1 ',6.04413E-4,3.12978E-3,1.59658E-3, 236.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025870,2026111,'1 ',2.90277E-3,1.91038E-2,2.89144E-2, 227.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025870,2028645,'1 ',2.19653E-2,1.45946E-1,1.20979E-1, 189.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025874,2025972,'1 ',2.12040E-4,2.69563E-3,5.97839E-2,1120.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025988,2025874,'1 ',1.74666E-4,1.87633E-3,3.05836E-2,1288.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026021,2025874,'1 ',4.24898E-4,5.35352E-3,1.71763E-1,1144.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025876,2025879,'1 ',2.31614E-4,1.13142E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025877,2025930,'1 ',4.24978E-4,5.51814E-3,1.48856E-1,1164.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025877,2026024,'1 ',5.78904E-4,6.34994E-3,9.97888E-2,1227.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026075,2025877,'1 ',2.93319E-4,3.56460E-3,6.23129E-2,1194.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025877,2028118,'1 ',7.66932E-4,8.48237E-3,1.57159E-1,1240.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025877,2029079,'1 ',6.46044E-4,7.90354E-3,9.56071E-2,1186.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025879,2026204,'1 ',2.47436E-4,6.63826E-3,3.13676E0,4094.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025879,2028794,'1 ',1.04977E-4,2.81501E-3,1.44628E0,3982.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025880,2025882,'1 ',2.74518E-4,1.06135E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025880,2025883,'1 ',2.16687E-4,1.01067E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025909,2025884,'1 ',1.11469E-4,3.06037E-3,1.21801E0,4162.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025884,2026058,'1 ',1.47334E-4,3.98970E-3,2.73471E0,4123.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025885,2025990,'1 ',4.71786E-4,5.94612E-3,1.16671E-1,1242.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026195,2025885,'1 ',6.53658E-4,7.18831E-3,3.17264E-1,1210.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026236,2025886,'1 ',1.74940E-3,1.11833E-2,3.46152E-3, 210.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025888,2025985,'1 ',2.46875E-4,1.10657E-3,5.49383E-4, 210.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025962,2025890,'1 ',2.76620E-3,1.77231E-2,1.23888E-2, 204.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025891,2025893,'1 ',2.54559E-4,1.08170E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025893,2026037,'1 ',3.27176E-4,2.49742E-3,6.57861E-4, 230.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025894,2025897,'1 ',2.77421E-4,1.15673E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025894,2025898,'1 ',2.29088E-4,1.18321E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025895,2026046,'1 ',5.42465E-3,2.83660E-2,1.63816E-2, 231.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025897,2026010,'1 ',3.68813E-4,4.68223E-3,1.39982E-1,1181.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026088,2025899,'1 ',6.94620E-3,2.98511E-2,1.62205E-2, 205.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025901,2025909,'1 ',2.88959E-4,1.19638E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025902,2026083,'1 ',8.74758E-4,1.06441E-2,2.02930E-1,1261.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025909,2026048,'1 ',2.04379E-4,4.74957E-3,3.12724E0,4177.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025909,2026160,'1 ',1.76259E-4,5.11691E-3,3.20719E0,4185.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025909,2026204,'1 ',9.51995E-5,2.58408E-3,1.65666E0,4245.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025910,2025912,'1 ',2.77083E-4,1.19666E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025910,2025943,'1 ',5.70755E-3,3.85203E-2,2.41418E-2, 208.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026230,2025913,'1 ',2.15785E-3,1.17963E-2,7.93109E-3, 169.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026034,2025915,'1 ',1.99650E-3,1.16753E-2,3.70825E-3, 200.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025916,2026045,'1 ',1.58060E-4,1.05504E-3,3.64409E-4, 187.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026127,2025916,'1 ',2.70888E-4,1.43964E-3,3.45596E-4, 196.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025967,2025917,'1 ',1.31766E-3,9.54889E-3,5.17705E-3, 216.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025997,2025917,'1 ',6.54384E-4,2.17785E-3,7.10744E-4, 192.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025919,2026213,'1 ',3.75676E-5,4.14061E-4,1.32323E-2, 968.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025920,2025937,'1 ',2.14653E-4,1.34844E-3,3.48291E-4, 217.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026214,2025920,'1 ',5.36256E-4,3.17091E-3,1.35341E-3, 247.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025927,2025928,'1 ',2.92181E-4,1.14967E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025927,2025929,'1 ',2.87793E-4,1.16219E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025928,2025973,'1 ',6.02910E-4,3.93879E-3,2.20427E-3, 215.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025934,2025936,'1 ',2.76138E-4,1.08841E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025935,2026211,'1 ',8.11954E-3,3.38952E-2,3.05154E-2, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025936,2025990,'1 ',4.85327E-4,6.22993E-3,1.14301E-1,1240.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026118,2025936,'1 ',4.90597E-4,5.86123E-3,1.96704E-1,1327.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025939,2025942,'1 ',2.35564E-4,1.00247E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025977,2025942,'1 ',2.62811E-3,1.06635E-2,3.01965E-3, 211.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025942,2026011,'1 ',7.97005E-4,5.33925E-3,5.28348E-3, 238.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026151,2025944,'1 ',8.57322E-3,4.82046E-2,2.72250E-2, 221.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025944,2026236,'1 ',5.26576E-3,2.82264E-2,4.36801E-2, 260.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025945,2025956,'1 ',2.53947E-4,1.12326E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025946,2025976,'1 ',1.00247E-3,5.12035E-3,1.09048E-2, 204.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025956,2025971,'1 ',2.35270E-4,2.99212E-3,8.72751E-2,1055.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026118,2025956,'1 ',1.64411E-4,1.90962E-3,3.75243E-2,1033.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025957,2025958,'1 ',2.78594E-4,1.18866E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025958,2025967,'1 ',1.72536E-3,1.23665E-2,7.41864E-3, 231.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025959,2025962,'1 ',6.04840E-4,3.54311E-3,2.31318E-3, 181.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025959,2025981,'1 ',9.59114E-4,4.16961E-3,3.66406E-3, 230.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025966,2025971,'1 ',2.03733E-4,1.16299E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026123,2025967,'1 ',2.24863E-3,1.38134E-2,3.88084E-3, 236.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025974,2025976,'1 ',2.49239E-4,1.17180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026003,2025976,'1 ',4.02436E-4,2.73118E-3,1.90679E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025977,2026235,'1 ',1.30771E-3,6.76481E-3,5.45162E-3, 168.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026092,2025978,'1 ',7.09216E-4,3.78778E-3,6.82731E-4, 251.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025978,2028270,'1 ',1.55962E-2,7.96916E-2,6.71110E-2, 236.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025978,2028869,'1 ',5.45622E-3,2.79800E-2,3.89074E-2, 251.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025979,2025981,'1 ',2.00720E-4,1.05632E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026055,2025981,'1 ',1.12591E-3,4.50215E-3,5.78027E-3, 195.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025982,2025983,'1 ',2.51510E-4,1.15301E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025984,2025986,'1 ',2.32890E-4,1.03243E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025986,2026126,'1 ',4.94709E-4,5.50614E-3,1.40443E-1,1304.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025986,2026237,'1 ',3.37056E-4,3.94672E-3,1.35799E-1,1213.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026014,2025987,'1 ',3.90572E-5,1.05510E-3,5.08455E-1,4064.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025987,2026103,'1 ',3.69342E-5,1.06573E-3,5.27844E-1,4104.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025987,2026212,'1 ',5.59455E-5,1.52581E-3,7.54634E-1,4096.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026070,2025989,'1 ',9.51082E-4,6.06135E-3,5.23538E-3, 237.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025996,2025997,'1 ',2.46128E-4,1.16452E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026162,2025998,'1 ',4.17486E-3,2.32445E-2,8.97590E-3, 178.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2025999,2026126,'1 ',6.29355E-4,7.63087E-3,1.55190E-1,1318.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026036,2026005,'1 ',2.32806E-4,3.02469E-3,5.29938E-2,1176.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026009,2026013,'1 ',2.48140E-3,1.48925E-2,6.25266E-3, 225.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026010,2026118,'1 ',1.77887E-4,2.43215E-3,4.03599E-2,1126.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026013,2026055,'1 ',1.34839E-4,6.46189E-4,2.86511E-4, 224.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026015,2026021,'1 ',2.09819E-4,1.10244E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026022,2026024,'1 ',2.06064E-4,1.03815E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026022,2026025,'1 ',2.36003E-4,1.02130E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026024,2028141,'1 ',1.51961E-4,1.95736E-3,1.09154E-1,1219.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026026,2026027,'1 ',2.26631E-4,1.05205E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026026,2026028,'1 ',2.53537E-4,1.03001E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026029,2026033,'1 ',2.77358E-4,1.00410E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026035,2026125,'1 ',2.05005E-4,5.97850E-3,3.83504E0,4115.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026035,2026152,'1 ',2.95736E-4,8.24395E-3,4.61728E0,4158.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026041,2026070,'1 ',2.10384E-4,1.24924E-3,6.38320E-4, 241.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026044,2026045,'1 ',2.27149E-4,1.19893E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026048,2026160,'1 ',3.27748E-5,8.53378E-4,4.27729E-1,4088.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026048,2026204,'1 ',2.47590E-4,7.64386E-3,4.45653E0,4197.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026049,2026071,'1 ',5.71051E-4,6.64145E-3,1.15780E-1,1196.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026167,2026049,'1 ',1.21666E-4,1.64393E-3,5.99629E-2,1214.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026168,2026050,'1 ',3.53458E-3,1.76191E-2,4.75036E-3, 209.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026050,2026185,'1 ',1.31921E-3,6.82181E-3,2.31502E-3, 204.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026054,2026057,'1 ',2.88761E-4,1.12120E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026057,2026090,'1 ',9.60628E-4,1.09737E-2,2.54454E-1,1184.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026058,2026125,'1 ',2.88518E-5,8.05595E-4,4.18576E-1,4280.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026204,2026058,'1 ',1.03454E-4,3.03913E-3,1.55733E0,4122.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026065,2026070,'1 ',2.24738E-4,1.16449E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026071,2026153,'1 ',4.87392E-4,6.47410E-3,2.04708E-1,1199.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026071,2026195,'1 ',1.53091E-3,2.03880E-2,9.59089E-1,1330.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026072,2026218,'1 ',1.34270E-3,5.25140E-3,1.60458E-3, 204.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026080,2026081,'1 ',2.49516E-4,1.08500E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026080,2026082,'1 ',2.35505E-4,1.10812E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026083,2026195,'1 ',6.49130E-4,6.33694E-3,1.04177E-1,1105.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026088,2026235,'1 ',1.12391E-2,5.34828E-2,5.42860E-2, 202.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026094,2026103,'1 ',2.73684E-4,1.10490E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026095,2026184,'1 ',3.39574E-5,3.41504E-4,5.25716E-3,1680.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026095,2028011,'1 ',2.26639E-4,2.78777E-3,7.69790E-2,1371.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026095,2028023,'1 ',1.39880E-4,1.38549E-3,3.38693E-2,1454.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026095,2028049,'1 ',6.55838E-4,8.98238E-3,1.62982E-1,1290.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028006,2026096,'1 ',4.61186E-4,2.60173E-3,1.82550E-3, 412.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026103,2029039,'1 ',4.63327E-5,1.25602E-3,6.01731E-1,4036.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026104,2026195,'1 ',6.80391E-4,9.29048E-3,2.06806E-1,1286.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026228,2026104,'1 ',4.47255E-4,5.04699E-3,1.20380E-1,1256.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026105,2026207,'1 ',6.22691E-4,3.25597E-3,8.42136E-4, 245.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026109,2026111,'1 ',2.55194E-4,1.07923E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026112,2026118,'1 ',2.53149E-4,1.04104E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026113,2026211,'1 ',2.41517E-4,1.39704E-3,2.56567E-4, 233.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026113,2026235,'1 ',1.26018E-3,8.29203E-3,1.41796E-2, 257.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026119,2026123,'1 ',2.77359E-4,1.03583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026119,2026124,'1 ',2.83952E-4,1.07224E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026125,2026204,'1 ',1.41391E-4,4.22010E-3,2.08813E0,4133.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026237,2026126,'1 ',1.45493E-4,2.01659E-3,3.15667E-2,1384.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026130,2026135,'1 ',2.94874E-4,1.11888E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026130,2026135,'2 ',2.95000E-4,1.11900E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026131,2026136,'1 ',2.35520E-4,1.04972E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026142,2026135,'1 ',1.78609E-4,5.27974E-3,2.34714E0,4098.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026135,2026160,'1 ',3.05657E-4,8.55258E-3,4.20686E0,4113.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  84.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026142,2026160,'1 ',1.08219E-4,3.09678E-3,1.86074E0,4129.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026150,2026151,'1 ',2.17040E-4,1.19259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026160,2026152,'1 ',3.58203E-5,1.01053E-3,4.64544E-1,4126.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026153,2026161,'1 ',3.68521E-4,4.69077E-3,7.91482E-2,1226.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026153,2026167,'1 ',5.88180E-4,6.69658E-3,1.37106E-1,1064.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026229,2026167,'1 ',5.78599E-4,6.84798E-3,2.08935E-1,1107.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026171,2026184,'1 ',2.73645E-4,1.17195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026172,2028003,'1 ',4.10108E-4,2.82503E-3,1.97645E-3, 274.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026172,2028003,'2 ',4.10108E-4,2.82503E-3,1.97645E-3, 274.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028006,2026172,'1 ',6.88538E-4,4.14388E-3,7.11163E-4, 219.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026184,2028023,'1 ',1.54473E-4,1.67957E-3,2.65095E-2,1375.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026186,2026192,'1 ',2.38869E-4,1.00968E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026186,2026193,'1 ',2.48895E-4,1.10039E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026194,2026204,'1 ',2.31573E-4,1.16023E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026195,2026228,'1 ',4.04704E-4,4.96776E-3,1.59519E-1,1275.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026209,2026211,'1 ',2.32967E-4,1.09063E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026220,2026228,'1 ',2.24168E-4,1.12089E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2026233,2026235,'1 ',2.99520E-4,1.01501E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028042,2028000,'1 ',8.28152E-4,3.77259E-3,4.60877E-3, 207.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028001,2028002,'1 ',2.92067E-4,1.15342E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2028001,'1 ',5.01200E-4,2.08944E-3,2.57601E-3, 293.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2028001,'2 ',5.01200E-4,2.08944E-3,2.57601E-3, 293.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028022,2028001,'3 ',5.01200E-4,2.08944E-3,2.57601E-3, 293.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028005,2028012,'1 ',1.38772E-3,1.01731E-2,1.38560E-2, 252.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028005,2028022,'1 ',1.59953E-3,1.13319E-2,7.06710E-3, 262.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028005,2028052,'1 ',1.64362E-3,9.27307E-3,1.34962E-2, 255.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028073,2028005,'1 ',1.14100E-3,4.60393E-3,3.33422E-3, 234.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028006,2028007,'1 ',2.24230E-4,1.17112E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028006,2028029,'1 ',2.99340E-3,1.68428E-2,1.02242E-2, 271.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028008,2029041,'1 ',1.25562E-3,8.12103E-3,3.66379E-3, 216.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028009,2028021,'1 ',2.57243E-3,1.51038E-2,1.28315E-2, 262.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028009,2028024,'1 ',2.70150E-3,1.14418E-2,3.58710E-3, 423.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028010,2028103,'1 ',1.15030E-3,6.26791E-3,1.23822E-2, 213.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028011,2028013,'1 ',2.67688E-4,1.01435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028011,2028035,'1 ',3.67201E-4,4.17727E-3,1.66722E-1,1176.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028012,2028025,'1 ',1.54791E-3,9.46377E-3,4.00476E-3, 241.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028042,2028012,'1 ',1.24841E-3,5.73810E-3,4.48532E-3, 190.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028012,2028110,'1 ',4.44901E-3,3.05838E-2,2.96722E-2, 236.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028014,2028015,'1 ',2.00352E-4,1.17404E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028014,2028029,'1 ',4.38311E-3,2.07489E-2,9.92212E-3, 246.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028100,2028014,'1 ',1.12541E-3,6.13404E-3,2.45411E-3, 186.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028103,2028014,'1 ',1.86645E-3,9.40739E-3,5.42890E-3, 198.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028016,2028017,'1 ',2.32890E-4,1.03243E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028016,2028021,'1 ',6.80730E-4,3.23028E-3,7.13315E-3, 246.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028016,2028111,'1 ',3.44019E-3,1.77260E-2,9.17701E-3, 220.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028018,2028019,'1 ',2.42531E-4,1.09335E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028018,2028020,'1 ',2.69031E-4,1.06238E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028019,2028073,'1 ',1.04753E-3,5.47873E-3,5.16927E-3, 245.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028023,2028038,'1 ',4.65458E-4,5.22428E-3,1.11601E-1,1207.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028025,2028026,'1 ',2.65461E-4,1.03156E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028025,2028068,'1 ',1.39453E-3,9.78963E-3,4.55929E-2, 257.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028027,2028028,'1 ',2.26820E-4,1.13214E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028028,2028070,'1 ',2.17522E-3,1.20332E-2,9.49968E-3, 212.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028028,2028100,'1 ',1.66399E-3,1.09870E-2,1.87404E-2, 193.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028030,2028031,'1 ',2.60687E-4,1.13222E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028075,2028030,'1 ',1.26877E-3,7.47171E-3,9.11587E-3, 204.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028114,2028030,'1 ',1.19281E-3,7.82035E-3,2.72926E-3, 202.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028032,2028087,'1 ',1.87858E-3,1.02052E-2,7.49614E-3, 214.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028033,2028034,'1 ',2.33321E-4,1.08515E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028033,2028039,'1 ',7.85043E-4,4.90639E-3,2.01030E-3, 185.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028073,2028033,'1 ',8.49498E-4,5.10271E-3,4.93750E-3, 206.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028033,2028107,'1 ',1.48955E-3,8.62723E-3,5.98612E-3, 207.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028035,2028037,'1 ',2.74393E-4,1.10460E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028038,2028035,'1 ',2.33114E-4,2.74955E-3,5.17985E-2,1114.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028035,2028118,'1 ',2.06583E-4,2.49245E-3,5.12944E-2,1159.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028035,2029079,'1 ',2.02270E-4,2.56027E-3,7.36505E-2,1157.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028036,2028045,'1 ',8.64828E-4,2.99187E-3,1.16722E-3, 247.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028036,2028115,'1 ',1.04437E-3,5.90230E-3,1.37159E-3, 226.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028036,2028129,'1 ',1.57224E-3,6.89529E-3,1.02559E-2, 254.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028039,2028053,'1 ',7.59629E-4,3.39116E-3,3.34340E-3, 278.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028100,2028039,'1 ',1.24900E-3,7.79899E-3,4.49978E-3, 188.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028039,2028107,'1 ',1.61126E-3,8.83693E-3,3.11825E-3, 202.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028040,2028041,'1 ',2.91216E-4,1.07864E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028040,2028075,'1 ',1.17552E-3,8.62541E-3,2.66697E-3, 252.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028040,2028133,'1 ',1.30160E-3,8.64527E-3,9.31670E-3, 218.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028043,2028044,'1 ',2.96292E-4,1.12549E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028043,2028149,'1 ',1.32501E-3,7.34055E-3,2.93073E-3, 209.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028043,2028822,'1 ',2.19650E-3,1.38127E-2,1.44225E-2, 240.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028045,2028054,'1 ',8.66191E-4,5.09143E-3,5.25177E-3, 232.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028045,2028110,'1 ',8.91512E-4,4.09212E-3,2.67625E-3, 200.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028115,2028045,'1 ',9.72814E-4,5.75561E-3,2.36776E-3, 175.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028046,2028048,'1 ',2.72339E-4,1.05674E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028046,2028049,'1 ',2.03863E-4,1.15120E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028047,2028088,'1 ',2.19670E-3,1.14300E-2,5.37286E-3, 240.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028047,2028117,'1 ',2.12668E-3,1.34278E-2,7.28455E-3, 242.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028145,2028047,'1 ',1.85011E-3,1.03926E-2,3.92708E-3, 228.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028097,2028049,'1 ',3.19464E-4,3.74978E-3,6.69434E-2,1094.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028050,2028051,'1 ',2.89907E-4,1.02682E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028055,2028050,'1 ',8.50344E-4,4.69238E-3,1.83239E-3, 233.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028050,2029076,'1 ',5.33737E-4,3.41148E-3,1.02547E-3, 261.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028052,2028071,'1 ',1.27986E-3,7.43917E-3,4.55332E-2, 249.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028052,2028947,'1 ',7.41491E-4,5.08191E-3,1.69051E-3, 211.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028065,2028053,'1 ',1.59203E-3,8.72178E-3,7.94957E-3, 199.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028053,2028106,'1 ',1.39598E-3,9.24547E-3,5.38762E-3, 227.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028055,2028111,'1 ',2.07349E-3,1.21741E-2,8.84622E-3, 199.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028074,2028059,'1 ',3.13923E-4,3.73439E-3,7.74539E-2,1220.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028059,2028097,'1 ',2.87077E-4,3.49329E-3,6.45214E-2,1032.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028060,2028066,'1 ',7.25674E-4,3.58573E-3,2.43431E-3, 249.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028822,2028060,'1 ',1.45682E-3,7.56146E-3,3.91503E-3, 230.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028063,2028064,'1 ',2.92516E-4,1.06920E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029041,2028063,'1 ',2.78318E-3,1.47898E-2,6.33389E-3, 223.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028065,2028875,'1 ',1.88403E-3,8.33278E-3,6.72998E-3, 225.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028066,2028114,'1 ',1.70142E-3,1.14462E-2,7.05423E-3, 210.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028066,2028152,'1 ',2.22785E-3,1.46744E-2,5.84080E-3, 242.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028067,2028075,'1 ',2.92187E-3,1.54220E-2,5.30045E-3, 239.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028067,2028133,'1 ',8.50693E-4,4.88947E-3,3.86281E-3, 202.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028068,2028069,'1 ',2.26000E-4,1.17907E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028068,2028090,'1 ',1.80934E-3,9.60809E-3,2.77000E-3, 223.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028070,2029041,'1 ',2.06977E-3,1.30396E-2,7.47000E-3, 251.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028071,2028072,'1 ',2.30614E-4,1.10918E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028074,2028078,'1 ',2.23246E-4,1.05817E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029040,2028074,'1 ',1.45444E-4,1.80385E-3,4.60844E-2,1427.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028079,2028080,'1 ',2.35011E-4,1.03290E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028079,2028090,'1 ',2.54627E-3,1.27523E-2,8.91369E-3, 215.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028079,2028117,'1 ',1.78628E-3,1.06798E-2,7.33736E-3, 200.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028081,2028082,'1 ',2.33516E-4,1.07947E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028081,2028083,'1 ',2.98795E-4,1.03575E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028092,2028083,'1 ',1.30581E-3,6.64543E-3,3.04640E-3, 227.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028083,2028132,'1 ',5.42464E-4,3.29002E-3,2.61596E-2, 165.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028083,2029076,'1 ',1.27396E-3,6.31092E-3,1.03622E-2, 246.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028085,2028086,'1 ',2.62794E-4,1.19202E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028085,2028087,'1 ',2.98080E-4,1.02236E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028088,2028089,'1 ',2.23677E-4,1.18546E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028088,2028133,'1 ',2.53210E-3,1.45410E-2,2.05936E-2, 198.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028088,2028138,'1 ',1.43524E-3,1.02012E-2,1.03222E-2, 231.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028090,2028145,'1 ',2.14333E-3,1.08036E-2,3.98877E-3, 202.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028091,2028092,'1 ',2.51078E-4,1.01566E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028131,2028092,'1 ',2.57101E-3,1.63202E-2,8.67674E-3, 196.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028119,2028093,'1 ',7.77429E-4,5.46069E-3,3.06117E-3, 255.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028093,2028129,'1 ',1.03697E-3,4.98430E-3,8.80923E-3, 176.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028093,2028153,'1 ',2.34533E-3,1.38824E-2,6.53995E-3, 235.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028097,2028099,'1 ',2.02643E-4,1.18003E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028097,2028118,'1 ',4.40428E-4,4.89975E-3,1.90392E-1,1167.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028098,2028116,'1 ',1.94315E-3,8.56461E-3,2.67070E-3, 260.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028148,2028098,'1 ',3.37603E-3,1.97068E-2,1.54063E-2, 242.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028100,2028101,'1 ',2.37029E-4,1.17119E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028100,2028102,'1 ',2.41496E-4,1.16717E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028104,2028105,'1 ',2.95157E-4,1.07775E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028104,2028125,'1 ',2.23499E-3,1.20371E-2,1.02960E-2, 213.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028138,2028104,'1 ',6.73962E-4,4.05066E-3,1.77906E-3, 198.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028106,2028129,'1 ',1.76319E-3,7.99270E-3,1.22090E-2, 170.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028108,2028109,'1 ',2.68633E-4,1.08896E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028108,2029045,'1 ',1.42505E-3,1.01224E-2,1.28885E-2, 196.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029076,2028108,'1 ',1.55293E-3,9.20121E-3,4.17433E-3, 230.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028111,2028112,'1 ',2.53947E-4,1.12326E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028116,2028113,'1 ',1.18691E-3,8.29713E-3,1.36309E-3, 234.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028113,2028117,'1 ',2.10037E-3,8.89733E-3,1.19654E-2, 190.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028119,2028125,'1 ',1.33656E-3,8.32385E-3,3.30423E-3, 239.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028125,2028126,'1 ',2.65339E-4,1.06237E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028127,2028128,'1 ',2.15724E-4,1.10288E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028127,2028129,'1 ',2.49742E-4,1.16714E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028130,2028131,'1 ',2.36605E-4,1.13769E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028199,2028131,'1 ',1.57551E-3,8.43467E-3,4.02200E-3, 204.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028132,2028172,'1 ',2.63247E-3,1.66754E-2,1.19104E-2, 214.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028156,2028134,'1 ',1.10560E-3,5.86982E-3,2.35333E-3, 252.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028134,2028205,'1 ',4.30032E-3,2.23982E-2,1.28498E-2, 214.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028135,2028136,'1 ',2.48050E-4,1.09017E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028135,2028137,'1 ',2.37613E-4,1.00758E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028137,2028148,'1 ',1.56467E-3,8.48872E-3,6.05833E-3, 197.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028169,2028137,'1 ',5.75018E-4,3.46595E-3,4.50519E-3, 232.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028137,2028207,'1 ',2.35835E-3,1.45586E-2,2.07803E-2, 218.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028153,2028139,'1 ',1.05463E-3,5.33006E-3,4.26026E-3, 187.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028139,2028870,'1 ',6.04872E-3,3.09193E-2,2.32830E-2, 227.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028144,2028140,'1 ',1.68475E-3,1.18915E-2,3.95056E-3, 185.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028172,2028140,'1 ',3.16283E-3,1.71043E-2,7.28015E-3, 210.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028143,2028144,'1 ',2.19075E-4,1.07096E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028161,2028144,'1 ',3.80614E-3,2.15061E-2,2.34759E-2, 214.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028144,2028199,'1 ',2.38717E-3,1.48397E-2,1.53740E-2, 216.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028144,2028933,'1 ',4.03726E-3,2.28217E-2,3.26764E-2, 248.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028146,2028147,'1 ',2.76435E-4,1.11160E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028146,2028148,'1 ',2.06139E-4,1.06709E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028148,2028179,'1 ',2.03458E-3,1.20994E-2,1.90454E-2, 206.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028149,2028150,'1 ',2.15558E-4,1.13318E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028149,2028151,'1 ',2.41272E-4,1.00106E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028152,2028149,'1 ',1.00273E-3,6.16440E-3,1.71410E-3, 208.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028149,2028167,'1 ',1.77917E-3,1.29880E-2,1.98988E-2, 191.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028212,2028154,'1 ',7.45058E-3,3.84464E-2,9.28439E-3, 206.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028155,2028157,'1 ',2.24290E-4,1.02141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028155,2028158,'1 ',2.55171E-4,1.10595E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028159,2028156,'1 ',3.27808E-3,1.40351E-2,7.47964E-3, 238.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028156,2028185,'1 ',8.51372E-4,5.27221E-3,3.03697E-3, 253.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028156,2028189,'1 ',9.15006E-4,6.16528E-3,6.86661E-3, 270.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028168,2028158,'1 ',3.90554E-4,4.81023E-3,1.11214E-1,1093.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028211,2028158,'1 ',6.86213E-4,6.28437E-3,1.51082E-1,1063.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028159,2028160,'1 ',2.57330E-4,1.12463E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028159,2028203,'1 ',1.29962E-3,9.39216E-3,9.41267E-3, 185.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028161,2028162,'1 ',2.85486E-4,1.15441E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028161,2028227,'1 ',1.89617E-3,1.05562E-2,2.25085E-2, 238.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028163,2028175,'1 ',1.22174E-3,5.84507E-3,1.47312E-2, 243.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028163,2028190,'1 ',8.40320E-4,5.75425E-3,3.52286E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028163,2028232,'1 ',1.38549E-3,6.37985E-3,6.21453E-3, 251.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028164,2028165,'1 ',2.95208E-4,1.19801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028164,2028166,'1 ',2.34221E-4,1.11404E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028165,2028205,'1 ',1.75653E-3,8.67682E-3,3.86292E-3, 200.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028167,2028189,'1 ',1.86668E-3,8.85177E-3,5.41784E-3, 231.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028168,2029081,'1 ',1.27919E-3,1.50880E-2,2.92410E-1,1218.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028169,2028196,'1 ',1.62616E-3,1.19744E-2,2.39759E-3, 241.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028170,2028171,'1 ',2.84151E-4,1.14993E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028196,2028171,'1 ',3.31406E-3,1.08786E-2,8.08971E-3, 204.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028221,2028171,'1 ',3.32895E-3,1.84099E-2,3.27038E-2, 210.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028173,2028174,'1 ',2.72013E-4,1.16347E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028180,2028173,'1 ',2.20215E-3,1.15592E-2,2.67364E-3, 191.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028175,2028176,'1 ',2.27779E-4,1.06650E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028175,2028181,'1 ',1.05597E-3,6.47156E-3,4.35065E-3, 206.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028177,2028178,'1 ',2.64277E-4,1.15585E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028177,2028179,'1 ',2.23026E-4,1.04926E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028197,2028179,'1 ',1.50998E-3,1.08692E-2,8.65532E-3, 178.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028180,2028231,'1 ',4.24322E-3,2.58979E-2,2.75704E-2, 237.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028181,2028182,'1 ',2.30320E-4,1.09139E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028181,2028191,'1 ',1.02654E-3,5.24654E-3,2.87169E-3, 225.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028225,2028181,'1 ',3.89208E-3,1.49966E-2,8.97778E-3, 241.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028183,2028184,'1 ',2.92316E-4,1.13121E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028183,2028185,'1 ',2.88906E-4,1.04364E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028183,2028186,'1 ',2.33410E-4,1.14382E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028203,2028185,'1 ',1.77067E-3,9.75386E-3,3.90272E-3, 229.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028187,2028188,'1 ',2.31524E-4,1.10206E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028187,2028189,'1 ',2.96583E-4,1.05832E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028189,2028198,'1 ',2.84590E-3,1.68344E-2,5.32403E-2, 185.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028190,2028218,'1 ',7.00673E-4,2.96890E-3,1.14736E-3, 286.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028190,2028218,'2 ',7.00673E-4,2.96890E-3,1.14736E-3, 286.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028190,2028218,'3 ',7.00673E-4,2.96890E-3,1.14736E-3, 286.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028191,2028199,'1 ',7.00431E-3,2.58395E-2,4.04824E-2, 222.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028191,2028232,'1 ',1.11817E-3,5.89555E-3,2.65762E-3, 224.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028216,2028192,'1 ',1.57527E-3,8.41228E-3,9.79936E-3, 222.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028192,2028228,'1 ',2.04052E-3,1.41446E-2,1.23862E-2, 230.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028193,2028194,'1 ',2.01777E-4,1.02526E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028193,2028195,'1 ',2.74067E-4,1.16182E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028231,2028195,'1 ',1.72102E-3,1.06764E-2,8.12241E-3, 182.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028197,2028205,'1 ',1.97276E-3,9.42281E-3,2.00338E-2, 189.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028210,2028197,'1 ',1.10964E-3,7.90281E-3,6.27647E-3, 164.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028197,2028219,'1 ',1.41112E-3,9.65758E-3,4.66077E-3, 214.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028197,2028252,'1 ',3.17925E-3,1.92465E-2,2.76844E-2, 198.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028197,2028253,'1 ',2.11781E-3,1.43239E-2,1.61224E-2, 218.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028220,2028198,'1 ',1.42786E-3,1.06105E-2,7.45229E-3, 226.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028200,2028275,'1 ',2.08251E-3,9.48927E-3,3.30329E-3, 165.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028200,2028999,'1 ',3.57776E-3,2.68926E-2,2.16613E-2, 231.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028201,2028202,'1 ',2.63696E-4,1.13993E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028201,2028203,'1 ',2.85595E-4,1.04733E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028201,2028204,'1 ',2.27146E-4,1.06315E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028203,2028210,'1 ',1.70737E-3,1.00365E-2,3.98165E-2, 215.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028205,2028206,'1 ',2.42046E-4,1.15102E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028207,2028219,'1 ',2.44050E-3,1.61732E-2,9.83276E-3, 169.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028208,2028209,'1 ',2.42561E-4,1.04255E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028208,2028210,'1 ',2.11704E-4,1.04263E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028211,2029025,'1 ',1.18846E-3,1.38279E-2,3.11143E-1,1239.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028212,2028220,'1 ',3.14051E-3,1.89207E-2,1.62369E-2, 245.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028272,2028212,'1 ',4.14549E-3,2.81065E-2,8.54888E-3, 237.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028215,2028213,'1 ',1.10320E-3,6.73425E-3,3.75340E-3, 175.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028213,2028363,'1 ',3.55715E-3,1.66764E-2,3.23194E-2, 207.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028214,2028215,'1 ',2.76138E-4,1.08841E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028215,2028272,'1 ',2.94987E-3,1.98270E-2,1.60880E-2, 216.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028224,2028216,'1 ',1.58625E-3,1.03312E-2,3.10049E-3, 180.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028795,2028217,'1 ',4.12682E-4,5.60105E-3,1.37833E-1,1302.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028217,2028831,'1 ',6.36297E-4,7.87941E-3,2.21271E-1,1215.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028218,2028225,'1 ',1.96855E-3,8.53357E-3,3.90971E-2, 257.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028218,2028231,'1 ',1.37405E-3,7.17473E-3,4.23347E-3, 265.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028221,2028233,'1 ',2.24452E-3,1.36503E-2,9.33545E-3, 223.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028221,2028250,'1 ',3.35554E-3,2.08573E-2,2.78120E-2, 225.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028222,2029003,'1 ',3.77236E-4,4.79198E-3,1.23431E-1,1212.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028223,2028275,'1 ',1.99703E-3,1.15084E-2,9.98815E-3, 227.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028223,2029014,'1 ',1.04529E-3,6.14637E-3,1.38779E-3, 268.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028224,2028267,'1 ',1.88214E-3,1.25808E-2,1.68993E-2, 221.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028225,2028226,'1 ',2.31614E-4,1.13142E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028227,2028800,'1 ',2.00692E-3,1.04006E-2,2.56150E-3, 264.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028228,2028229,'1 ',2.03474E-4,1.17061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028228,2028282,'1 ',2.70774E-3,1.50386E-2,8.39650E-3, 226.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028228,2028796,'1 ',3.79245E-3,2.24081E-2,6.76950E-3, 232.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028230,2028260,'1 ',1.36524E-3,8.86743E-3,3.99768E-3, 204.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028266,2028230,'1 ',3.15002E-3,1.74675E-2,1.21223E-2, 247.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028233,2028870,'1 ',2.42064E-3,1.03880E-2,2.36414E-3, 239.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028271,2028234,'1 ',7.54487E-3,3.22037E-2,3.19210E-2, 243.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028235,2028236,'1 ',2.40852E-4,1.19541E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028244,2028235,'1 ',9.15614E-4,5.98564E-3,3.27523E-3, 211.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028235,2029014,'1 ',1.62455E-3,9.91678E-3,5.66905E-3, 232.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028237,2028238,'1 ',2.25239E-4,1.10148E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028933,2028238,'1 ',1.10386E-3,6.43274E-3,4.45940E-3, 233.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028238,2028985,'1 ',1.47065E-3,9.04157E-3,3.70432E-3, 215.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028238,2028999,'1 ',2.49467E-3,1.15374E-2,4.41461E-2, 228.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028239,2028240,'1 ',2.70586E-4,1.19223E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028239,2028241,'1 ',2.79911E-4,1.10421E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028239,2028242,'1 ',2.03733E-4,1.16299E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028251,2028240,'1 ',1.91542E-3,1.11331E-2,8.01035E-3, 240.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028256,2028240,'1 ',1.61021E-3,9.29966E-3,3.74005E-3, 261.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028243,2028250,'1 ',2.34311E-3,1.14564E-2,3.31583E-3, 251.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028800,2028243,'1 ',1.98098E-3,1.05426E-2,1.24712E-2, 272.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028244,2028251,'1 ',1.93502E-3,8.79620E-3,2.19156E-3, 203.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028273,2028245,'1 ',1.11344E-3,6.57318E-3,9.79199E-3, 215.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028245,2028832,'1 ',3.41021E-3,2.38978E-2,3.07832E-2, 237.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028246,2028267,'1 ',2.22568E-3,1.35947E-2,9.08167E-3, 254.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028246,2028341,'1 ',9.67989E-3,4.30534E-2,3.15461E-2, 268.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028247,2028260,'1 ',9.98929E-4,6.40309E-3,3.67225E-3, 207.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028247,2028933,'1 ',1.15535E-3,7.62554E-3,2.48893E-2, 178.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028248,2028249,'1 ',2.50714E-4,1.16185E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028248,2028250,'1 ',2.18903E-4,1.02609E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028252,2028327,'1 ',1.70131E-3,9.09146E-3,7.25625E-3, 224.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028253,2028254,'1 ',2.19558E-4,1.06158E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028253,2028304,'1 ',5.50850E-3,3.27584E-2,2.95190E-2, 239.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028255,2028263,'1 ',3.47790E-3,2.13176E-2,1.89080E-2, 180.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028255,2028800,'1 ',2.25564E-3,1.29947E-2,6.03296E-3, 210.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028292,2028256,'1 ',8.10525E-4,5.53563E-3,2.12032E-3, 237.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028999,2028256,'1 ',8.49333E-4,4.50132E-3,2.09936E-3, 283.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028999,2028256,'2 ',8.49333E-4,4.50132E-3,2.09936E-3, 283.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028257,2028258,'1 ',2.94474E-4,1.15616E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028257,2028279,'1 ',1.36140E-3,6.22570E-3,3.98753E-3, 199.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028257,2028292,'1 ',1.49387E-3,9.58342E-3,1.21289E-2, 193.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028257,2028832,'1 ',2.82461E-3,1.50422E-2,7.89502E-3, 236.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028259,2028260,'1 ',2.39102E-4,1.16023E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028259,2028261,'1 ',2.19148E-4,1.04637E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028260,2028796,'1 ',2.43848E-3,1.23778E-2,1.51399E-3, 235.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028262,2028298,'1 ',1.75767E-3,1.01560E-2,1.19310E-2, 222.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028299,2028262,'1 ',5.79372E-4,3.09628E-3,8.66343E-4, 194.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028263,2028264,'1 ',2.48750E-4,1.02587E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028279,2028263,'1 ',3.06839E-3,1.79899E-2,5.73726E-3, 207.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029005,2028263,'1 ',9.94345E-4,4.97787E-3,3.27622E-2, 247.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028265,2028266,'1 ',2.48545E-4,1.07796E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028266,2028293,'1 ',5.01890E-3,3.01061E-2,2.52567E-2, 209.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028266,2028301,'1 ',7.66037E-4,4.53506E-3,2.20618E-3, 166.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028266,2028344,'1 ',3.17853E-3,1.62490E-2,4.24922E-2, 279.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028268,2028269,'1 ',2.29908E-4,1.10895E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028268,2028270,'1 ',2.43209E-4,1.15919E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028312,2028270,'1 ',1.68262E-3,1.07750E-2,6.18979E-3, 184.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028270,2028357,'1 ',3.95637E-3,1.96309E-2,6.67700E-2, 231.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028271,2028849,'1 ',1.01551E-2,5.60464E-2,1.46760E-2, 252.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028273,2028274,'1 ',2.99283E-4,1.09136E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028273,2028306,'1 ',2.11164E-3,1.38797E-2,3.25628E-3, 217.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028323,2028273,'1 ',3.15932E-3,1.93286E-2,1.03046E-2, 185.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028273,2028943,'1 ',5.11112E-3,2.50016E-2,2.52452E-2, 235.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028276,2028277,'1 ',2.02847E-4,1.18671E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028276,2028278,'1 ',2.13620E-4,1.09213E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028324,2028277,'1 ',1.65831E-3,1.08813E-2,4.36975E-3, 224.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028277,2028371,'1 ',2.33328E-3,1.23842E-2,7.70341E-2, 226.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028277,2028400,'1 ',1.88812E-3,1.26811E-2,8.15787E-3, 231.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028280,2028291,'1 ',1.95563E-3,1.22415E-2,1.25038E-2, 246.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028280,2028306,'1 ',4.91700E-4,2.94181E-3,2.00432E-3, 216.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028281,2028282,'1 ',2.71950E-4,1.01906E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028985,2028282,'1 ',5.57768E-4,3.58007E-3,2.05648E-3, 253.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028283,2028284,'1 ',2.31295E-4,1.14874E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028283,2028285,'1 ',2.78187E-4,1.04960E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028290,2028284,'1 ',5.03525E-4,4.47830E-3,1.67971E-3, 218.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028284,2028366,'1 ',2.43548E-3,1.36133E-2,5.80197E-2, 245.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028284,2028462,'1 ',5.99906E-3,2.55290E-2,2.56615E-2, 250.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028355,2028286,'1 ',3.22709E-3,1.91043E-2,7.25311E-3, 252.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028286,2028849,'1 ',2.39978E-3,1.01492E-2,9.66033E-3, 273.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028287,2028288,'1 ',2.30819E-4,1.15736E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028287,2028339,'1 ',1.91368E-3,9.25054E-3,4.37691E-3, 250.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028348,2028287,'1 ',2.90866E-3,1.30610E-2,1.71669E-2, 228.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028896,2028287,'1 ',2.78471E-3,1.28775E-2,9.32197E-3, 243.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028289,2028290,'1 ',2.95551E-4,1.03183E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028341,2028290,'1 ',2.23967E-3,1.48860E-2,3.79216E-3, 244.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028326,2028291,'1 ',9.27914E-4,4.70259E-3,1.94787E-3, 269.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028293,2028999,'1 ',3.77715E-3,2.31153E-2,9.81884E-3, 150.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028344,2028294,'1 ',1.18574E-3,6.44256E-3,2.46467E-3, 172.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028294,2028355,'1 ',4.71613E-3,3.64797E-2,6.38753E-2, 231.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028401,2028295,'1 ',9.02083E-4,5.87623E-3,1.65802E-3, 235.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028783,2028295,'1 ',2.84207E-3,1.62267E-2,1.22275E-2, 263.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028296,2028297,'1 ',2.77673E-4,1.16356E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028296,2028298,'1 ',2.07783E-4,1.12551E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028329,2028298,'1 ',1.25101E-3,5.39186E-3,6.01931E-3, 217.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028298,2028861,'1 ',1.43631E-3,6.22665E-3,2.82963E-3, 269.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028299,2028339,'1 ',2.01714E-3,1.41594E-2,7.28812E-3, 238.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028300,2028301,'1 ',2.25220E-4,1.15640E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028301,2028861,'1 ',4.52588E-3,1.99669E-2,1.91021E-2, 227.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028302,2028350,'1 ',3.83007E-3,2.05232E-2,1.46335E-2, 196.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028302,2028432,'1 ',2.47118E-3,1.03393E-2,6.68793E-3, 255.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028303,2028318,'1 ',3.59410E-3,2.79373E-2,8.94959E-3, 225.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028303,2028372,'1 ',5.78510E-3,2.64077E-2,6.29544E-3, 152.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028304,2028305,'1 ',2.25790E-4,1.05337E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028372,2028304,'1 ',4.19455E-3,1.98894E-2,7.90873E-3, 215.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028304,2028429,'1 ',1.24786E-3,6.55442E-3,3.83739E-3, 250.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028304,2029082,'1 ',5.50628E-3,2.95859E-2,2.15567E-2, 231.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028306,2028307,'1 ',2.88878E-4,1.02812E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028308,2028309,'1 ',2.05092E-4,1.08043E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028308,2028349,'1 ',2.93452E-3,1.64758E-2,5.85491E-2, 254.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028308,2028400,'1 ',1.65463E-3,9.52154E-3,2.99581E-3, 246.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028418,2028308,'1 ',1.70846E-3,9.78537E-3,2.11113E-2, 244.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028310,2028337,'1 ',1.16733E-3,5.33003E-3,9.77023E-3, 286.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028310,2028363,'1 ',1.78163E-3,1.07828E-2,1.03624E-2, 245.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028310,2029026,'1 ',1.65998E-3,1.06338E-2,6.22934E-2, 225.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028311,2028316,'1 ',6.94799E-3,4.49470E-2,2.67741E-2, 244.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028311,2028462,'1 ',2.68821E-3,1.61904E-2,7.61579E-2, 269.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028311,2028849,'1 ',1.08018E-3,6.81822E-3,5.52244E-3, 246.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028849,2028312,'1 ',1.25703E-3,9.82836E-3,6.83239E-3, 218.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028316,2028719,'1 ',1.15783E-2,6.12178E-2,3.18943E-2, 248.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028317,2028428,'1 ',6.29154E-4,7.49022E-3,8.48161E-2,1183.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028318,2028319,'1 ',2.76579E-3,1.34539E-2,4.17814E-3, 241.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028411,2028318,'1 ',2.20768E-3,1.57812E-2,3.19194E-3, 208.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028319,2028320,'1 ',2.50682E-4,1.19908E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028319,2028338,'1 ',4.07636E-3,2.22077E-2,1.95324E-2, 192.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028321,2028322,'1 ',2.12867E-4,1.19362E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028321,2028323,'1 ',2.99725E-4,1.15282E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028323,2028328,'1 ',9.22853E-4,6.07702E-3,5.63079E-3, 205.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028324,2028326,'1 ',1.41017E-3,9.19107E-3,3.82382E-3, 254.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028325,2028782,'1 ',5.44129E-4,6.88623E-3,1.46778E-1,1216.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028326,2028375,'1 ',1.11097E-3,6.63561E-3,2.59622E-3, 192.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028958,2028326,'1 ',3.36666E-4,2.00733E-3,1.62171E-3, 225.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028327,2028371,'1 ',3.73228E-3,1.70904E-2,5.19632E-3, 201.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028327,2028418,'1 ',7.20566E-3,3.69036E-2,6.22025E-2, 241.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028328,2028381,'1 ',4.50473E-3,2.70046E-2,3.90389E-2, 243.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028402,2028329,'1 ',2.12783E-3,1.37291E-2,2.64882E-3, 193.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028330,2028353,'1 ',9.81252E-4,4.62633E-3,3.83577E-3, 222.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028330,2028391,'1 ',2.22593E-3,1.29894E-2,8.68223E-3, 190.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028334,2028335,'1 ',2.20439E-4,1.19446E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028354,2028334,'1 ',1.44915E-3,8.20756E-3,3.29860E-3, 188.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028334,2029026,'1 ',1.49119E-3,8.40692E-3,4.05049E-3, 210.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028336,2028337,'1 ',2.69401E-4,1.10630E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028337,2028365,'1 ',4.27918E-4,2.43685E-3,5.49123E-3, 330.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028338,2028439,'1 ',6.21274E-3,3.12102E-2,9.62481E-2, 206.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028339,2028340,'1 ',2.93869E-4,1.14047E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028341,2028342,'1 ',2.53539E-4,1.10690E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028341,2028348,'1 ',2.99920E-3,1.90143E-2,1.53244E-2, 256.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028849,2028341,'1 ',5.49709E-3,3.10718E-2,3.39824E-2, 295.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028849,2028341,'2 ',5.49709E-3,3.10718E-2,3.39824E-2, 295.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028849,2028341,'3 ',5.49709E-3,3.10718E-2,3.39824E-2, 295.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028343,2028347,'1 ',2.09722E-4,1.05347E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028343,2028460,'1 ',8.35995E-4,8.93307E-3,2.55864E-1,1326.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028860,2028343,'1 ',3.18857E-4,4.20812E-3,9.87704E-2,1129.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028344,2028896,'1 ',4.14115E-4,2.46167E-3,1.74885E-3, 230.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028362,2028349,'1 ',1.90580E-3,1.09977E-2,8.99691E-3, 263.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028349,2028432,'1 ',8.65679E-4,5.06802E-3,1.93193E-3, 281.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028442,2028349,'1 ',1.49784E-3,9.64282E-3,5.41646E-3, 231.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028349,2028463,'1 ',1.70298E-3,9.52436E-3,6.81299E-3, 218.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028360,2028350,'1 ',1.23332E-3,7.21859E-3,4.02490E-3, 209.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028351,2028352,'1 ',2.24427E-4,1.07529E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028365,2028351,'1 ',2.59894E-3,1.68719E-2,5.20119E-3, 196.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028351,2028503,'1 ',6.64622E-3,3.33229E-2,3.09122E-2, 212.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028353,2028354,'1 ',5.77489E-3,1.39010E-2,6.63632E-3, 220.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028353,2028368,'1 ',1.02112E-3,4.81027E-3,1.92026E-3, 222.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029026,2028354,'1 ',4.44854E-4,2.80063E-3,9.56131E-4, 264.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028355,2028356,'1 ',2.52593E-4,1.00959E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028357,2028427,'1 ',4.39688E-3,3.00894E-2,3.17378E-2, 272.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028357,2028459,'1 ',3.15741E-3,2.13491E-2,1.05763E-2, 265.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028358,2028359,'1 ',2.27516E-4,1.06357E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028358,2028360,'1 ',2.06231E-4,1.18064E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028360,2028367,'1 ',1.50930E-3,1.03073E-2,3.52542E-3, 215.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028464,2028360,'1 ',1.49401E-3,7.76597E-3,1.62929E-3, 225.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028361,2028362,'1 ',2.86379E-4,1.03613E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028362,2028375,'1 ',3.45244E-3,1.69563E-2,1.69212E-2, 215.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029025,2028364,'1 ',3.91606E-4,4.64309E-3,9.78692E-2,1219.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028365,2028383,'1 ',3.20211E-3,1.63783E-2,7.51593E-3, 204.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028441,2028366,'1 ',3.41429E-3,1.98329E-2,1.36245E-2, 235.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028367,2028427,'1 ',7.30172E-3,3.47741E-2,3.33440E-2, 234.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028368,2028369,'1 ',2.80959E-4,1.03020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028368,2029026,'1 ',1.28287E-3,8.58608E-3,2.78143E-3, 250.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028370,2028382,'1 ',3.52717E-3,1.81354E-2,8.85268E-3, 213.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028373,2028374,'1 ',2.07673E-4,1.02410E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028417,2028373,'1 ',1.26022E-3,6.08823E-3,4.23036E-3, 250.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028373,2028418,'1 ',4.75129E-4,3.08538E-3,1.31582E-3, 413.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028373,2028555,'1 ',3.62756E-3,2.16241E-2,6.74406E-2, 255.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028375,2028376,'1 ',2.48515E-4,1.06638E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028377,2028378,'1 ',2.99052E-4,1.14636E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028377,2028404,'1 ',5.66708E-3,2.17056E-2,2.76194E-2, 182.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028377,2028447,'1 ',5.37933E-3,2.34820E-2,1.08238E-2, 233.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028379,2028380,'1 ',2.12580E-4,1.12085E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028379,2028425,'1 ',2.21966E-3,1.36943E-2,1.13841E-2, 192.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028379,2028472,'1 ',3.34311E-3,2.29596E-2,4.74497E-2, 211.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029082,2028381,'1 ',7.52179E-4,4.82085E-3,1.87557E-3, 257.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028382,2028404,'1 ',3.51199E-3,2.16526E-2,1.07630E-2, 231.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028383,2028384,'1 ',2.63854E-4,1.01988E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028383,2028466,'1 ',7.75566E-3,3.51553E-2,3.23408E-2, 187.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028385,2028504,'1 ',1.29137E-3,9.73583E-3,2.87444E-3, 200.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028385,2028508,'1 ',2.29516E-3,1.51749E-2,2.72570E-2, 248.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028386,2028783,'1 ',4.22129E-3,2.43964E-2,3.03369E-2, 264.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028958,2028386,'1 ',7.43103E-4,3.91275E-3,4.47818E-3, 225.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028387,2028388,'1 ',2.55469E-4,1.13601E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028388,2028391,'1 ',2.32946E-3,1.21486E-2,9.99585E-3, 225.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028388,2028393,'1 ',1.92071E-3,1.17989E-2,3.71458E-3, 205.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028436,2028388,'1 ',1.34322E-3,9.64323E-3,5.25823E-3, 237.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028388,2028724,'1 ',1.84322E-3,1.12534E-2,1.85631E-2, 266.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028389,2028436,'1 ',1.80189E-3,7.58351E-3,3.40463E-3, 203.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028467,2028389,'1 ',2.07373E-3,1.33786E-2,5.63592E-3, 192.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028390,2028391,'1 ',2.83090E-4,1.18119E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028392,2028393,'1 ',2.23004E-4,1.18700E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028393,2029004,'1 ',2.79758E-3,1.34190E-2,1.28198E-2, 239.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028394,2028395,'1 ',2.28091E-4,1.10707E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028547,2028394,'1 ',1.75555E-3,9.22578E-3,1.43683E-2, 208.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028394,2028558,'1 ',1.32249E-3,6.88805E-3,9.52184E-3, 185.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028396,2028397,'1 ',2.32889E-4,1.05243E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028396,2028398,'1 ',6.10057E-4,3.72054E-3,1.59728E-3, 224.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028396,2028908,'1 ',3.69608E-3,1.62578E-2,9.80437E-3, 248.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028398,2028456,'1 ',1.95715E-3,1.05578E-2,8.38509E-2, 167.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028399,2028400,'1 ',2.35392E-4,1.04196E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028402,2028401,'1 ',2.16903E-3,8.89797E-3,9.61045E-3, 212.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028441,2028402,'1 ',1.84073E-3,1.18958E-2,1.27146E-2, 241.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028403,2028407,'1 ',2.15416E-4,1.09479E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028403,2028408,'1 ',2.25771E-4,1.13880E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028404,2028409,'1 ',5.43338E-4,3.41581E-3,1.18337E-3, 255.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028404,2028836,'1 ',9.17259E-4,4.77538E-3,1.81672E-3, 217.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028780,2028408,'1 ',3.68842E-4,3.67831E-3,4.92047E-2,1094.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028842,2028408,'1 ',7.89331E-4,9.19915E-3,2.10144E-1,1280.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028409,2028443,'1 ',4.22466E-4,2.83235E-3,1.71573E-3, 207.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028409,2028450,'1 ',1.61136E-3,8.56633E-3,4.13928E-3, 243.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028409,2028473,'1 ',1.36829E-3,8.14318E-3,7.60166E-3, 256.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028453,2028410,'1 ',8.01758E-4,5.88698E-3,2.32470E-3, 237.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028908,2028410,'1 ',1.46661E-3,6.69873E-3,1.17186E-2, 257.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028411,2028469,'1 ',4.17305E-3,2.12357E-2,2.89189E-2, 194.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028412,2028413,'1 ',2.79701E-4,1.07769E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028412,2028414,'1 ',2.18613E-4,1.13666E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028412,2028415,'1 ',2.10420E-4,1.10765E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028421,2028413,'1 ',5.59027E-3,2.71778E-2,2.09789E-2, 194.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028413,2028469,'1 ',2.22417E-3,1.43960E-2,8.57406E-2, 240.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028413,2028808,'1 ',1.59756E-3,9.77156E-3,2.94778E-3, 260.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028416,2028782,'1 ',5.83286E-4,7.44059E-3,1.52134E-1,1217.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028508,2028417,'1 ',1.25436E-3,7.65679E-3,2.99549E-3, 246.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028419,2028420,'1 ',2.61643E-4,1.16266E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028419,2028421,'1 ',2.71205E-4,1.01082E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028421,2028808,'1 ',7.23435E-3,4.13128E-2,1.48010E-2, 209.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028422,2028481,'1 ',3.42726E-3,2.12750E-2,1.16046E-2, 222.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028422,2028724,'1 ',1.37783E-3,5.80399E-3,5.93295E-3, 247.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028423,2028424,'1 ',2.36003E-4,1.02130E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028424,2028446,'1 ',2.43434E-3,1.69456E-2,5.10079E-3, 231.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028456,2028424,'1 ',1.12821E-3,7.04301E-3,4.03745E-3, 211.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028424,2028495,'1 ',3.44291E-3,1.71826E-2,9.24736E-3, 226.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028425,2028426,'1 ',2.95214E-4,1.18116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028425,2028836,'1 ',1.30677E-3,8.22861E-3,2.94654E-3, 234.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028427,2028441,'1 ',5.56341E-3,3.30144E-2,3.17996E-2, 230.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028428,2029081,'1 ',3.36855E-4,4.39457E-3,1.84010E-1,1299.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028432,2028433,'1 ',2.17917E-4,1.11250E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028432,2028783,'1 ',1.10150E-3,5.23271E-3,3.86595E-3, 291.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028432,2028783,'2 ',1.10150E-3,5.23271E-3,3.86595E-3, 291.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028432,2028783,'3 ',1.10150E-3,5.23271E-3,3.86595E-3, 291.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028434,2028435,'1 ',2.69322E-4,1.16251E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028508,2028434,'1 ',5.89839E-3,2.38917E-2,2.69008E-2, 217.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028434,2028531,'1 ',2.79243E-3,1.54962E-2,4.96838E-3, 250.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028437,2028524,'1 ',1.79629E-3,1.19827E-2,4.01203E-3, 231.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028437,2028843,'1 ',1.81041E-3,1.13717E-2,1.10615E-2, 233.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029004,2028437,'1 ',1.73923E-3,8.55143E-3,9.97040E-3, 217.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028469,2028438,'1 ',1.38558E-3,8.44429E-3,3.01710E-2, 226.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028438,2028626,'1 ',4.71270E-3,2.17817E-2,3.81357E-2, 248.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029082,2028439,'1 ',3.42067E-3,2.31459E-2,6.09729E-3, 239.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028440,2028504,'1 ',1.97162E-3,1.03131E-2,4.98012E-3, 196.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028440,2028583,'1 ',6.03590E-3,3.09187E-2,2.48686E-2, 236.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028442,2028783,'1 ',1.84042E-3,9.59011E-3,1.75096E-2, 251.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028444,2028445,'1 ',2.97634E-4,1.11039E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028444,2028446,'1 ',2.32967E-4,1.09063E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028979,2028446,'1 ',3.26791E-3,1.31674E-2,1.02775E-2, 251.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028447,2028493,'1 ',2.73604E-3,1.70343E-2,2.47790E-2, 229.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028447,2028495,'1 ',2.08822E-3,9.61388E-3,1.65705E-3, 254.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028447,2028979,'1 ',6.60491E-4,4.04023E-3,2.85541E-2, 287.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028447,2028979,'2 ',6.60491E-4,4.04023E-3,2.85541E-2, 287.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028447,2028979,'3 ',6.60491E-4,4.04023E-3,2.85541E-2, 287.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028448,2028449,'1 ',2.33870E-4,1.10023E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028448,2028572,'1 ',1.70748E-3,9.45560E-3,3.30229E-3, 157.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028448,2028806,'1 ',2.77312E-3,1.55891E-2,3.14027E-2, 238.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028450,2028451,'1 ',2.05080E-4,1.02800E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028774,2028450,'1 ',1.69587E-3,1.19522E-2,1.16384E-2, 265.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028452,2028453,'1 ',2.52165E-4,1.03971E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028452,2028454,'1 ',2.85900E-4,1.04005E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028453,2028455,'1 ',1.39257E-3,7.91846E-3,2.98003E-3, 202.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028456,2028457,'1 ',2.06403E-4,1.17208E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028458,2028460,'1 ',2.63683E-4,1.09752E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028458,2028461,'1 ',2.61687E-4,1.10680E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028459,2028476,'1 ',2.73124E-3,1.44518E-2,5.33663E-3, 212.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028460,2028848,'1 ',4.86862E-4,6.68109E-3,1.48658E-1,1113.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028460,2028964,'1 ',1.35447E-3,1.74123E-2,3.22712E-1,1273.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028464,2028463,'1 ',1.16687E-3,5.08775E-3,5.65173E-3, 244.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028463,2028783,'1 ',1.21289E-3,6.67645E-3,1.39493E-3, 303.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028464,2028465,'1 ',2.18565E-4,1.13594E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028503,2028466,'1 ',3.33960E-3,1.61967E-2,5.24863E-3, 228.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028467,2028468,'1 ',2.13856E-4,1.10147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028524,2028467,'1 ',2.23502E-3,1.43107E-2,8.96446E-3, 232.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028469,2028470,'1 ',2.68863E-4,1.02812E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028469,2028471,'1 ',1.90474E-3,1.05004E-2,6.92345E-3, 163.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028471,2028567,'1 ',7.74358E-3,4.73535E-2,1.45352E-2, 225.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028472,2028549,'1 ',1.20627E-3,5.63305E-3,7.12574E-3, 231.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028473,2028485,'1 ',3.28497E-3,2.05080E-2,9.93327E-3, 217.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028474,2028475,'1 ',1.42792E-3,7.98302E-3,7.85172E-3, 192.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028474,2028522,'1 ',1.52107E-3,9.36158E-3,7.54656E-3, 203.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028474,2028774,'1 ',5.94398E-4,3.52221E-3,3.19819E-3, 306.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028475,2028490,'1 ',1.66824E-3,9.58111E-3,2.33054E-2, 268.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028475,2028523,'1 ',4.85532E-3,2.63734E-2,1.17583E-2, 174.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028979,2028475,'1 ',2.90963E-4,1.84801E-3,7.39586E-4, 282.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028979,2028475,'2 ',2.90963E-4,1.84801E-3,7.39586E-4, 282.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028477,2028476,'1 ',3.82566E-3,2.53944E-2,4.84761E-3, 174.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028477,2028478,'1 ',2.03877E-4,1.15746E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028477,2028619,'1 ',8.66542E-3,5.60714E-2,2.11790E-2, 218.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028485,2028479,'1 ',1.76254E-3,1.22885E-2,1.53033E-2, 207.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028577,2028479,'1 ',4.12596E-3,2.39755E-2,6.82592E-3, 236.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028480,2028485,'1 ',2.62064E-3,1.37457E-2,5.11917E-3, 194.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028480,2028488,'1 ',1.37694E-3,8.90146E-3,1.94876E-3, 201.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028481,2028501,'1 ',1.57309E-3,7.90165E-3,2.29392E-2, 208.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028980,2028481,'1 ',8.13447E-4,3.95824E-3,2.19764E-3, 216.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028482,2028483,'1 ',2.65327E-4,1.08899E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028482,2028513,'1 ',1.27217E-3,6.00649E-3,3.40807E-3, 173.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028482,2028545,'1 ',8.77766E-4,3.88757E-3,1.22669E-3, 241.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028482,2029017,'1 ',2.02379E-3,1.31370E-2,3.47632E-2, 261.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028484,2028513,'1 ',1.36473E-3,5.87024E-3,5.13768E-3, 192.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028544,2028484,'1 ',2.84042E-3,1.43282E-2,5.02906E-3, 207.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028485,2028486,'1 ',2.32156E-4,1.02520E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028487,2028488,'1 ',2.83321E-4,1.06292E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028487,2028489,'1 ',2.08164E-4,1.11560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028980,2028488,'1 ',3.04976E-3,1.70989E-2,5.89566E-3, 240.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028490,2028541,'1 ',9.04588E-4,6.02200E-3,1.61470E-2, 231.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028572,2028490,'1 ',1.24787E-3,7.41320E-3,1.53809E-3, 220.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028491,2028492,'1 ',2.08402E-4,1.15248E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028491,2028563,'1 ',2.25409E-3,1.30410E-2,1.06105E-2, 218.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028491,2028599,'1 ',4.19387E-3,2.13493E-2,2.05736E-2, 235.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028493,2028494,'1 ',2.32098E-4,1.05638E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028493,2028516,'1 ',7.31011E-4,3.09160E-3,2.69188E-3, 156.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028495,2028496,'1 ',2.53477E-4,1.15547E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028497,2029017,'1 ',3.62735E-3,2.14884E-2,2.12381E-2, 228.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028497,2029061,'1 ',1.33312E-3,8.49411E-3,1.01213E-2, 191.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028519,2028498,'1 ',3.00331E-3,1.23445E-2,7.35664E-3, 220.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028547,2028498,'1 ',3.36033E-4,2.01357E-3,8.24742E-3, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028499,2028500,'1 ',2.73353E-4,1.14118E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
