2028499,2028501,'1 ',2.08299E-4,1.03888E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028501,2028790,'1 ',1.87103E-3,1.24456E-2,5.72396E-3, 243.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028813,2028502,'1 ',5.28808E-4,6.40159E-3,1.63686E-1,1108.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028842,2028502,'1 ',4.48141E-4,4.55536E-3,9.48824E-2,1276.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028604,2028503,'1 ',2.12403E-3,1.04529E-2,2.73668E-3, 241.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028504,2028505,'1 ',2.80557E-4,1.08190E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028506,2028507,'1 ',2.68157E-4,1.13721E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028506,2028508,'1 ',2.59242E-4,1.18276E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028510,2028509,'1 ',3.77682E-3,2.38837E-2,7.52434E-3, 228.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028567,2028509,'1 ',4.01133E-3,2.44608E-2,4.06979E-3, 231.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028509,2028624,'1 ',7.63550E-3,3.91903E-2,1.67424E-2, 211.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028510,2028564,'1 ',3.48680E-3,1.85926E-2,1.78221E-2, 195.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028511,2028512,'1 ',2.43483E-4,1.19761E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028511,2028513,'1 ',2.54444E-4,1.01109E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028513,2028728,'1 ',5.74294E-3,2.33177E-2,2.47527E-2, 240.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028514,2028515,'1 ',2.11402E-4,1.06299E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028514,2028516,'1 ',2.89251E-4,1.03125E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028514,2028517,'1 ',2.01804E-4,1.08703E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028544,2028516,'1 ',3.00674E-4,1.88500E-3,1.41128E-3, 231.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028518,2028519,'1 ',2.17447E-4,1.04653E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028908,2028519,'1 ',5.36252E-4,3.42775E-3,5.04677E-3, 258.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028520,2028521,'1 ',2.61322E-4,1.03241E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028520,2028544,'1 ',1.60678E-3,8.74322E-3,6.66687E-3, 225.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028520,2028549,'1 ',1.27343E-3,7.88100E-3,1.41320E-3, 195.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028522,2028979,'1 ',2.18342E-3,1.63127E-2,4.95600E-3, 210.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028523,2028900,'1 ',3.96895E-3,1.45189E-2,1.61516E-2, 205.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028524,2028808,'1 ',9.03455E-3,4.87581E-2,1.93941E-2, 231.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028525,2028603,'1 ',1.32198E-3,9.85425E-3,4.28835E-3, 206.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028604,2028525,'1 ',3.35087E-3,1.80832E-2,2.79704E-2, 201.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028526,2028527,'1 ',2.20773E-4,1.03463E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028526,2028528,'1 ',2.33433E-4,1.12201E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028526,2028529,'1 ',2.16958E-4,1.12045E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028595,2028528,'1 ',1.12613E-3,7.51527E-3,7.76184E-3, 216.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028528,2028979,'1 ',2.05410E-3,9.95496E-3,5.90072E-3, 264.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028592,2028530,'1 ',1.19325E-3,6.71562E-3,3.36167E-3, 194.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028530,2028806,'1 ',1.01372E-3,5.34847E-3,2.18871E-3, 215.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028530,2028856,'1 ',1.48053E-3,7.51211E-3,1.86107E-3, 216.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028531,2028582,'1 ',3.15187E-3,2.35685E-2,1.09276E-2, 235.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028531,2028640,'1 ',7.01607E-3,4.26661E-2,3.83119E-2, 230.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028532,2028533,'1 ',2.07260E-4,1.11369E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028532,2028534,'1 ',2.51014E-4,1.06569E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028635,2028534,'1 ',2.84753E-3,1.47566E-2,4.34875E-3, 238.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028534,2028688,'1 ',1.87853E-2,1.16496E-1,1.26355E-1, 260.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028535,2028540,'1 ',2.88052E-4,1.17505E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028535,2028631,'1 ',5.67496E-4,5.72288E-3,1.06863E-1,1038.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028842,2028535,'1 ',6.41596E-4,8.28453E-3,1.31021E-1,1291.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028536,2028577,'1 ',2.37008E-3,1.79533E-2,4.03736E-3, 258.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028578,2028536,'1 ',5.28096E-3,2.65708E-2,9.51428E-3, 237.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028536,2028603,'1 ',2.88578E-3,2.19284E-2,3.04678E-2, 244.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028623,2028536,'1 ',4.53301E-3,2.67019E-2,2.04431E-2, 202.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028536,2028635,'1 ',2.13959E-3,9.09179E-3,5.61049E-3, 174.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028536,2028637,'1 ',2.79518E-3,1.97464E-2,1.26807E-2, 178.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028541,2028542,'1 ',2.11936E-4,1.16913E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028541,2028606,'1 ',1.75525E-3,1.01837E-2,1.37554E-3, 214.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028541,2028932,'1 ',2.05903E-3,1.69635E-2,1.65359E-2, 206.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028548,2028543,'1 ',1.44163E-4,1.65042E-3,3.32441E-2,1086.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028543,2029016,'1 ',6.67080E-4,8.59255E-3,1.13037E-1,1271.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028544,2028547,'1 ',1.47530E-3,9.68918E-3,6.93168E-3, 229.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028545,2028546,'1 ',2.81525E-4,1.10639E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028580,2028545,'1 ',1.84419E-3,9.27532E-3,9.25385E-3, 206.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028547,2028932,'1 ',1.50888E-3,6.20973E-3,2.58838E-3, 233.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028548,2028598,'1 ',4.89387E-4,5.97189E-3,1.54843E-1,1129.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028548,2028909,'1 ',2.87997E-4,3.71881E-3,6.61678E-2,1227.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028978,2028548,'1 ',5.24042E-4,6.39227E-3,8.85918E-2,1158.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028548,2029016,'1 ',5.26291E-4,6.13522E-3,2.30000E-1,1368.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028549,2028560,'1 ',1.79818E-3,7.62744E-3,1.62957E-3, 228.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028573,2028552,'1 ',2.32377E-3,1.36935E-2,3.73601E-3, 213.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028552,2028580,'1 ',1.34612E-3,6.99583E-3,1.81900E-3, 177.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028552,2028601,'1 ',2.23202E-3,1.51787E-2,1.30808E-2, 204.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028554,2028553,'1 ',2.06233E-3,1.30304E-2,8.11757E-3, 236.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028558,2028553,'1 ',1.74884E-3,8.77011E-3,1.06803E-2, 218.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028553,2028599,'1 ',1.61775E-3,9.73211E-3,6.78232E-3, 254.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028553,2029061,'1 ',9.88128E-4,4.65478E-3,5.25940E-3, 231.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028563,2028554,'1 ',1.79251E-3,6.09582E-3,6.36416E-3, 190.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028597,2028555,'1 ',4.12129E-3,2.14020E-2,2.24934E-2, 195.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028638,2028555,'1 ',4.23205E-3,2.19455E-2,8.04153E-3, 254.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028556,2028568,'1 ',3.25111E-3,1.90887E-2,7.08945E-3, 188.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028556,2028617,'1 ',1.86652E-3,1.16480E-2,5.64793E-3, 215.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028557,2028558,'1 ',2.76424E-4,1.04995E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028557,2028559,'1 ',2.41720E-4,1.08346E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028560,2028561,'1 ',2.35973E-4,1.04585E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028560,2028606,'1 ',1.49472E-3,9.25167E-3,2.30752E-2, 201.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028562,2028563,'1 ',2.83522E-4,1.15327E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028564,2028565,'1 ',2.44074E-4,1.05064E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028564,2028808,'1 ',5.79617E-3,3.11421E-2,9.04323E-3, 227.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028566,2028625,'1 ',7.52780E-4,8.65454E-3,9.51389E-2,1139.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028567,2028646,'1 ',1.14760E-2,6.24708E-2,6.27753E-2, 210.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028568,2029082,'1 ',2.30822E-3,1.31915E-2,1.77152E-2, 236.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028569,2028611,'1 ',4.00471E-3,2.25419E-2,9.28429E-3, 176.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028569,2028647,'1 ',1.45862E-2,6.88525E-2,5.07775E-2, 218.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028570,2028571,'1 ',2.89719E-4,1.15121E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028570,2028572,'1 ',2.17040E-4,1.19259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028573,2028575,'1 ',2.27044E-3,1.22627E-2,5.02730E-3, 239.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028574,2028780,'1 ',6.04542E-4,6.45880E-3,2.85256E-1,1151.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029016,2028574,'1 ',4.88814E-4,6.19735E-3,1.49097E-1,1342.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028601,2028575,'1 ',1.92541E-3,1.38397E-2,6.20789E-3, 237.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028575,2028628,'1 ',1.42186E-3,8.96353E-3,6.00200E-2, 220.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028575,2028629,'1 ',1.52351E-3,7.80613E-3,2.38255E-3, 226.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028612,2028576,'1 ',3.27790E-3,1.63560E-2,7.59185E-3, 187.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028618,2028576,'1 ',1.22169E-3,9.42851E-3,4.04031E-3, 200.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028578,2028579,'1 ',2.94329E-4,1.06902E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028578,2028595,'1 ',1.51658E-3,1.01657E-2,1.31659E-2, 187.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028580,2028615,'1 ',4.72834E-3,2.55672E-2,1.70884E-2, 214.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028581,2028782,'1 ',5.81583E-4,7.31218E-3,1.43802E-1,1038.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028581,2028924,'1 ',1.14116E-3,1.41945E-2,3.64884E-1,1169.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028582,2028583,'1 ',6.07177E-3,3.03322E-2,1.81284E-2, 255.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028583,2028584,'1 ',2.37121E-4,1.19057E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028596,2028583,'1 ',2.86841E-3,1.28151E-2,3.37753E-3, 187.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028585,2028586,'1 ',2.93288E-4,1.00901E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028585,2028615,'1 ',8.45092E-4,5.33483E-3,5.25993E-3, 234.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029017,2028585,'1 ',1.43772E-3,7.64681E-3,4.21836E-3, 258.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028587,2028588,'1 ',2.51510E-4,1.15301E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028588,2029017,'1 ',1.17154E-3,6.32823E-3,3.72305E-3, 184.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028588,2029059,'1 ',1.25630E-3,6.82509E-3,1.99462E-3, 220.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028599,2028589,'1 ',1.10007E-3,5.54832E-3,1.56325E-3, 223.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028613,2028589,'1 ',1.45838E-3,8.55093E-3,4.46084E-3, 174.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028628,2028590,'1 ',2.39541E-3,1.13928E-2,1.11280E-2, 192.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028590,2028632,'1 ',4.22622E-3,2.16701E-2,1.01978E-2, 221.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028591,2028629,'1 ',7.23163E-4,5.35262E-3,1.08721E-3, 189.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028856,2028591,'1 ',2.39416E-3,1.36624E-2,1.00738E-2, 222.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028592,2028593,'1 ',2.02086E-4,1.16982E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028592,2028806,'1 ',1.12378E-3,7.29739E-3,4.81850E-3, 218.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028594,2028595,'1 ',3.10726E-3,1.34736E-2,6.81039E-3, 200.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028594,2028979,'1 ',2.29586E-3,1.66724E-2,1.56233E-2, 241.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028595,2028608,'1 ',1.04488E-3,4.66982E-3,1.16539E-3, 162.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028597,2028596,'1 ',5.19367E-3,3.75016E-2,1.78624E-2, 227.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028597,2029066,'1 ',6.47093E-3,3.63527E-2,4.06787E-2, 260.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028598,2029016,'1 ',4.50643E-4,5.29610E-3,6.26558E-2,1328.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028600,2028601,'1 ',2.76046E-4,1.13125E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028600,2028602,'1 ',2.87649E-4,1.05769E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028601,2028643,'1 ',3.36348E-3,1.90054E-2,2.90703E-2, 159.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028605,2028606,'1 ',2.44161E-4,1.19018E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028605,2028607,'1 ',2.78705E-4,1.17652E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028608,2028609,'1 ',2.54952E-4,1.15571E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028608,2028856,'1 ',4.34787E-3,1.63519E-2,1.46812E-2, 229.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028610,2028891,'1 ',3.10964E-2,2.28525E-1,2.23357E-1, 236.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 102.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028611,2028626,'1 ',2.62998E-3,1.22199E-2,7.45419E-3, 206.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028617,2028612,'1 ',1.82479E-3,9.14696E-3,4.35393E-3, 234.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028626,2028612,'1 ',2.45890E-3,1.27307E-2,6.21738E-3, 254.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028613,2028614,'1 ',2.26104E-4,1.11741E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028613,2029059,'1 ',3.63961E-3,1.97833E-2,3.36818E-2, 226.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028616,2028617,'1 ',2.90928E-4,1.13707E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028618,2028654,'1 ',1.38118E-2,8.86817E-2,4.24220E-2, 225.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028619,2028620,'1 ',2.66887E-4,1.16076E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028641,2028619,'1 ',1.09458E-2,6.24402E-2,4.83779E-2, 206.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028619,2028960,'1 ',1.62332E-2,5.95007E-2,3.92286E-2, 242.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028621,2028622,'1 ',2.09009E-4,1.19138E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028622,2028623,'1 ',1.77303E-3,9.02498E-3,5.94395E-3, 193.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028622,2028632,'1 ',4.23305E-3,2.01821E-2,9.68243E-3, 206.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028632,2028623,'1 ',2.01324E-3,1.29572E-2,4.15322E-3, 212.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028624,2028656,'1 ',8.69885E-3,5.02203E-2,8.17453E-2, 245.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028625,2028627,'1 ',2.60945E-4,1.00958E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028763,2028625,'1 ',1.10696E-3,1.32827E-2,3.87275E-1,1330.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028629,2028630,'1 ',2.99587E-4,1.01308E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028857,2028631,'1 ',6.07406E-4,6.72246E-3,1.12380E-1,1125.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028633,2028634,'1 ',2.09110E-4,1.03352E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028644,2028634,'1 ',3.66566E-3,1.76882E-2,8.60524E-3, 229.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028634,2028756,'1 ',1.78736E-2,8.25566E-2,5.88342E-2, 264.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028635,2028636,'1 ',2.00624E-4,1.13089E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028635,2028637,'1 ',8.94121E-4,4.47265E-3,2.71421E-2, 211.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028638,2028639,'1 ',2.95628E-4,1.14944E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028640,2028638,'1 ',2.34402E-3,1.21766E-2,5.91973E-3, 192.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028638,2029037,'1 ',3.20183E-3,1.85631E-2,1.37228E-1, 265.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029062,2028640,'1 ',5.57698E-3,3.35591E-2,2.27390E-2, 253.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028662,2028641,'1 ',1.09921E-2,6.08361E-2,2.76011E-2, 162.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028642,2028643,'1 ',2.48331E-4,1.00395E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028643,2028644,'1 ',5.29143E-3,2.97318E-2,2.28340E-2, 196.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028646,2028685,'1 ',8.43902E-3,5.58892E-2,7.64496E-2, 220.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028647,2028859,'1 ',6.09827E-3,3.15228E-2,1.34588E-2, 241.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028648,2028917,'1 ',1.37267E-3,7.95753E-3,9.92247E-3, 176.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029038,2028648,'1 ',1.50063E-3,9.38100E-3,5.10947E-3, 236.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029066,2028648,'1 ',6.89199E-4,4.35622E-3,6.17064E-3, 214.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028658,2028649,'1 ',2.49198E-3,1.26103E-2,5.89901E-3, 207.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028649,2028925,'1 ',2.71416E-3,1.38669E-2,1.26070E-2, 233.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028653,2028654,'1 ',2.14352E-4,1.16453E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029038,2028654,'1 ',6.12065E-3,2.94915E-2,1.59011E-2, 247.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028655,2028657,'1 ',2.73090E-4,1.09939E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028655,2028684,'1 ',4.86731E-4,6.57825E-3,1.30335E-1,1099.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028655,2028924,'1 ',6.76114E-4,8.48133E-3,2.44195E-1,1100.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028664,2028656,'1 ',2.68280E-3,1.59945E-2,6.44552E-3, 177.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028656,2028666,'1 ',3.76737E-3,1.78625E-2,3.31548E-3, 220.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028658,2028659,'1 ',3.99530E-3,2.91067E-2,1.04036E-2, 189.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028859,2028658,'1 ',2.34845E-3,1.35962E-2,1.43125E-2, 212.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028659,2028726,'1 ',6.81333E-3,4.15348E-2,2.41843E-2, 216.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028660,2028661,'1 ',2.76940E-4,1.14513E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029055,2028660,'1 ',6.10688E-3,3.77199E-2,3.13317E-2, 243.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028660,2029062,'1 ',4.92959E-3,2.63263E-2,1.73296E-1, 227.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028662,2028663,'1 ',2.77541E-4,1.00735E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028662,2028673,'1 ',8.79002E-3,4.31776E-2,5.80536E-2, 202.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028664,2028665,'1 ',2.59747E-4,1.16356E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028664,2028917,'1 ',7.63752E-3,4.31601E-2,5.35466E-2, 211.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028666,2028667,'1 ',3.38980E-3,1.70729E-2,1.74032E-2, 177.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028667,2028675,'1 ',1.58562E-3,9.47251E-3,1.48975E-2, 204.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028668,2028672,'1 ',3.00224E-3,1.88890E-2,5.01490E-3, 193.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028685,2028668,'1 ',5.70191E-3,3.01156E-2,1.20580E-2, 234.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028677,2028672,'1 ',2.38962E-3,1.50456E-2,4.15275E-3, 195.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029055,2028673,'1 ',5.06851E-3,3.21490E-2,1.73757E-2, 219.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028674,2028680,'1 ',6.99630E-3,3.81530E-2,9.28555E-3, 221.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028674,2028948,'1 ',1.94875E-2,9.94994E-2,1.26648E-1, 244.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028675,2028676,'1 ',2.49755E-4,1.10098E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028675,2028677,'1 ',2.71664E-3,1.98248E-2,3.78521E-2, 218.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028675,2028685,'1 ',2.57302E-3,1.02819E-2,4.59821E-3, 253.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028677,2028678,'1 ',2.01699E-4,1.12637E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028834,2028679,'1 ',1.01785E-2,6.07551E-2,1.59261E-2, 218.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028996,2028679,'1 ',6.03006E-3,3.14261E-2,1.07514E-2, 198.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028680,2028681,'1 ',2.77754E-4,1.01283E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028834,2028680,'1 ',6.52776E-3,2.88818E-2,1.30541E-2, 224.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028680,2028996,'1 ',2.10664E-3,1.30891E-2,7.57296E-3, 215.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028682,2028683,'1 ',2.57020E-4,1.01080E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028682,2028685,'1 ',1.87702E-3,9.68966E-3,5.51254E-3, 241.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028996,2028682,'1 ',3.31443E-3,1.43862E-2,4.59853E-3, 257.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028833,2028684,'1 ',5.07898E-4,6.27844E-3,1.55027E-1,1225.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028688,2028986,'1 ',1.31673E-2,6.29660E-2,7.18958E-2, 238.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028688,2029053,'1 ',1.13560E-2,7.86239E-2,8.03948E-2, 228.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028689,2028690,'1 ',2.64521E-4,1.00386E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028694,2028689,'1 ',5.17824E-3,2.82007E-2,3.94242E-2, 219.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028689,2028823,'1 ',1.79786E-2,8.28258E-2,7.01223E-2, 244.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028691,2028692,'1 ',2.69246E-4,1.04364E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028691,2028693,'1 ',2.26631E-4,1.05205E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028697,2028693,'1 ',1.43051E-2,1.02427E-1,2.73105E-2, 195.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029055,2028693,'1 ',9.65018E-3,5.15706E-2,2.04173E-2, 186.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028694,2028834,'1 ',3.71891E-3,2.13661E-2,1.69684E-2, 198.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028695,2028696,'1 ',2.37107E-4,1.03488E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028755,2028695,'1 ',6.59236E-3,3.49043E-2,1.55849E-2, 178.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028695,2028835,'1 ',3.40056E-3,2.62369E-2,9.68131E-3, 226.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028739,2028697,'1 ',1.77622E-2,1.08954E-1,4.96378E-2, 234.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028699,2028698,'1 ',2.12317E-3,1.20307E-2,5.46099E-3, 185.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028698,2028750,'1 ',4.89840E-3,1.90465E-2,1.28049E-2, 228.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028699,2028700,'1 ',2.25334E-4,1.01781E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028699,2028921,'1 ',3.07849E-3,1.72131E-2,9.13397E-3, 216.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028701,2028702,'1 ',2.36823E-4,1.18787E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028701,2028703,'1 ',2.98394E-4,1.04857E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028703,2028858,'1 ',5.65343E-3,3.45385E-2,7.39018E-3, 183.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029009,2028703,'1 ',1.90406E-3,1.17395E-2,2.39845E-3, 191.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028705,2028704,'1 ',6.82444E-3,4.46753E-2,1.26735E-2, 186.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028894,2028704,'1 ',7.29508E-3,3.35712E-2,3.11017E-2, 182.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028704,2028966,'1 ',1.52409E-3,8.38310E-3,1.04748E-2, 228.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028705,2029023,'1 ',4.62738E-3,2.56137E-2,4.99834E-2, 208.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028706,2028707,'1 ',2.94874E-4,1.11888E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028706,2028750,'1 ',4.98737E-3,2.49561E-2,1.96692E-2, 233.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028905,2028706,'1 ',1.12335E-2,6.33501E-2,3.05095E-2, 224.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028708,2028709,'1 ',2.33408E-4,1.18384E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028708,2028710,'1 ',1.33383E-3,6.33314E-3,6.97457E-3, 192.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028835,2028708,'1 ',8.91388E-3,3.27551E-2,1.99418E-2, 216.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028710,2028878,'1 ',4.21273E-3,2.84881E-2,3.83977E-2, 189.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028711,2028731,'1 ',1.18913E-2,5.15452E-2,1.50101E-2, 181.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028711,2028915,'1 ',3.01052E-2,1.16986E-1,2.46232E-2, 195.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040725,2028712,'1 ',1.75038E-2,9.06590E-2,3.60681E-2, 116.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028713,2028714,'1 ',2.67644E-4,1.03537E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028713,2028881,'1 ',6.49137E-3,3.69626E-2,1.80062E-2, 220.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028950,2028713,'1 ',2.04666E-2,1.15680E-1,2.78614E-2, 178.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028715,2028716,'1 ',2.10669E-4,1.19006E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028716,2030285,'1 ',3.19508E-2,1.82144E-1,6.32221E-2, 179.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028758,2028717,'1 ',4.61587E-4,1.28897E-2,5.71685E0,4198.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 120.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028717,2028847,'1 ',1.05562E-4,3.04295E-3,1.71323E0,4162.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028719,2028869,'1 ',2.76923E-3,1.47417E-2,3.16577E-3, 226.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028843,2028724,'1 ',2.72408E-4,1.29553E-3,6.34802E-4, 285.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028843,2028724,'2 ',2.72408E-4,1.29553E-3,6.34802E-4, 285.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028724,2029004,'1 ',3.81550E-4,2.47323E-3,7.16321E-4, 244.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028726,2028764,'1 ',1.04408E-3,5.69074E-3,8.87995E-3, 188.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028726,2028925,'1 ',1.13174E-3,4.49588E-3,2.33562E-3, 193.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029059,2028728,'1 ',4.11165E-4,2.26812E-3,9.20595E-4, 189.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028730,2028920,'1 ',8.74598E-4,9.84586E-3,2.07701E-1, 980.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028731,2028921,'1 ',5.03000E-3,3.48177E-2,5.31913E-2, 198.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028888,2028737,'1 ',1.81138E-4,5.21263E-3,2.54517E0,4121.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028737,2040759,'1 ',3.32515E-4,9.71253E-3,4.18378E0,4073.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  95.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028954,2028738,'1 ',9.77964E-4,1.26350E-2,3.38436E-1,1201.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029054,2028738,'1 ',2.08943E-3,2.81815E-2,5.72756E-1,1238.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028745,2028772,'1 ',2.98733E-4,8.35259E-3,3.54094E0,4125.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028745,2028841,'1 ',4.69867E-4,1.26904E-2,7.01590E0,4128.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 120.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028911,2028749,'1 ',2.86937E-4,4.01962E-3,1.01391E-1,1223.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028749,2028935,'1 ',2.21790E-4,2.74278E-3,5.67896E-2,1140.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029023,2028750,'1 ',1.62777E-3,8.67198E-3,3.08544E-3, 247.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028755,2028902,'1 ',4.32029E-3,2.37264E-2,4.43556E-2, 220.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028905,2028756,'1 ',1.80244E-2,7.81897E-2,3.08385E-2, 251.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028758,2040979,'1 ',1.93031E-4,5.46975E-3,3.31232E0,4074.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028759,2028964,'1 ',4.01094E-3,4.36755E-2,1.18581E0,1300.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028760,2028891,'1 ',1.36576E-3,9.71200E-3,3.32711E-3, 209.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028762,2028772,'1 ',2.82466E-4,1.16944E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028924,2028763,'1 ',1.34077E-4,1.84455E-3,2.28579E-2,1103.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028764,2028825,'1 ',1.14671E-3,7.38169E-3,1.84761E-3, 217.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029038,2028764,'1 ',5.99657E-4,3.01873E-3,6.76639E-4, 235.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028772,2028781,'1 ',1.67124E-4,4.63282E-3,1.95642E0,4021.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029080,2028772,'1 ',1.52137E-4,4.34659E-3,1.82886E0,4022.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028773,2028780,'1 ',2.40451E-4,1.19699E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028774,2028900,'1 ',1.66540E-4,9.78191E-4,3.26510E-4, 203.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028780,2028978,'1 ',1.60116E-4,1.91218E-3,4.14627E-2,1143.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028794,2028781,'1 ',6.22271E-5,1.88514E-3,9.91758E-1,3978.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028781,2028847,'1 ',1.52872E-4,3.84021E-3,2.14967E0,4122.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028782,2028831,'1 ',4.12578E-4,4.30418E-3,9.67557E-2,1336.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028782,2029003,'1 ',6.94403E-4,8.97108E-3,1.39217E-1,1293.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028790,2029004,'1 ',1.09714E-3,5.30139E-3,2.68597E-3, 200.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028795,2028803,'1 ',4.50985E-4,5.67681E-3,6.90701E-2,1187.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028860,2028795,'1 ',5.58543E-4,6.09501E-3,1.95589E-1,1128.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028796,2028985,'1 ',4.21971E-4,2.52038E-3,1.31669E-3, 245.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028799,2028803,'1 ',2.91016E-4,1.03517E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028804,2028912,'1 ',4.05326E-3,2.34198E-2,4.31828E-2, 202.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028804,2028966,'1 ',1.30965E-3,5.81596E-3,2.58743E-3, 180.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028805,2028806,'1 ',2.90769E-4,1.03833E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028856,2028806,'1 ',1.92730E-4,9.42276E-4,2.78347E-4, 248.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028807,2028813,'1 ',2.84849E-4,1.09722E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028840,2028815,'1 ',1.78626E-2,1.12851E-1,1.33836E-1, 212.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028819,2028822,'1 ',2.45334E-4,1.08873E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028948,2028823,'1 ',3.46009E-4,1.83078E-3,2.77444E-4, 205.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028823,2028981,'1 ',8.26055E-4,4.91455E-3,3.38596E-3, 244.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028824,2028825,'1 ',2.34244E-4,1.18048E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028825,2029037,'1 ',1.74438E-3,8.67140E-3,3.62332E-3, 242.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028826,2028833,'1 ',2.32452E-3,2.32450E-2,5.12023E-1,1235.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028877,2028826,'1 ',4.64096E-4,5.09566E-3,1.44837E-1,1176.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029008,2028826,'1 ',5.26127E-4,6.66065E-3,1.47607E-1,1058.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028827,2028902,'1 ',2.08955E-4,1.62650E-3,2.71979E-4, 216.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028832,2029005,'1 ',2.36180E-4,1.86141E-3,1.40824E-2, 246.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028894,2028835,'1 ',3.23639E-3,1.94636E-2,7.35651E-3, 216.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028839,2028840,'1 ',2.52451E-4,1.01543E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028840,2028869,'1 ',1.06238E-3,4.65114E-3,2.47286E-3, 252.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029015,2028841,'1 ',1.51290E-4,4.06701E-3,2.15945E0,3852.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029024,2028841,'1 ',4.93069E-5,1.41651E-3,6.12319E-1,3974.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028842,2028978,'1 ',9.04715E-4,1.05844E-2,2.19284E-1,1285.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028855,2028857,'1 ',2.19488E-4,1.07779E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028857,2029016,'1 ',8.29957E-4,9.82825E-3,1.49155E-1,1227.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028858,2028950,'1 ',1.56733E-2,9.52220E-2,1.35904E-1, 224.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028858,2028981,'1 ',1.98072E-3,7.79478E-3,4.84149E-3, 244.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028859,2028925,'1 ',1.02459E-3,7.15355E-3,5.80107E-3, 256.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029014,2028870,'1 ',1.97024E-3,1.12822E-2,8.90733E-3, 240.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028874,2028875,'1 ',2.70277E-4,1.19801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028874,2028876,'1 ',2.84751E-4,1.05187E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029076,2028875,'1 ',5.92644E-4,2.70728E-3,1.01567E-3, 163.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028877,2028911,'1 ',9.01533E-4,1.10886E-2,4.52253E-1,1068.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028879,2028888,'1 ',2.59287E-4,1.07489E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028880,2028954,'1 ',7.72968E-4,1.00130E-2,2.15185E-1,1080.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028880,2040726,'1 ',2.26986E-3,2.82375E-2,8.53652E-1,1123.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028881,2028989,'1 ',2.93361E-2,2.24669E-1,1.15287E-1, 202.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028882,2040013,'1 ',2.03805E-2,1.15992E-1,1.37900E-2, 151.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040722,2028888,'1 ',2.37718E-4,6.49965E-3,3.47824E0,3998.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028888,2040909,'1 ',4.24256E-4,1.09745E-2,4.99250E0,4129.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 103.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028889,2028891,'1 ',2.00281E-4,1.18446E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028892,2028894,'1 ',2.52388E-4,1.02333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028892,2028895,'1 ',2.66971E-4,1.12000E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028902,2028948,'1 ',7.53205E-4,4.29938E-3,4.99196E-3, 223.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028902,2028986,'1 ',4.38935E-4,2.46119E-3,8.19695E-4, 214.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028903,2028919,'1 ',1.09507E-4,3.04437E-3,1.75251E0,4131.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029015,2028903,'1 ',2.26409E-4,6.17570E-3,3.18597E0,4185.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028911,2028904,'1 ',6.52716E-4,8.95078E-3,2.46231E-1,1247.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029016,2028904,'1 ',2.17741E-3,2.51018E-2,7.68992E-1,1299.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028907,2028909,'1 ',2.40704E-4,1.07784E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028907,2028910,'1 ',2.26353E-4,1.14852E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028920,2028911,'1 ',4.56727E-4,6.08136E-3,1.31689E-1,1086.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028914,2028916,'1 ',2.04839E-4,1.00646E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040726,2028916,'1 ',5.89952E-5,7.41384E-4,1.50012E-2, 985.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028919,2040722,'1 ',1.60765E-4,4.81677E-3,3.00507E0,4073.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029054,2028924,'1 ',1.46412E-3,1.57971E-2,2.87538E-1,1189.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028925,2029049,'1 ',9.33805E-4,5.49264E-3,2.36770E-3, 192.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028928,2028932,'1 ',2.48032E-4,1.02378E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028935,2028976,'1 ',1.59171E-4,2.08456E-3,7.59209E-2,1031.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029023,2028936,'1 ',3.86462E-3,1.96338E-2,5.71536E-3, 173.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028937,2028943,'1 ',2.98965E-4,1.02905E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028937,2028944,'1 ',2.31153E-4,1.07798E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029005,2028943,'1 ',1.90790E-4,8.29775E-4,3.49448E-4, 218.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028945,2028947,'1 ',2.40438E-4,1.15931E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028948,2029053,'1 ',1.50798E-3,7.71178E-3,1.66371E-2, 188.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028949,2028954,'1 ',2.48735E-4,1.14828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028949,2028955,'1 ',2.91974E-4,1.16146E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028949,2028956,'1 ',2.30283E-4,1.19123E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028954,2028988,'1 ',2.66192E-3,3.83438E-2,7.20866E-1,1134.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028957,2028958,'1 ',2.45166E-4,1.03962E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028959,2028964,'1 ',2.05310E-4,1.09590E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028965,2028976,'1 ',2.83493E-4,1.07828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028965,2028977,'1 ',2.15249E-4,1.09870E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028983,2028985,'1 ',2.81957E-4,1.04710E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028988,2040039,'1 ',4.18587E-4,5.02720E-3,7.20331E-2,1071.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040027,2028990,'1 ',2.47450E-2,1.26434E-1,2.02056E-2, 138.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028990,2040040,'1 ',1.27606E-2,4.76782E-2,6.76812E-3, 112.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028993,2028996,'1 ',2.40643E-4,1.17440E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028993,2028997,'1 ',2.10909E-4,1.10159E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2028998,2029003,'1 ',2.60153E-4,1.03141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029012,2029014,'1 ',2.53863E-4,1.18893E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029021,2029023,'1 ',2.63996E-4,1.02770E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029033,2029037,'1 ',2.00688E-4,1.05497E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029038,2029049,'1 ',6.57928E-4,3.85655E-3,3.64344E-3, 216.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029044,2029045,'1 ',2.69506E-4,1.08445E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029046,2029049,'1 ',2.60685E-4,1.05218E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029050,2029053,'1 ',2.08202E-4,1.19206E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029060,2029061,'1 ',2.34326E-4,1.00040E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029072,2029074,'1 ',2.04405E-4,1.13774E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029074,2030118,'1 ',1.68547E-2,9.45092E-2,5.10033E-2, 218.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029074,2030159,'1 ',1.50413E-2,1.11929E-1,4.63066E-2, 224.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2029075,2029079,'1 ',2.64657E-4,1.03665E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030016,2030000,'1 ',3.16973E-3,2.03237E-2,2.23682E-2, 253.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030000,2030046,'1 ',9.35827E-4,5.46042E-3,6.96682E-3, 276.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030001,2030002,'1 ',4.97055E-4,3.24993E-3,1.70503E-3, 265.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030001,2030014,'1 ',8.37811E-3,4.85078E-2,3.48864E-2, 187.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030002,2030004,'1 ',2.04005E-4,1.14622E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030002,2030005,'1 ',8.26806E-3,5.21623E-2,4.15758E-2, 234.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030002,2030028,'1 ',4.57173E-3,2.36351E-2,1.39130E-2, 250.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030036,2030005,'1 ',7.73269E-3,4.44173E-2,1.70520E-2, 244.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030006,2030010,'1 ',2.24480E-4,1.07973E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030006,2030011,'1 ',2.23213E-4,1.15116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030011,2030034,'1 ',2.71701E-3,1.47156E-2,1.44771E-2, 235.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030012,2030014,'1 ',2.20168E-4,1.10773E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030015,2030014,'1 ',5.93166E-4,3.26177E-3,6.60013E-3, 214.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030031,2030015,'1 ',4.46303E-3,2.60322E-2,1.01787E-2, 249.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030015,2030051,'1 ',2.45496E-3,1.45567E-2,9.40805E-2, 220.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030038,2030016,'1 ',2.43688E-3,1.38182E-2,2.71015E-2, 255.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030018,2030033,'1 ',2.38239E-3,1.41050E-2,2.79339E-2, 249.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030018,2030042,'1 ',2.81055E-3,1.57912E-2,1.89597E-2, 270.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030019,2030020,'1 ',2.54822E-4,1.19067E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030019,2030022,'1 ',5.80972E-4,3.19044E-3,2.66662E-3, 239.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030042,2030019,'1 ',1.56476E-3,9.78601E-3,9.12418E-3, 250.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030019,2030062,'1 ',3.16349E-3,1.81803E-2,2.47013E-2, 245.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030021,2030022,'1 ',2.66315E-4,1.18183E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030021,2030023,'1 ',2.33280E-4,1.00656E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030022,2030042,'1 ',2.07686E-3,1.25986E-2,8.52191E-3, 247.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030024,2030025,'1 ',2.14805E-4,1.13229E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030024,2030046,'1 ',4.07306E-3,2.36292E-2,3.52209E-2, 263.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030049,2030024,'1 ',1.66172E-3,1.02869E-2,9.43231E-3, 242.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030026,2030027,'1 ',2.20773E-4,1.09311E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030042,2030026,'1 ',9.36829E-4,5.75662E-3,1.42494E-2, 233.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030026,2030311,'1 ',2.10482E-3,1.17722E-2,9.13644E-3, 259.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030028,2030039,'1 ',1.00071E-3,4.86674E-3,1.09094E-2, 243.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030029,2030030,'1 ',1.48248E-3,8.31837E-3,8.09294E-3, 242.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030036,2030029,'1 ',1.05865E-3,7.15407E-3,1.78311E-2, 263.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030029,2030059,'1 ',1.60815E-3,8.42094E-3,3.76800E-2, 248.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030030,2030036,'1 ',2.07629E-3,1.05958E-2,4.40850E-3, 260.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030046,2030031,'1 ',1.94931E-3,1.07230E-2,6.96271E-3, 260.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030033,2030032,'1 ',1.16890E-3,5.61444E-3,4.11825E-3, 259.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030039,2030032,'1 ',2.40070E-3,1.31423E-2,9.33690E-3, 205.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030040,2030033,'1 ',3.49695E-4,2.02841E-3,2.90241E-3, 266.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030034,2030038,'1 ',3.35859E-3,2.04735E-2,2.28402E-2, 237.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030034,2030066,'1 ',3.80336E-3,2.46376E-2,2.62098E-2, 242.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030035,2030037,'1 ',2.48542E-4,1.14042E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030388,2030035,'1 ',8.45228E-4,9.72130E-3,2.01837E-1,1165.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030038,2030049,'1 ',2.54605E-3,1.50996E-2,1.41709E-2, 240.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030039,2030389,'1 ',5.19501E-3,3.46157E-2,4.59742E-2, 280.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030040,2030389,'1 ',3.06985E-3,2.02073E-2,5.49529E-2, 304.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030041,2030043,'1 ',2.95234E-4,1.01304E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030048,2030041,'1 ',7.65016E-4,9.43576E-3,1.66920E-1,1034.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030041,2030458,'1 ',1.27762E-3,1.75415E-2,6.64240E-1,1192.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030042,2030044,'1 ',2.07264E-3,1.20711E-2,7.85234E-3, 250.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030042,2030053,'1 ',1.53889E-3,1.00197E-2,9.43252E-3, 219.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030044,2030398,'1 ',2.87903E-3,1.55120E-2,1.70701E-2, 255.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030045,2030047,'1 ',2.11288E-4,1.07410E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030045,2030048,'1 ',2.80428E-4,1.10186E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030067,2030049,'1 ',5.09272E-3,2.91835E-2,4.31009E-2, 259.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030050,2030051,'1 ',2.54493E-4,1.14583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030050,2030052,'1 ',2.44787E-4,1.15718E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030275,2030051,'1 ',2.95510E-3,1.63836E-2,2.86704E-2, 278.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030053,2030054,'1 ',2.71162E-4,1.13836E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030053,2030428,'1 ',4.77971E-3,3.37844E-2,3.34310E-2, 254.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030055,2030311,'1 ',3.00361E-3,1.72296E-2,2.14369E-2, 247.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030055,2030459,'1 ',1.23309E-2,7.02230E-2,1.30883E-1, 278.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030056,2030057,'1 ',2.19170E-3,1.20723E-2,1.38972E-2, 239.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030056,2030059,'1 ',9.94492E-4,5.79590E-3,1.22438E-2, 262.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030056,2030426,'1 ',9.94146E-3,5.78959E-2,1.24272E-1, 285.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030056,2030436,'1 ',7.25143E-3,4.99110E-2,5.09297E-1, 256.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030057,2030058,'1 ',2.14240E-4,1.05709E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030057,2030282,'1 ',6.17301E-3,3.52380E-2,3.15440E-2, 259.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030063,2030059,'1 ',1.28569E-3,9.50924E-3,9.77497E-3, 243.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030060,2030061,'1 ',2.03626E-4,1.17891E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030060,2030062,'1 ',2.74525E-4,1.12583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030062,2030063,'1 ',1.16038E-3,6.97760E-3,9.07234E-3, 275.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030062,2030071,'1 ',9.06447E-3,5.47669E-2,7.43019E-2, 279.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030428,2030062,'1 ',2.83460E-3,1.65488E-2,1.32771E-2, 273.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030063,2030064,'1 ',2.55031E-4,1.06988E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030288,2030065,'1 ',1.20766E-2,7.05586E-2,1.18510E-1, 256.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030436,2030065,'1 ',7.79061E-3,4.69761E-2,6.37002E-2, 250.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030066,2030072,'1 ',1.50711E-2,8.31528E-2,5.34190E-2, 264.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030067,2030069,'1 ',3.17916E-3,1.77886E-2,4.41656E-2, 289.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030068,2030072,'1 ',5.02197E-3,2.79981E-2,1.61435E-2, 244.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030068,2030459,'1 ',7.39230E-3,5.85092E-2,1.14710E-1, 255.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030069,2030282,'1 ',5.27253E-3,3.27201E-2,7.88838E-2, 235.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030069,2030334,'1 ',1.72441E-2,9.57322E-2,1.42729E-1, 266.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030069,2030459,'1 ',9.57145E-3,5.98174E-2,3.61583E-2, 278.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030271,2030070,'1 ',4.58276E-3,6.18528E-2,1.14869E0,1168.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 116.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030070,2030367,'1 ',5.74377E-3,6.95604E-2,1.38699E0,1154.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030388,2030070,'1 ',7.55246E-4,8.83024E-3,3.39481E-1,1179.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030073,2030072,'1 ',1.62445E-2,7.80712E-2,7.26987E-2, 241.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030072,2030381,'1 ',1.71138E-2,1.29250E-1,1.11629E-1, 252.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030073,2030074,'1 ',2.15795E-4,1.00602E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030073,2030381,'1 ',1.54071E-2,1.00004E-1,4.35398E-2, 249.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030307,2030075,'1 ',1.59523E-3,2.02225E-2,3.99718E-1,1199.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030458,2030075,'1 ',2.42926E-3,3.22826E-2,6.27660E-1,1144.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030278,2030076,'1 ',1.47378E-2,7.63297E-2,4.54923E-2, 206.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030079,2030077,'1 ',2.32281E-2,1.41227E-1,1.20365E-1, 226.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030077,2030315,'1 ',2.62849E-2,1.60881E-1,1.49918E-1, 262.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030309,2030078,'1 ',1.92748E-2,1.20771E-1,1.79133E-1, 258.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030078,2030360,'1 ',1.66112E-2,9.97059E-2,9.64274E-2, 272.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030079,2030272,'1 ',2.52654E-2,1.33132E-1,3.19693E-1, 232.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030315,2030080,'1 ',6.92380E-3,4.06388E-2,1.71015E-1, 207.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030080,2030318,'1 ',1.14374E-2,6.65997E-2,3.23802E-2, 277.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030360,2030080,'1 ',1.92691E-2,1.13545E-1,5.38149E-2, 263.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030081,2030082,'1 ',2.74632E-4,1.01147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030082,2030087,'1 ',3.16290E-2,1.70472E-1,8.59731E-2, 267.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030082,2030363,'1 ',2.59225E-2,1.50472E-1,8.57037E-2, 273.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030084,2030083,'1 ',2.06766E-2,1.13294E-1,6.01640E-2, 218.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030083,2030091,'1 ',1.94482E-2,8.58476E-2,3.86268E-1, 232.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030099,2030084,'1 ',3.23353E-2,1.77406E-1,9.27138E-2, 175.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030085,2030086,'1 ',2.40731E-4,1.01866E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030085,2030087,'1 ',2.18975E-4,1.06060E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030087,2030100,'1 ',4.09643E-2,2.73447E-1,1.67275E-1, 262.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 100.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030088,2030089,'1 ',2.72527E-4,1.03416E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030088,2030092,'1 ',2.30962E-2,1.45178E-1,1.29876E-1, 211.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030088,2030097,'1 ',1.97015E-2,9.57850E-2,1.14802E-1, 234.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030088,2030303,'1 ',1.25089E-2,7.72431E-2,5.78816E-2, 199.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030090,2030173,'1 ',1.64722E-3,2.21726E-2,5.36123E-1,1088.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030092,2030252,'1 ',2.90225E-2,1.88757E-1,1.37101E-1, 199.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030302,2030093,'1 ',2.75985E-3,3.07166E-2,7.19152E-1,1285.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030093,2074223,'1 ',5.01317E-3,5.25484E-2,2.01649E0,1340.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 143.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030289,2030094,'1 ',1.39960E-2,8.71633E-2,3.22367E-2, 243.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030303,2030094,'1 ',2.46121E-2,1.27653E-1,1.74211E-1, 276.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030290,2030095,'1 ',1.44696E-2,9.36582E-2,2.96360E-2, 227.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030096,2030097,'1 ',2.15798E-4,1.16153E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030097,2030243,'1 ',1.53005E-2,7.60297E-2,2.14686E-1, 268.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030098,2030099,'1 ',2.10694E-4,1.16516E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030100,2030099,'1 ',2.28608E-2,1.44447E-1,2.19341E-1, 257.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030109,2030099,'1 ',3.15393E-3,1.82459E-2,3.32950E-2, 230.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030101,2030103,'1 ',1.41907E-3,7.07006E-3,7.28663E-3, 280.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030116,2030101,'1 ',1.19925E-3,6.89207E-3,9.33499E-3, 231.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030101,2030129,'1 ',1.60413E-3,1.05351E-2,1.02911E-2, 234.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030102,2030103,'1 ',2.96344E-4,1.10474E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030124,2030103,'1 ',7.30980E-4,4.37299E-3,2.82564E-3, 305.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030104,2030137,'1 ',2.16415E-3,1.54193E-2,6.34591E-2, 277.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030104,2030144,'1 ',1.28988E-3,7.48867E-3,3.30292E-3, 224.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030105,2030129,'1 ',1.92501E-3,1.01005E-2,1.27772E-2, 290.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030105,2030153,'1 ',9.10967E-4,5.15443E-3,2.33751E-3, 262.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030105,2030185,'1 ',1.66932E-3,1.00769E-2,3.50711E-2, 308.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030106,2030147,'1 ',1.45545E-3,6.81348E-3,9.39099E-3, 242.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030106,2030186,'1 ',4.07782E-4,2.50825E-3,1.38401E-2, 282.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030107,2030188,'1 ',6.12810E-4,3.38689E-3,2.45738E-3, 290.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030107,2030380,'1 ',2.76479E-3,1.67575E-2,5.07816E-2, 315.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030108,2030110,'1 ',1.72565E-3,9.48476E-3,1.22991E-2, 295.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030108,2030168,'1 ',2.20233E-3,1.13879E-2,2.55920E-2, 276.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030169,2030108,'1 ',1.64572E-3,1.00660E-2,1.22759E-2, 279.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030137,2030109,'1 ',1.94345E-3,1.33152E-2,6.78241E-3, 272.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030110,2030111,'1 ',2.82741E-4,1.09620E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030110,2030133,'1 ',2.32837E-3,1.40922E-2,4.80825E-2, 296.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030170,2030110,'1 ',1.36453E-3,8.81554E-3,5.49305E-3, 265.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030112,2030114,'1 ',2.72993E-4,1.12320E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030112,2030115,'1 ',2.00734E-4,1.10565E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030138,2030113,'1 ',9.87120E-4,6.02484E-3,1.95846E-3, 252.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030113,2030140,'1 ',1.79385E-3,1.16647E-2,8.92984E-3, 288.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030173,2030114,'1 ',4.26995E-4,4.98866E-3,6.65737E-2,1027.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030114,2030433,'1 ',3.70241E-4,4.43976E-3,1.71277E-1,1161.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030133,2030116,'1 ',8.76917E-4,5.14896E-3,8.46490E-3, 258.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030140,2030116,'1 ',2.46378E-3,1.67762E-2,1.36787E-2, 250.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030117,2030119,'1 ',2.23825E-4,1.02938E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030117,2030158,'1 ',1.65601E-3,1.11004E-2,9.85075E-3, 247.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030117,2030434,'1 ',7.59917E-3,4.10938E-2,8.18392E-2, 264.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030120,2030121,'1 ',2.60672E-4,1.05872E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030120,2030122,'1 ',2.51988E-4,1.09023E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030124,2030122,'1 ',1.60882E-3,8.82087E-3,1.09951E-2, 267.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030122,2030136,'1 ',8.08169E-4,4.77116E-3,3.37141E-3, 234.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030123,2030125,'1 ',2.30138E-4,1.13706E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030125,2030416,'1 ',1.09636E-3,1.09757E-2,2.10269E-1,1119.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030126,2030127,'1 ',7.90786E-4,4.02697E-3,3.37617E-2, 291.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030174,2030126,'1 ',1.33185E-3,7.52371E-3,4.06921E-3, 220.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030197,2030127,'1 ',6.65819E-4,3.14610E-3,2.21013E-3, 326.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030128,2030129,'1 ',2.56507E-4,1.17255E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030130,2030131,'1 ',2.37426E-4,1.05894E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030136,2030130,'1 ',1.12459E-3,6.69499E-3,5.36635E-3, 276.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030130,2030160,'1 ',2.69147E-3,1.55343E-2,3.89635E-2, 265.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030130,2030197,'1 ',1.94936E-3,1.23576E-2,1.15084E-2, 290.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030132,2030174,'1 ',3.31760E-4,1.89680E-3,2.57878E-3, 239.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030132,2030189,'1 ',3.66456E-3,1.95379E-2,3.23899E-2, 280.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030134,2030135,'1 ',2.89243E-4,1.10269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030134,2030136,'1 ',2.08289E-4,1.04943E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030137,2030172,'1 ',1.77231E-3,1.03335E-2,5.35304E-2, 332.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030138,2030155,'1 ',1.56066E-3,7.59773E-3,5.91095E-3, 251.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030139,2030200,'1 ',1.73883E-3,9.71619E-3,6.32325E-2, 245.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030430,2030139,'1 ',6.23121E-4,4.28877E-3,1.92328E-2, 284.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030140,2030141,'1 ',2.19633E-4,1.13410E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030142,2030143,'1 ',2.91125E-4,1.19120E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030142,2030145,'1 ',1.33211E-3,8.26291E-3,5.72836E-3, 251.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030430,2030142,'1 ',2.06158E-3,1.24423E-2,1.12242E-2, 298.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030144,2030174,'1 ',8.43621E-4,5.13034E-3,1.79172E-2, 298.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030145,2030146,'1 ',2.60223E-4,1.18102E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030145,2030152,'1 ',1.74882E-3,1.08703E-2,6.32988E-3, 275.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030188,2030145,'1 ',5.53912E-4,3.17629E-3,1.56003E-2, 242.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030147,2030158,'1 ',3.06758E-3,1.58294E-2,1.29163E-2, 260.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030148,2030149,'1 ',2.72736E-4,1.11258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030148,2030164,'1 ',9.10868E-4,3.60318E-3,2.39377E-3, 247.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030148,2030213,'1 ',1.74665E-3,9.43196E-3,4.40439E-3, 264.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030150,2030151,'1 ',2.67224E-4,1.18339E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030150,2030152,'1 ',2.00339E-4,1.15028E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030178,2030152,'1 ',4.99728E-4,2.72150E-3,2.23817E-2, 310.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030156,2030153,'1 ',8.66509E-4,5.45816E-3,3.03451E-3, 294.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030154,2030160,'1 ',1.50805E-3,8.36134E-3,6.21999E-3, 257.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030154,2030209,'1 ',7.94913E-4,4.90697E-3,1.44800E-2, 293.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030154,2030286,'1 ',1.10583E-2,5.88251E-2,1.48685E-1, 218.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030155,2030172,'1 ',3.72841E-3,2.25827E-2,2.60932E-2, 291.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030156,2030157,'1 ',2.80633E-4,1.17684E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030197,2030156,'1 ',2.08043E-4,1.40557E-3,2.63599E-3, 316.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030161,2030159,'1 ',3.13152E-3,1.76088E-2,1.03627E-2, 219.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030159,2030327,'1 ',1.53179E-2,7.62422E-2,3.88769E-2, 199.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030180,2030161,'1 ',9.29636E-4,6.03363E-3,7.11012E-3, 203.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030164,2030165,'1 ',2.38704E-4,1.00838E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030164,2030166,'1 ',1.58644E-3,1.16612E-2,1.71597E-2, 290.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030185,2030166,'1 ',9.77437E-4,5.88293E-3,4.43371E-3, 263.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030166,2030232,'1 ',1.15604E-3,7.54406E-3,4.33331E-2, 306.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030166,2030401,'1 ',1.09236E-3,6.71275E-3,2.17881E-2, 283.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030215,2030167,'1 ',1.72212E-3,1.02774E-2,4.69947E-3, 265.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030167,2030450,'1 ',7.01285E-3,3.60625E-2,9.31191E-2, 295.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030172,2030168,'1 ',4.76164E-4,2.86011E-3,4.95586E-3, 310.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030170,2030169,'1 ',1.72587E-3,1.04119E-2,8.28806E-3, 306.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030169,2030172,'1 ',5.20934E-4,3.36000E-3,3.03691E-3, 309.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030169,2030427,'1 ',2.76449E-3,1.81282E-2,6.05136E-2, 464.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030171,2030378,'1 ',8.40686E-4,9.33889E-3,1.48971E-1,1244.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030444,2030171,'1 ',5.94992E-4,7.14322E-3,1.63875E-1,1269.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030173,2030416,'1 ',6.73880E-4,8.09319E-3,1.45330E-1,1225.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030177,2030175,'1 ',7.06854E-4,3.98070E-3,6.70944E-3, 284.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030175,2030186,'1 ',3.76138E-4,2.05123E-3,5.74701E-3, 268.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030176,2030177,'1 ',2.09498E-4,1.18120E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030177,2030197,'1 ',3.16844E-4,1.90437E-3,1.64965E-3, 308.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030191,2030178,'1 ',1.14481E-3,6.87563E-3,9.78947E-3, 317.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030178,2030430,'1 ',1.32442E-3,6.32128E-3,4.14509E-3, 286.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030179,2030209,'1 ',1.14735E-3,6.80070E-3,4.50462E-3, 220.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030181,2030206,'1 ',2.54017E-3,1.20519E-2,1.92840E-2, 237.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030181,2030215,'1 ',9.36608E-4,5.14403E-3,5.92202E-3, 232.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030181,2030339,'1 ',5.38414E-3,3.03661E-2,4.96244E-2, 267.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030182,2030183,'1 ',2.96730E-4,1.16843E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030183,2030203,'1 ',1.18528E-3,7.28649E-3,9.20495E-3, 243.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030183,2030237,'1 ',1.76403E-3,1.16939E-2,1.80525E-2, 246.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030183,2030277,'1 ',3.35109E-3,2.25836E-2,4.33002E-2, 288.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030203,2030184,'1 ',5.94502E-4,3.38176E-3,2.40987E-3, 249.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030238,2030184,'1 ',2.14182E-3,1.18345E-2,6.25604E-3, 272.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030185,2030380,'1 ',1.89263E-3,1.04983E-2,2.16037E-2, 314.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030186,2030187,'1 ',2.81717E-4,1.02997E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030186,2030230,'1 ',1.76194E-3,8.82216E-3,1.17491E-2, 297.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030226,2030189,'1 ',5.01629E-4,3.37533E-3,3.28812E-3, 200.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030189,2030425,'1 ',2.95465E-3,1.84218E-2,4.58839E-2, 318.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030190,2030236,'1 ',2.17837E-3,1.14658E-2,1.78512E-2, 254.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030190,2030380,'1 ',2.71630E-3,1.70103E-2,7.42047E-3, 263.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030191,2030296,'1 ',3.12802E-3,2.00116E-2,1.06522E-1, 391.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030234,2030192,'1 ',4.02709E-4,2.44351E-3,2.83154E-3, 257.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030192,2030380,'1 ',1.24725E-3,7.57312E-3,9.13631E-3, 304.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030193,2030194,'1 ',2.02347E-4,1.03874E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030193,2030195,'1 ',2.20208E-4,1.16372E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030195,2030216,'1 ',1.02784E-3,5.83030E-3,6.65551E-3, 244.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030195,2030222,'1 ',1.68297E-3,1.06046E-2,1.11068E-2, 255.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030379,2030196,'1 ',4.09702E-4,4.65974E-3,1.58018E-1,1169.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030196,2030416,'1 ',5.27756E-4,6.55811E-3,1.08795E-1,1324.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030198,2030199,'1 ',2.15152E-4,1.10758E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030204,2030199,'1 ',2.62712E-3,1.63878E-2,7.46656E-3, 277.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030199,2030221,'1 ',1.70606E-3,9.71094E-3,4.86680E-3, 301.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030199,2030333,'1 ',1.19568E-3,7.78107E-3,6.37107E-2, 360.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030202,2030200,'1 ',1.88847E-3,1.11052E-2,1.15571E-2, 243.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030201,2030202,'1 ',2.26369E-4,1.08169E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030202,2030224,'1 ',1.50180E-3,8.52633E-3,1.09090E-2, 278.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030203,2030244,'1 ',2.07806E-3,1.19826E-2,5.49125E-2, 288.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030204,2030205,'1 ',2.50472E-4,1.02269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030204,2030232,'1 ',1.61718E-3,1.04195E-2,1.34469E-2, 254.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030206,2030207,'1 ',2.57221E-4,1.05175E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030216,2030206,'1 ',4.55874E-4,2.90098E-3,2.91174E-3, 243.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030206,2030401,'1 ',9.65311E-4,4.59159E-3,1.24865E-2, 295.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030324,2030208,'1 ',4.20574E-4,5.35818E-3,1.40064E-1,1161.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030208,2030355,'1 ',5.52801E-4,6.93270E-3,1.53095E-1, 950.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030209,2030215,'1 ',1.54053E-3,9.99138E-3,6.76836E-3, 234.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030210,2030211,'1 ',2.02587E-4,1.10951E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030210,2030352,'1 ',3.74383E-3,2.48374E-2,1.75388E-2, 256.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030210,2030368,'1 ',2.91248E-3,1.88114E-2,3.08216E-2, 253.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030212,2030213,'1 ',2.16537E-4,1.02693E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030213,2030234,'1 ',1.35111E-3,8.74048E-3,1.21022E-2, 302.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030219,2030214,'1 ',9.21048E-4,5.09041E-3,3.78096E-3, 280.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030214,2030236,'1 ',2.42391E-4,1.43819E-3,5.57923E-3, 242.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030216,2030217,'1 ',2.92848E-4,1.01061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030216,2030223,'1 ',1.32475E-3,9.66103E-3,5.77838E-2, 247.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030216,2030323,'1 ',1.03030E-3,6.57193E-3,4.88074E-3, 291.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030218,2030220,'1 ',2.59902E-4,1.05281E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030324,2030218,'1 ',4.12971E-4,4.69320E-3,1.27684E-1,1210.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030219,2030232,'1 ',1.40314E-3,6.84788E-3,7.27772E-3, 270.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030224,2030221,'1 ',6.66017E-4,3.59203E-3,8.71903E-3, 303.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030221,2030425,'1 ',3.31168E-3,2.01572E-2,3.17918E-2, 306.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030323,2030222,'1 ',7.07323E-4,4.00352E-3,2.52035E-3, 288.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030223,2030352,'1 ',3.06863E-3,1.77596E-2,1.57340E-2, 280.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030224,2030225,'1 ',2.85250E-4,1.15052E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030226,2030224,'1 ',3.19165E-4,1.89678E-3,1.78787E-3, 295.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030224,2030242,'1 ',7.73384E-3,3.60720E-2,1.37684E-1, 311.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030227,2030228,'1 ',2.81201E-4,1.16733E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030227,2030229,'1 ',2.60735E-4,1.07788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030231,2030229,'1 ',2.13693E-3,1.30591E-2,1.49735E-2, 263.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030229,2030232,'1 ',1.08115E-3,6.95195E-3,1.76888E-2, 244.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030229,2030256,'1 ',6.02031E-3,4.07249E-2,9.02110E-2, 313.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030230,2030380,'1 ',1.29955E-3,8.99372E-3,2.80378E-2, 327.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030231,2030239,'1 ',4.16561E-4,3.03368E-3,1.84401E-3, 215.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030232,2030348,'1 ',2.07810E-3,1.17080E-2,3.10229E-2, 307.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030244,2030233,'1 ',1.49022E-3,9.91081E-3,7.08684E-3, 247.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030233,2030450,'1 ',6.96140E-3,4.38589E-2,1.56527E-2, 280.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030401,2030234,'1 ',3.08613E-4,1.99106E-3,8.31267E-4, 304.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030235,2030236,'1 ',2.61145E-4,1.19810E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030236,2030380,'1 ',8.05804E-4,5.18851E-3,6.68231E-3, 286.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030352,2030237,'1 ',3.87829E-3,2.27819E-2,1.21394E-2, 282.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030238,2030240,'1 ',1.66822E-3,9.82676E-3,1.03935E-2, 243.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030238,2030323,'1 ',1.14629E-3,7.48941E-3,4.85379E-3, 290.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030323,2030239,'1 ',7.43868E-4,4.82983E-3,4.62877E-3, 277.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030241,2030245,'1 ',5.26662E-3,2.40138E-2,1.60673E-2, 186.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040021,2030241,'1 ',3.94268E-2,1.41010E-1,6.81537E-2, 138.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030242,2030267,'1 ',1.91507E-2,9.80810E-2,1.13873E-1, 312.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030248,2030243,'1 ',3.11988E-2,1.50282E-1,1.36515E-1, 271.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030243,2030265,'1 ',4.45610E-2,2.33161E-1,1.32948E-1, 219.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040981,2030245,'1 ',1.55871E-2,5.62099E-2,1.03808E-2, 201.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040981,2030245,'2 ',1.55871E-2,5.62099E-2,1.03808E-2, 201.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040981,2030245,'3 ',1.55871E-2,5.62099E-2,1.03808E-2, 201.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030249,2074261,'1 ',3.85972E-2,2.29165E-1,1.32239E-1, 223.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  83.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030249,2074307,'1 ',7.70757E-2,4.85086E-1,1.13117E-1, 212.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 105.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030249,2074336,'1 ',6.10185E-2,3.10622E-1,7.22850E-2, 171.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030383,2030252,'1 ',1.91265E-2,1.27075E-1,5.97051E-2, 250.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030253,2030255,'1 ',2.97490E-4,1.14567E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030286,2030253,'1 ',1.11689E-2,7.11124E-2,6.43284E-2, 229.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030254,2040009,'1 ',6.32940E-3,3.12085E-2,1.01938E-2, 134.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040014,2030254,'1 ',3.03788E-3,1.48308E-2,3.01346E-2, 124.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040731,2030254,'1 ',4.49248E-3,2.07110E-2,3.73340E-3, 128.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030256,2030259,'1 ',1.78303E-2,1.13973E-1,2.73121E-1, 320.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030257,2030258,'1 ',2.53395E-4,1.19668E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030257,2030259,'1 ',2.97903E-4,1.18405E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030257,2030260,'1 ',2.02441E-4,1.00235E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030263,2030259,'1 ',1.53825E-2,7.55492E-2,8.63647E-2, 305.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050001,2030259,'1 ',1.80978E-2,1.00853E-1,1.38316E-1, 265.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030261,2030263,'1 ',1.97136E-2,1.16416E-1,8.45751E-2, 265.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030261,2050422,'1 ',3.72947E-2,2.55195E-1,2.32771E-1, 275.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 106.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030262,2030333,'1 ',4.20446E-3,2.11598E-2,2.20019E-1, 304.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030346,2030262,'1 ',4.05079E-3,2.37637E-2,3.09712E-2, 309.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050000,2030263,'1 ',9.42235E-3,5.59935E-2,6.47506E-2, 279.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030264,2030265,'1 ',2.47084E-4,1.14239E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030264,2030266,'1 ',2.82575E-4,1.03551E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030264,2050006,'1 ',9.00000E-3,4.90000E-2,4.80000E-2, 277.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050002,2030267,'1 ',8.13304E-3,5.47834E-2,9.04022E-2, 323.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030267,2050014,'1 ',3.03166E-2,1.84719E-1,1.32697E-1, 275.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030268,2030270,'1 ',2.52408E-4,1.16423E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030270,2030311,'1 ',2.92417E-4,1.77265E-3,1.22679E-3, 251.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030270,2030428,'1 ',5.08647E-3,2.88207E-2,6.00411E-2, 243.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030270,2030445,'1 ',4.82818E-4,3.04824E-3,1.04226E-3, 221.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030314,2030271,'1 ',2.85304E-3,3.69701E-2,5.17081E-1,1160.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030273,2030275,'1 ',2.88965E-4,1.09135E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030273,2030276,'1 ',2.42780E-4,1.01694E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030398,2030275,'1 ',1.78286E-4,1.30287E-3,1.22683E-3, 273.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030277,2030339,'1 ',1.31559E-4,9.19429E-4,4.22448E-4, 280.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030278,2030308,'1 ',1.35256E-2,7.69959E-2,2.75208E-1, 267.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030278,2030381,'1 ',1.27675E-2,8.11835E-2,9.08878E-2, 276.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030281,2030282,'1 ',2.97233E-4,1.01257E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030281,2030283,'1 ',2.03949E-4,1.01832E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030428,2030282,'1 ',2.23066E-4,1.55032E-3,2.07449E-3, 237.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030284,2030286,'1 ',2.06982E-4,1.09622E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030287,2030288,'1 ',2.44629E-4,1.04697E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030288,2030309,'1 ',2.69147E-3,1.40295E-2,9.70101E-3, 275.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030288,2030426,'1 ',5.51487E-3,2.74396E-2,4.74556E-2, 265.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030290,2074104,'1 ',3.42121E-2,1.92591E-1,4.47767E-2, 226.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030292,2030294,'1 ',2.00651E-4,1.05160E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040981,2030293,'1 ',1.96571E-2,7.77039E-2,2.03415E-2, 135.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030294,2030348,'1 ',4.38161E-4,2.65873E-3,1.52389E-3, 260.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030444,2030295,'1 ',2.18023E-4,2.75409E-3,5.07808E-2,1038.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030302,2030307,'1 ',3.84972E-3,4.55115E-2,8.78230E-1,1197.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030314,2030302,'1 ',1.97221E-3,2.50830E-2,3.77414E-1,1175.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030318,2030303,'1 ',6.40040E-3,3.30765E-2,3.97636E-2, 270.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030309,2030334,'1 ',7.72892E-3,5.54993E-2,7.59365E-2, 212.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030310,2030311,'1 ',2.25926E-4,1.08638E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030310,2030312,'1 ',2.12113E-4,1.01528E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030311,2030398,'1 ',6.10936E-4,3.50278E-3,6.42356E-3, 281.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030311,2030445,'1 ',1.84226E-4,1.22776E-3,2.65090E-3, 249.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030387,2030313,'1 ',9.86296E-4,2.57390E-2,1.35956E1,4016.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 268.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030322,2030324,'1 ',2.86936E-4,1.07356E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030322,2030325,'1 ',2.60014E-4,1.16401E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030416,2030324,'1 ',2.10849E-4,2.44574E-3,6.60451E-2,1251.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030324,2030457,'1 ',6.60075E-4,7.48433E-3,2.05571E-1,1269.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030326,2030330,'1 ',2.19977E-4,1.05873E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030326,2030331,'1 ',2.03064E-4,1.16707E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030339,2030330,'1 ',3.45016E-4,2.26742E-3,1.61038E-3, 243.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030332,2030333,'1 ',2.60298E-4,1.16283E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030333,2030371,'1 ',1.75517E-3,1.04031E-2,5.74202E-3, 296.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030338,2030355,'1 ',4.14179E-4,5.42846E-3,7.14423E-2,1098.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030368,2030339,'1 ',7.43457E-4,4.92861E-3,2.81635E-3, 254.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030339,2030434,'1 ',1.03465E-3,5.35543E-3,5.25606E-3, 221.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030345,2030424,'1 ',7.22847E-4,9.24277E-3,4.11917E-1,1202.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030351,2030355,'1 ',2.37770E-4,1.00129E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030434,2030352,'1 ',1.81422E-3,1.08176E-2,2.59460E-2, 234.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030356,2030360,'1 ',2.19222E-4,1.09137E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030356,2030361,'1 ',2.30578E-4,1.12234E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030362,2030367,'1 ',2.13537E-4,1.17444E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030362,2030367,'2 ',2.14000E-4,1.17400E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030367,2030382,'1 ',7.16670E-3,8.84413E-2,1.53091E0,1177.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 149.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030399,2030369,'1 ',9.19449E-5,2.53639E-3,1.44205E0,3937.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030370,2030378,'1 ',2.82502E-4,1.01649E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030378,2030424,'1 ',1.86750E-4,2.07370E-3,3.35428E-2,1176.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030379,2030416,'1 ',2.92561E-4,3.37441E-3,3.26704E-2,1375.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030379,2030457,'1 ',9.51254E-4,1.10948E-2,2.10739E-1,1254.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030382,2050410,'1 ',5.16587E-3,5.88964E-2,9.41772E-1,1059.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  99.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050422,2030383,'1 ',4.93249E-2,3.01011E-1,2.19859E-1, 221.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 104.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030428,2030389,'1 ',8.42920E-4,4.45441E-3,1.22808E-3, 252.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030399,2040783,'1 ',8.94811E-4,2.39359E-2,9.76203E0,4235.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 220.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030400,2030416,'1 ',2.44709E-4,1.14441E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030417,2030424,'1 ',2.93199E-4,1.01197E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030418,2030425,'1 ',4.38886E-4,2.51339E-3,8.36862E-3, 385.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030438,2030418,'1 ',4.26440E-4,2.55005E-3,1.99788E-3, 258.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030433,2030424,'1 ',6.71060E-4,8.03001E-3,1.55160E-1,1210.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030424,2030444,'1 ',6.69105E-5,7.25715E-4,6.21479E-3,1114.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030425,2030427,'1 ',3.44954E-4,1.90715E-3,9.67496E-4, 248.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030427,2030438,'1 ',8.43153E-4,4.52181E-3,7.30822E-3, 350.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030429,2030433,'1 ',2.24656E-4,1.19886E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030435,2030436,'1 ',2.57072E-4,1.10165E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030437,2030444,'1 ',2.03034E-4,1.16362E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030449,2030457,'1 ',2.61608E-4,1.02745E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2030449,2030457,'2 ',2.62000E-4,1.02700E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040000,2040951,'1 ',1.77168E-2,7.29437E-2,4.49881E-2, 158.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040002,2040001,'1 ',4.40843E-3,2.24785E-2,3.09075E-3, 115.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040001,2040861,'1 ',8.50522E-3,4.24084E-2,2.23630E-2, 161.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040002,2040016,'1 ',1.01528E-2,4.77931E-2,3.64133E-2, 148.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040002,2040861,'1 ',1.26915E-2,5.10727E-2,1.13558E-2, 157.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040005,2040003,'1 ',5.86683E-3,2.44305E-2,9.48695E-3, 167.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040003,2040013,'1 ',1.37182E-2,7.87629E-2,3.71115E-1, 151.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040003,2040861,'1 ',1.07508E-2,3.28451E-2,4.76152E-3, 151.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040004,2040005,'1 ',2.66400E-4,1.17051E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040005,2040725,'1 ',2.90220E-3,1.34342E-2,3.82997E-3, 202.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040005,2040725,'2 ',2.90220E-3,1.34342E-2,3.82997E-3, 202.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040005,2040725,'3 ',2.90220E-3,1.34342E-2,3.82997E-3, 202.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040861,2040005,'1 ',2.17794E-3,8.86300E-3,1.17259E-3, 151.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040006,2040007,'1 ',2.53863E-4,1.18893E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040012,2040006,'1 ',9.19823E-3,3.92376E-2,8.11832E-3, 159.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040006,2040026,'1 ',1.76997E-2,7.79566E-2,5.21965E-2, 121.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040008,2040012,'1 ',4.58404E-3,2.26292E-2,2.36172E-2, 171.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040008,2040731,'1 ',6.09865E-3,2.69418E-2,2.35205E-2, 190.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040009,2040753,'1 ',1.72436E-2,6.08580E-2,3.22115E-2, 171.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040010,2040011,'1 ',2.20849E-4,1.08090E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040010,2040012,'1 ',2.11704E-4,1.04263E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040013,2040029,'1 ',2.35176E-2,1.02275E-1,2.54608E-2, 126.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040014,2040015,'1 ',2.94422E-4,1.10990E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040731,2040014,'1 ',2.10019E-3,1.02695E-2,1.48020E-2, 139.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040016,2040017,'1 ',2.29158E-4,1.00318E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040016,2040028,'1 ',2.03865E-2,1.14025E-1,2.61736E-2, 153.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040016,2040725,'1 ',5.88261E-3,3.44564E-2,3.09530E-2, 167.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040951,2040016,'1 ',1.06305E-2,4.23689E-2,9.89013E-3, 127.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040018,2040019,'1 ',2.78594E-4,1.18866E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040019,2040022,'1 ',1.70254E-2,6.37790E-2,1.84654E-2, 163.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040019,2040832,'1 ',1.63875E-2,8.80279E-2,2.84790E-2, 169.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040020,2040021,'1 ',2.77446E-4,1.05007E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040023,2040021,'1 ',4.64787E-2,1.68383E-1,2.01938E-2, 131.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040022,2040026,'1 ',4.94805E-3,2.27629E-2,1.02008E-2,  97.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040023,2040024,'1 ',2.64669E-4,1.05875E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040023,2040731,'1 ',1.27277E-2,5.13817E-2,2.33176E-2, 150.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040025,2040026,'1 ',2.84845E-4,1.13994E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040040,2040026,'1 ',1.39980E-2,6.83943E-2,2.90997E-2, 167.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040027,2040040,'1 ',4.25008E-2,1.90997E-1,2.79875E-2, 133.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040028,2040034,'1 ',2.56750E-2,1.17272E-1,2.92269E-2, 163.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040029,2040030,'1 ',2.39322E-4,1.05948E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040029,2040044,'1 ',2.58851E-2,1.29402E-1,2.56507E-2, 142.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040031,2040032,'1 ',2.19488E-4,1.07779E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040031,2040034,'1 ',3.91230E-3,1.98628E-2,4.58322E-3, 174.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040031,2040699,'1 ',4.03525E-2,1.71291E-1,4.55092E-2, 163.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040031,2040951,'1 ',3.70020E-2,1.67060E-1,3.80354E-2, 162.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040033,2040037,'1 ',2.76138E-4,1.08841E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040037,2040698,'1 ',5.62809E-4,8.91734E-3,6.86221E-1,2681.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040037,2040723,'1 ',4.54620E-4,9.85374E-3,1.28051E0,2409.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040752,2040038,'1 ',6.32313E-4,1.10854E-2,9.21847E-1,2202.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040039,2041007,'1 ',2.03843E-3,2.28012E-2,5.95816E-1,1112.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040041,2040043,'1 ',2.67544E-2,1.57840E-1,7.17705E-2, 150.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040041,2040049,'1 ',4.65756E-2,1.95321E-1,5.59579E-2, 153.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040042,2040043,'1 ',5.30220E-3,2.27541E-2,3.59117E-3, 163.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040042,2040046,'1 ',2.78000E-2,1.01000E-2,1.86000E-2, 170.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040047,2040042,'1 ',2.80565E-2,1.61719E-1,3.03487E-2, 127.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040043,2041017,'1 ',2.78098E-2,1.01215E-1,1.86335E-2, 170.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040045,2040044,'1 ',3.09030E-2,1.59725E-1,4.14029E-2, 146.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040051,2040045,'1 ',2.37097E-2,1.11277E-1,4.80981E-2, 135.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041004,2040045,'1 ',2.76841E-2,1.58581E-1,4.40352E-2, 163.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040832,2040046,'1 ',2.12557E-2,1.27795E-1,3.95181E-2, 149.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040046,2041008,'1 ',2.00751E-2,9.29156E-2,4.58194E-2, 163.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040047,2040055,'1 ',5.19845E-2,1.69386E-1,6.32325E-2, 111.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040048,2040049,'1 ',2.43209E-4,1.15919E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040049,2040061,'1 ',6.44567E-2,2.70963E-1,5.93174E-2, 162.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040050,2040051,'1 ',2.19537E-4,1.01253E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040051,2040058,'1 ',3.34035E-2,1.52688E-1,1.37049E-2, 132.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040052,2040053,'1 ',2.07260E-4,1.11369E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040068,2040052,'1 ',2.76423E-2,1.10826E-1,3.12872E-2, 136.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040749,2040052,'1 ',1.80892E-2,8.32022E-2,1.63376E-2, 129.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040054,2040064,'1 ',4.06508E-2,1.16696E-1,2.77945E-2, 165.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040054,2040999,'1 ',6.56886E-3,3.36900E-2,2.18977E-2, 177.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040055,2040057,'1 ',4.56111E-2,1.80333E-1,7.50617E-2, 121.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040061,2040056,'1 ',2.12327E-2,9.75727E-2,2.51933E-2, 166.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040056,2050022,'1 ',6.45541E-3,3.58030E-2,1.82092E-2, 175.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040057,2040078,'1 ',2.40805E-2,1.21094E-1,3.40160E-2, 167.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040749,2040057,'1 ',2.71208E-2,1.43148E-1,1.96425E-2, 127.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040059,2040058,'1 ',1.83960E-2,8.95982E-2,1.08343E-2, 116.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040059,2040060,'1 ',2.26216E-4,1.01994E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040059,2040068,'1 ',2.66148E-2,1.23192E-1,3.88995E-2, 146.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040062,2040063,'1 ',2.53827E-4,1.02229E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040063,2040117,'1 ',2.71848E-2,1.45661E-1,5.90435E-2, 183.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040063,2040883,'1 ',4.51970E-3,2.31413E-2,1.08446E-2, 188.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040106,2040064,'1 ',1.13169E-2,5.34876E-2,3.35779E-2, 195.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040106,2040064,'2 ',1.13169E-2,5.34876E-2,3.35779E-2, 195.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040064,2040996,'1 ',6.86529E-3,2.74359E-2,4.80077E-3, 191.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040065,2040066,'1 ',2.28190E-4,1.08455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040286,2040065,'1 ',4.50232E-2,2.40316E-1,3.93644E-2, 159.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040958,2040065,'1 ',5.70226E-2,1.33418E-1,1.42444E-1, 164.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040078,2040067,'1 ',2.24400E-2,9.46980E-2,2.24905E-2, 174.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040067,2040716,'1 ',2.06815E-2,9.67162E-2,2.00051E-2, 177.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040068,2040133,'1 ',1.28425E-2,5.24480E-2,1.93654E-1, 162.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040069,2040070,'1 ',2.74067E-4,1.16182E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040069,2040071,'1 ',2.53562E-4,1.09323E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040069,2040072,'1 ',2.24290E-4,1.02141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040081,2040071,'1 ',9.94847E-3,5.75820E-2,1.19335E-2, 125.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040071,2040111,'1 ',1.63644E-2,5.61187E-2,1.91992E-2, 143.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040073,2040096,'1 ',2.49178E-2,8.52358E-2,1.23628E-2, 144.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040073,2040720,'1 ',1.18925E-2,5.60314E-2,2.23699E-2, 189.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040074,2040076,'1 ',2.08164E-4,1.11560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040152,2040074,'1 ',2.46421E-4,4.50247E-3,3.82494E-1,2663.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040074,2040273,'1 ',4.19748E-4,6.51247E-3,6.71299E-1,2570.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040074,2040298,'1 ',3.48553E-4,6.10891E-3,7.39076E-1,2741.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040841,2040074,'1 ',2.15833E-4,4.05035E-3,5.73560E-1,2924.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040074,2040965,'1 ',3.46458E-4,5.28007E-3,6.71459E-1,2806.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040967,2040074,'1 ',2.48204E-4,4.83538E-3,5.62668E-1,2758.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040075,2040257,'1 ',1.07780E-2,3.61774E-2,7.53690E-2, 216.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040075,2040257,'2 ',1.07780E-2,3.61774E-2,7.53690E-2, 216.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040075,2040257,'3 ',1.07780E-2,3.61774E-2,7.53690E-2, 216.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040077,2040078,'1 ',2.47948E-4,1.02029E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040079,2040080,'1 ',2.45656E-4,1.06057E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040086,2040080,'1 ',3.10097E-3,1.57474E-2,4.17018E-3, 175.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040080,2040092,'1 ',5.35050E-3,2.73732E-2,1.29820E-2, 112.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040125,2040080,'1 ',3.42014E-3,1.65098E-2,1.42482E-2, 161.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040081,2040082,'1 ',2.03474E-4,1.17061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040081,2040094,'1 ',2.74420E-3,1.26412E-2,5.41537E-3, 174.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040081,2040179,'1 ',7.73909E-3,2.57639E-2,8.93688E-2, 155.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040089,2040083,'1 ',1.75436E-2,8.46623E-2,1.14267E-2, 172.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040083,2040228,'1 ',1.43573E-2,6.43164E-2,1.77060E-2, 132.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040084,2040085,'1 ',2.12937E-4,1.07876E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040084,2040086,'1 ',2.11890E-4,1.02195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040084,2040087,'1 ',2.16842E-4,1.01282E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040086,2040108,'1 ',2.78487E-3,1.15210E-2,1.98885E-3, 204.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040086,2040108,'2 ',2.78487E-3,1.15210E-2,1.98885E-3, 204.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040086,2040108,'3 ',2.78487E-3,1.15210E-2,1.98885E-3, 204.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040086,2040116,'1 ',2.62016E-3,1.62943E-2,6.65972E-3, 111.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040086,2040129,'1 ',3.53775E-3,1.79847E-2,2.62295E-3, 135.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040086,2040146,'1 ',5.68635E-3,2.38486E-2,1.13928E-2, 177.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040260,2040088,'1 ',4.47010E-4,7.01456E-3,5.70077E-1,2463.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040089,2040124,'1 ',8.20168E-3,3.56468E-2,1.05009E-2, 176.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040834,2040089,'1 ',3.76679E-3,2.17468E-2,3.43660E-3, 157.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040092,2040093,'1 ',2.18613E-4,1.13666E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040092,2040103,'1 ',2.61222E-3,1.69651E-2,1.31013E-3, 187.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040092,2040117,'1 ',6.41877E-3,3.19795E-2,1.78328E-2, 167.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040094,2040106,'1 ',4.75380E-3,1.84924E-2,3.00771E-3, 170.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040113,2040094,'1 ',5.51059E-3,1.93453E-2,9.87950E-3, 162.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040095,2040096,'1 ',6.91520E-3,2.92803E-2,5.16298E-3, 185.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040095,2040234,'1 ',9.87138E-3,4.66490E-2,3.05643E-2, 179.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040095,2041016,'1 ',1.44459E-2,5.61540E-2,1.29983E-1, 206.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040095,2041016,'2 ',1.44459E-2,5.61540E-2,1.29983E-1, 206.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040095,2041016,'3 ',1.44459E-2,5.61540E-2,1.29983E-1, 206.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040180,2040096,'1 ',1.60383E-2,7.86598E-2,3.30064E-2, 168.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040097,2040098,'1 ',2.04094E-4,1.06325E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040097,2040123,'1 ',6.38741E-3,2.49240E-2,1.84620E-2, 165.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040097,2040834,'1 ',5.11567E-3,2.82100E-2,1.36766E-2, 163.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040097,2041015,'1 ',5.08868E-3,2.52973E-2,3.66602E-3, 167.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040099,2040100,'1 ',2.74967E-4,1.04525E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040099,2040101,'1 ',2.60000E-4,1.07647E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040099,2040102,'1 ',2.34045E-4,1.06774E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040101,2040136,'1 ',4.35318E-3,1.97003E-2,5.43010E-3, 134.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040156,2040101,'1 ',4.16951E-3,2.03003E-2,3.50116E-3, 149.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040103,2040109,'1 ',3.49977E-3,1.66058E-2,1.05579E-2, 135.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040103,2040781,'1 ',2.36239E-2,9.35878E-2,5.46675E-2, 193.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040104,2040105,'1 ',2.15318E-4,1.07820E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040104,2040106,'1 ',2.18801E-4,1.07078E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040107,2040991,'1 ',5.07547E-4,8.67989E-3,8.33817E-1,2892.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040107,2041003,'1 ',5.71138E-4,7.96905E-3,1.09716E0,2947.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040113,2040108,'1 ',1.92107E-3,1.00932E-2,1.57708E-3, 284.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040108,2040116,'1 ',2.47704E-3,1.14044E-2,2.36106E-3, 261.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040127,2040108,'1 ',3.01615E-3,1.23703E-2,4.85079E-3, 290.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040108,2040129,'1 ',1.01384E-3,4.54369E-3,2.61741E-3, 223.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040108,2040129,'2 ',1.01384E-3,4.54369E-3,2.61741E-3, 223.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040108,2040129,'3 ',1.01384E-3,4.54369E-3,2.61741E-3, 223.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040108,2040129,'4 ',1.01384E-3,4.54369E-3,2.61741E-3, 223.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040108,2040129,'5 ',1.01384E-3,4.54369E-3,2.61741E-3, 223.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040109,2040996,'1 ',1.31937E-2,8.15696E-2,3.67567E-2, 177.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040125,2040110,'1 ',3.40251E-3,1.61470E-2,6.46788E-3, 154.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040110,2040127,'1 ',1.53113E-3,6.06569E-3,2.45760E-3, 209.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040110,2040127,'2 ',1.53113E-3,6.06569E-3,2.45760E-3, 209.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040110,2040127,'3 ',1.53113E-3,6.06569E-3,2.45760E-3, 209.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040110,2040146,'1 ',3.72589E-3,1.58955E-2,2.87098E-3, 154.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040170,2040110,'1 ',3.48351E-4,1.73074E-3,5.81101E-3, 235.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040110,2040810,'1 ',3.36665E-3,1.52542E-2,1.19167E-2, 191.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040116,2040111,'1 ',4.02833E-3,1.63079E-2,3.87050E-3, 194.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040116,2040111,'2 ',4.02833E-3,1.63079E-2,3.87050E-3, 194.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040145,2040111,'1 ',7.08402E-3,2.45687E-2,1.16954E-3, 174.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040112,2040113,'1 ',2.98923E-4,1.01557E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040113,2040114,'1 ',4.67917E-3,2.00294E-2,1.40623E-2, 182.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040116,2040113,'1 ',1.70461E-3,9.10302E-3,3.15964E-3, 155.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040128,2040113,'1 ',2.33987E-3,1.13034E-2,2.99057E-3, 130.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040113,2040129,'1 ',2.61807E-3,1.06076E-2,3.05400E-3, 164.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040114,2040115,'1 ',2.61975E-4,1.04885E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040114,2040145,'1 ',4.88777E-3,1.65412E-2,2.38542E-3, 160.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040116,2040125,'1 ',3.62701E-3,1.63291E-2,1.11238E-2, 190.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040116,2040128,'1 ',2.55582E-3,1.05252E-2,1.50467E-3, 156.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040129,2040116,'1 ',5.08964E-4,2.35476E-3,6.30797E-3, 214.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040129,2040116,'2 ',5.08964E-4,2.35476E-3,6.30797E-3, 214.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040129,2040116,'3 ',5.08964E-4,2.35476E-3,6.30797E-3, 214.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040136,2040117,'1 ',4.15160E-3,1.84625E-2,3.27438E-3, 180.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040132,2040118,'1 ',1.40694E-3,7.39707E-3,1.79622E-3, 130.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040118,2040147,'1 ',4.41459E-3,2.31443E-2,1.06234E-2, 167.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040137,2040119,'1 ',1.19826E-3,5.16581E-3,1.64439E-3, 164.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040119,2040169,'1 ',3.42321E-3,1.27965E-2,9.10422E-3, 142.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040120,2040121,'1 ',2.83952E-4,1.07224E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040121,2040132,'1 ',3.32962E-3,1.63410E-2,5.35862E-3, 165.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040121,2040151,'1 ',5.65501E-3,2.51312E-2,5.81619E-3, 189.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040157,2040122,'1 ',2.99920E-3,9.39023E-3,3.86041E-3, 145.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040122,2040159,'1 ',1.86797E-3,8.16745E-3,1.03009E-3, 138.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040122,2040170,'1 ',3.50465E-3,1.90827E-2,5.19192E-3, 144.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040122,2040810,'1 ',1.83851E-3,7.54813E-3,5.07175E-3, 265.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040123,2040133,'1 ',3.11635E-3,1.49743E-2,3.10095E-3, 117.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040124,2040133,'1 ',7.85835E-3,3.88032E-2,1.89248E-2, 141.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040125,2040137,'1 ',1.84461E-3,7.41627E-3,1.05751E-2, 192.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040125,2040157,'1 ',1.91359E-3,7.86013E-3,1.40408E-3, 163.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040126,2040127,'1 ',2.96831E-4,1.10730E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040127,2040129,'1 ',2.36758E-3,1.40933E-2,2.58603E-3, 205.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040127,2040129,'2 ',2.36758E-3,1.40933E-2,2.58603E-3, 205.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040127,2040129,'3 ',2.36758E-3,1.40933E-2,2.58603E-3, 205.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040130,2040131,'1 ',2.67688E-4,1.01435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040151,2040130,'1 ',5.77346E-3,2.39651E-2,2.85385E-3, 160.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040130,2040174,'1 ',1.15717E-2,4.37558E-2,2.00032E-2, 129.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040132,2040156,'1 ',4.00930E-3,1.76253E-2,2.44399E-3, 125.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040133,2040134,'1 ',2.77206E-4,1.15472E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040133,2040198,'1 ',6.62055E-3,3.45022E-2,9.78464E-3, 165.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040135,2040136,'1 ',2.16544E-4,1.14864E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040167,2040138,'1 ',1.12732E-3,4.77452E-3,8.62758E-4, 189.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040138,2040210,'1 ',3.93805E-3,1.43478E-2,4.52595E-3, 144.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040138,2040279,'1 ',3.48760E-3,1.42384E-2,1.69438E-2, 149.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040141,2040139,'1 ',3.44401E-3,1.51591E-2,5.30324E-3, 126.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040139,2040146,'1 ',4.57235E-3,1.96182E-2,2.30752E-3, 155.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040139,2040160,'1 ',3.39506E-3,1.50080E-2,4.33258E-3, 145.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040139,2040170,'1 ',4.44570E-3,2.00994E-2,6.25389E-3, 162.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040140,2040141,'1 ',2.74261E-4,1.07065E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040141,2040187,'1 ',4.42807E-3,2.28436E-2,6.56195E-3, 181.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040141,2040209,'1 ',3.44427E-3,1.60675E-2,3.30985E-3, 136.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040142,2040143,'1 ',9.67289E-3,4.74370E-2,9.34131E-3, 140.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040142,2040145,'1 ',2.78251E-3,1.53440E-2,2.41849E-2, 148.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040161,2040142,'1 ',3.99390E-3,2.24122E-2,8.47052E-3, 134.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040719,2040143,'1 ',6.39956E-3,2.96728E-2,7.09584E-3, 178.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040144,2040168,'1 ',2.96955E-3,1.43685E-2,3.91281E-3, 172.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040144,2040209,'1 ',4.67625E-3,1.72106E-2,3.93764E-2, 144.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040147,2040148,'1 ',4.31065E-3,1.66701E-2,3.83506E-3, 206.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040148,2040149,'1 ',2.30819E-4,1.15736E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040148,2040155,'1 ',2.15303E-3,8.32460E-3,1.75357E-3, 157.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040148,2040796,'1 ',1.50223E-3,6.56961E-3,1.12390E-3, 199.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040148,2040796,'2 ',1.50223E-3,6.56961E-3,1.12390E-3, 199.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040148,2040796,'3 ',1.50223E-3,6.56961E-3,1.12390E-3, 199.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040150,2040152,'1 ',2.10693E-4,1.01737E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040192,2040151,'1 ',4.42622E-3,1.97170E-2,1.52815E-3, 197.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040192,2040151,'2 ',4.42622E-3,1.97170E-2,1.52815E-3, 197.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040151,2040207,'1 ',4.59449E-3,1.98358E-2,6.45516E-3, 215.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040152,2040298,'1 ',1.53991E-4,2.72406E-3,2.90687E-1,2569.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040795,2040152,'1 ',8.27717E-5,1.23910E-3,1.60363E-1,2195.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040152,2040847,'1 ',7.78553E-4,1.27359E-2,1.42538E0,2543.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040153,2040154,'1 ',2.84169E-4,1.05732E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040165,2040153,'1 ',3.06132E-3,1.25581E-2,4.21233E-3, 171.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040796,2040153,'1 ',4.12581E-3,2.12968E-2,4.79306E-3, 196.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040796,2040153,'2 ',4.12581E-3,2.12968E-2,4.79306E-3, 196.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040155,2040191,'1 ',3.44137E-3,1.58853E-2,2.09213E-3, 200.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040155,2040227,'1 ',1.55778E-3,6.44875E-3,1.77128E-3, 130.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040156,2040192,'1 ',4.63480E-3,2.26441E-2,1.38076E-2, 178.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040157,2040158,'1 ',2.01259E-4,1.06259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040159,2040167,'1 ',4.18581E-3,1.69751E-2,5.15841E-3, 136.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040159,2040810,'1 ',2.05805E-3,9.71197E-3,2.30069E-3, 175.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040209,2040160,'1 ',3.09700E-3,1.37388E-2,1.94349E-3, 134.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040160,2040810,'1 ',5.58169E-3,2.25096E-2,1.20332E-2, 171.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040161,2040162,'1 ',2.59526E-4,1.09951E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040179,2040161,'1 ',5.49432E-3,2.54877E-2,4.11707E-3, 109.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040161,2040187,'1 ',5.95034E-3,2.23617E-2,1.10456E-2, 190.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040187,'1 ',7.47328E-4,3.02765E-3,2.55006E-4, 221.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040187,'2 ',7.47328E-4,3.02765E-3,2.55006E-4, 221.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040187,'3 ',7.47328E-4,3.02765E-3,2.55006E-4, 221.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040187,'4 ',7.47328E-4,3.02765E-3,2.55006E-4, 221.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040187,'5 ',7.47328E-4,3.02765E-3,2.55006E-4, 221.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040163,'1 ',3.09460E-3,1.65850E-2,5.44120E-3, 182.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040210,'1 ',6.34333E-3,2.29095E-2,8.98951E-3, 190.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040210,'2 ',6.34333E-3,2.29095E-2,8.98951E-3, 190.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040220,2040163,'1 ',2.12815E-3,1.17166E-2,2.59032E-3, 204.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040220,2040163,'2 ',2.12815E-3,1.17166E-2,2.59032E-3, 204.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040220,2040163,'3 ',2.12815E-3,1.17166E-2,2.59032E-3, 204.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040224,'1 ',1.42054E-3,5.87849E-3,1.91794E-3, 272.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040163,2040233,'1 ',1.25142E-2,4.43626E-2,1.82802E-2, 170.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040164,2040165,'1 ',2.95208E-4,1.19801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040165,2040184,'1 ',1.61007E-3,7.64635E-3,3.11337E-3, 144.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040168,2040166,'1 ',2.94698E-3,1.15644E-2,3.05263E-3, 160.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040166,2040217,'1 ',3.15968E-3,1.41651E-2,8.08072E-3, 157.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040166,2040229,'1 ',4.01109E-3,1.57090E-2,2.30715E-2, 144.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040167,2040168,'1 ',2.68274E-3,1.12271E-2,2.96038E-3, 145.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040167,2040810,'1 ',3.42415E-3,1.76507E-2,2.21709E-3, 168.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040168,2040171,'1 ',3.73930E-3,1.71828E-2,5.08200E-3, 173.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040210,2040168,'1 ',2.55948E-3,1.23882E-2,1.48082E-3, 198.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040810,2040168,'1 ',1.64517E-3,6.99288E-3,1.02806E-2, 215.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040810,2040168,'2 ',1.64517E-3,6.99288E-3,1.02806E-2, 215.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040810,2040168,'3 ',1.64517E-3,6.99288E-3,1.02806E-2, 215.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040183,2040169,'1 ',1.03276E-3,5.08020E-3,1.50844E-3, 183.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040184,2040169,'1 ',1.59085E-3,5.58007E-3,3.94808E-3, 141.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040171,2040184,'1 ',8.87277E-4,3.86308E-3,7.00295E-4, 141.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040172,2040173,'1 ',2.27516E-4,1.06357E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040172,2040197,'1 ',2.08418E-3,7.44819E-3,2.41249E-3, 159.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040207,2040172,'1 ',3.66456E-3,1.51025E-2,5.71512E-3, 182.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040174,2040257,'1 ',1.51468E-3,7.39873E-3,1.19066E-3, 171.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040175,2040176,'1 ',2.89450E-4,1.12876E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040176,2040270,'1 ',7.39929E-3,3.95984E-2,2.79860E-2, 205.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040274,2040176,'1 ',3.48075E-3,1.25573E-2,2.49735E-3, 197.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040274,2040176,'2 ',3.48075E-3,1.25573E-2,2.49735E-3, 197.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040177,2040178,'1 ',2.37054E-4,1.04649E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040177,2040205,'1 ',1.59950E-3,9.16824E-3,1.64512E-2, 138.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040245,2040177,'1 ',9.69524E-4,4.73453E-3,2.02714E-3, 177.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040205,2040179,'1 ',3.07871E-3,1.34351E-2,5.47765E-3, 243.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040255,2040179,'1 ',4.61111E-3,2.60591E-2,1.24169E-2, 174.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040180,2040289,'1 ',1.58491E-2,5.34713E-2,1.05428E-2, 111.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040196,2040181,'1 ',1.35656E-3,6.87110E-3,2.11837E-3, 178.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040229,2040181,'1 ',2.69993E-3,1.25312E-2,1.73519E-3, 129.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040259,2040181,'1 ',1.78016E-3,6.77874E-3,2.32413E-3, 192.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040259,2040181,'2 ',1.78016E-3,6.77874E-3,2.32413E-3, 192.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040182,2040183,'1 ',2.54390E-4,1.19258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040183,2040810,'1 ',4.73481E-3,2.07850E-2,4.62343E-3, 194.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040183,2040810,'2 ',4.73481E-3,2.07850E-2,4.62343E-3, 194.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040184,2040185,'1 ',2.06775E-4,1.11487E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040254,2040186,'1 ',1.48751E-4,2.70766E-3,3.21995E-1,2222.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040186,2040795,'1 ',2.15564E-4,3.76524E-3,3.54926E-1,2637.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040186,2040809,'1 ',1.38233E-4,2.32647E-3,2.60062E-1,2488.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040186,2040967,'1 ',5.26021E-4,9.55435E-3,1.14034E0,2892.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040187,2040217,'1 ',3.75571E-3,1.70705E-2,2.28705E-3, 183.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040187,2040220,'1 ',4.94722E-3,1.76010E-2,2.19232E-3, 174.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040224,2040187,'1 ',2.46084E-3,9.63519E-3,1.08048E-3, 214.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040224,2040187,'2 ',2.46084E-3,9.63519E-3,1.08048E-3, 214.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040224,2040187,'3 ',2.46084E-3,9.63519E-3,1.08048E-3, 214.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040188,2040189,'1 ',2.63377E-4,1.04163E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040190,'1 ',1.25537E-3,6.70045E-3,3.46616E-3, 178.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040224,'1 ',2.94358E-3,1.22524E-2,3.21867E-3, 206.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040224,'2 ',2.94358E-3,1.22524E-2,3.21867E-3, 206.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040224,'3 ',2.94358E-3,1.22524E-2,3.21867E-3, 206.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040245,'1 ',2.37418E-3,8.96520E-3,3.34684E-3, 196.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040245,'2 ',2.37418E-3,8.96520E-3,3.34684E-3, 196.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040189,2040247,'1 ',2.83864E-3,1.39620E-2,7.40565E-3, 169.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040190,2040277,'1 ',2.73530E-3,1.36911E-2,3.99368E-3, 155.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040191,2040207,'1 ',1.94949E-3,8.11437E-3,1.87119E-3, 274.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040191,2040257,'1 ',2.03889E-3,1.04428E-2,3.08989E-2, 199.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040191,2040257,'2 ',2.03889E-3,1.04428E-2,3.08989E-2, 199.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040191,2040257,'3 ',2.03889E-3,1.04428E-2,3.08989E-2, 199.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040199,2040193,'1 ',7.24717E-3,2.06488E-2,1.09354E-2, 160.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040193,2040226,'1 ',1.00641E-2,5.15803E-2,1.59014E-2, 142.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040194,2040195,'1 ',2.46022E-4,1.12835E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040194,2040473,'1 ',1.91999E-2,8.16762E-2,6.74310E-2, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040716,2040194,'1 ',1.75311E-2,6.60303E-2,1.57080E-2, 178.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040231,2040196,'1 ',2.38781E-3,9.86198E-3,2.62232E-3, 160.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040271,2040197,'1 ',2.62857E-3,1.42603E-2,5.91028E-3, 139.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040261,2040198,'1 ',1.00938E-2,5.21952E-2,1.25708E-2, 173.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040199,2040200,'1 ',2.34326E-4,1.00040E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040199,2040255,'1 ',3.19802E-3,1.80367E-2,1.23371E-2, 189.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040199,2040255,'2 ',3.19802E-3,1.80367E-2,1.23371E-2, 189.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040201,2040205,'1 ',2.21205E-4,1.13479E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040206,2040250,'1 ',2.78229E-3,1.47684E-2,2.75831E-3, 158.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040299,2040206,'1 ',1.28556E-3,5.40427E-3,1.29522E-3, 193.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040299,2040206,'2 ',1.28556E-3,5.40427E-3,1.29522E-3, 193.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040207,2040208,'1 ',2.72013E-4,1.16347E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040224,2040209,'1 ',3.55790E-3,1.38899E-2,5.46841E-3, 181.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040210,2040247,'1 ',6.67740E-3,2.98445E-2,1.20573E-2, 154.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040211,2040212,'1 ',2.00002E-4,1.10673E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040228,2040211,'1 ',7.19146E-3,3.52154E-2,3.19973E-2, 173.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040211,2040261,'1 ',1.38544E-2,5.61985E-2,4.19678E-2, 185.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040213,2040250,'1 ',3.91837E-3,1.89145E-2,1.61216E-2, 170.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040257,2040213,'1 ',2.86301E-3,1.27279E-2,4.95346E-3, 180.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040298,2040214,'1 ',1.58595E-4,1.85990E-3,2.46855E-1,2323.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040335,2040214,'1 ',1.44406E-4,2.67497E-3,2.79969E-1,2463.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040214,2040795,'1 ',1.49065E-4,2.64366E-3,2.99714E-1,2783.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040222,2040215,'1 ',1.18871E-3,7.03101E-3,1.11978E-3, 194.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040222,2040215,'2 ',1.18871E-3,7.03101E-3,1.11978E-3, 194.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040215,2040241,'1 ',4.94220E-4,2.36443E-3,8.15399E-4, 182.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040215,2040280,'1 ',4.59500E-3,2.14690E-2,1.50900E-2, 205.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040215,2040310,'1 ',3.78734E-3,1.21645E-2,3.98263E-3, 251.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040216,2040250,'1 ',1.38390E-3,5.91361E-3,6.32231E-4, 139.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040216,2040299,'1 ',2.18177E-3,1.02673E-2,1.31675E-3, 178.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040220,2040217,'1 ',9.08512E-4,4.59955E-3,1.28442E-3, 197.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040220,2040217,'2 ',9.08512E-4,4.59955E-3,1.28442E-3, 197.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040217,2040231,'1 ',3.77523E-3,1.77865E-2,3.28950E-2, 176.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040217,2040238,'1 ',2.21971E-3,1.32044E-2,4.26496E-3, 272.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040218,2040219,'1 ',2.70373E-4,1.07552E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040218,2040220,'1 ',2.88906E-4,1.04364E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040220,2040279,'1 ',2.72956E-3,1.66706E-2,7.51482E-3, 177.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040231,2040221,'1 ',3.57858E-3,1.20858E-2,2.23500E-3, 157.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040240,2040221,'1 ',1.29142E-3,5.78039E-3,1.79194E-3, 121.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040221,2040241,'1 ',2.37191E-3,1.00995E-2,1.70327E-3, 164.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040221,2040297,'1 ',3.91400E-3,1.77180E-2,1.36800E-2, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040225,2040222,'1 ',2.04083E-3,9.01811E-3,3.41902E-3, 195.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040247,2040223,'1 ',1.99877E-3,7.66657E-3,9.58747E-3, 205.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040223,2040255,'1 ',7.34759E-3,3.04822E-2,2.06740E-2, 193.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040223,2040255,'2 ',7.34759E-3,3.04822E-2,2.06740E-2, 193.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040223,2040282,'1 ',4.70000E-3,1.80000E-2,4.50000E-3, 190.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040223,2040322,'1 ',4.50225E-3,2.21212E-2,1.68103E-2, 163.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040266,2040225,'1 ',1.79124E-3,8.56029E-3,1.74144E-3, 148.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040225,2040267,'1 ',1.86722E-3,8.37049E-3,7.88978E-4, 203.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040305,2040226,'1 ',1.55570E-3,7.34106E-3,3.17824E-3, 153.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040226,2040322,'1 ',1.32342E-3,5.94513E-3,1.88738E-3, 119.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040227,2040796,'1 ',2.03440E-3,1.00035E-2,1.37174E-3, 173.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040719,2040228,'1 ',9.77000E-3,4.31828E-2,1.46025E-1, 170.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040230,2040231,'1 ',2.31493E-4,1.08251E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040230,2040232,'1 ',2.80557E-4,1.08190E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040233,2040231,'1 ',2.43781E-3,1.14031E-2,2.51534E-3, 138.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040274,2040234,'1 ',1.05434E-2,3.77666E-2,7.31111E-3, 148.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040235,2040236,'1 ',2.38351E-4,1.05548E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040235,2040237,'1 ',2.21821E-4,1.05644E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040311,2040236,'1 ',1.01192E-3,4.52446E-3,1.92383E-3, 277.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040236,2040316,'1 ',4.63385E-3,1.71546E-2,3.94189E-3, 137.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040236,2040318,'1 ',1.96321E-3,8.37471E-3,1.78435E-3, 143.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040236,2040738,'1 ',2.37732E-3,1.06078E-2,1.49223E-2, 199.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040236,2040738,'2 ',2.37732E-3,1.06078E-2,1.49223E-2, 199.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040236,2040738,'3 ',2.37732E-3,1.06078E-2,1.49223E-2, 199.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040238,2040239,'1 ',2.83583E-4,1.11014E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040238,2040277,'1 ',2.30579E-3,8.36102E-3,3.02866E-3, 147.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040238,2040284,'1 ',2.99948E-3,1.17808E-2,8.72621E-3, 130.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040240,2040250,'1 ',2.88724E-3,1.30254E-2,5.68130E-2, 167.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040242,2040243,'1 ',2.70237E-4,1.05571E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040242,2040244,'1 ',2.76940E-4,1.14513E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040244,2040300,'1 ',5.23290E-3,2.04199E-2,8.77157E-3, 166.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040244,2040738,'1 ',3.87514E-3,1.77696E-2,5.51407E-3, 183.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040246,2040247,'1 ',2.77285E-4,1.01016E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040247,2040284,'1 ',4.69244E-4,2.40667E-3,1.23535E-3, 155.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040248,2040249,'1 ',2.74769E-4,1.00355E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040331,2040248,'1 ',1.27841E-2,6.43499E-2,1.21233E-2, 132.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040251,2040252,'1 ',2.91378E-4,1.02930E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040251,2040253,'1 ',2.62996E-4,1.06844E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040253,2040299,'1 ',2.33240E-3,1.28329E-2,7.84429E-3, 195.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040253,2040299,'2 ',2.33240E-3,1.28329E-2,7.84429E-3, 195.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040253,2040308,'1 ',1.25419E-3,5.21105E-3,1.14789E-3, 240.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040254,2040256,'1 ',2.07266E-4,1.11936E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040254,2040260,'1 ',9.06484E-4,1.52425E-2,1.72978E0,2878.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040255,2040305,'1 ',6.32759E-3,3.20812E-2,5.91847E-3, 181.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040257,2040258,'1 ',2.29709E-4,1.05364E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040259,2040796,'1 ',5.15186E-3,2.58131E-2,1.59718E-2, 200.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040259,2040796,'2 ',5.15186E-3,2.58131E-2,1.59718E-2, 200.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040259,2040796,'3 ',5.15186E-3,2.58131E-2,1.59718E-2, 200.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040260,2040428,'1 ',6.24328E-4,1.16891E-2,1.09213E0,2961.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040715,2040260,'1 ',7.45596E-4,1.22987E-2,1.36717E0,2911.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040260,2040752,'1 ',2.01024E-3,3.63109E-2,3.42071E0,2118.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 160.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040261,2040386,'1 ',2.09336E-2,9.38216E-2,2.17627E-2, 153.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040261,2040392,'1 ',1.36729E-2,6.64688E-2,2.02199E-2, 170.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040261,2040422,'1 ',1.39412E-2,7.11643E-2,4.88040E-2, 159.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040261,2041015,'1 ',1.19043E-2,4.82836E-2,8.42471E-2, 166.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040264,2040265,'1 ',2.81331E-4,1.16701E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040264,2040465,'1 ',3.54561E-2,1.93176E-1,4.30829E-2, 145.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040264,2040468,'1 ',4.01490E-2,1.88635E-1,8.58869E-2, 153.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040271,2040266,'1 ',2.91056E-3,1.52913E-2,4.09441E-3, 140.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040266,2040299,'1 ',5.96820E-3,2.85854E-2,6.77534E-3, 170.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040267,2040268,'1 ',2.42500E-4,1.09820E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040300,2040267,'1 ',1.50459E-3,8.11630E-3,2.06814E-3, 234.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040267,2040302,'1 ',6.56870E-3,2.92168E-2,6.24870E-3, 157.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040269,2040270,'1 ',2.50796E-4,1.07435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040270,2040272,'1 ',5.26074E-3,2.18166E-2,5.33185E-3, 150.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040270,2040311,'1 ',3.89922E-3,1.62483E-2,5.00453E-3, 131.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040271,2040299,'1 ',3.07443E-3,1.50342E-2,1.52361E-3, 186.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040311,2040272,'1 ',3.95728E-3,1.82544E-2,4.49846E-3, 150.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040274,2040289,'1 ',1.03830E-2,4.50661E-2,1.50808E-2, 166.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040274,2040343,'1 ',1.08823E-2,5.50884E-2,1.62080E-2, 181.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040277,2040278,'1 ',2.63031E-4,1.09061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040280,2040281,'1 ',2.89474E-4,1.04194E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040290,2040280,'1 ',9.88434E-4,4.13046E-3,9.80034E-4, 143.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040282,2040283,'1 ',2.93506E-4,1.04033E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040282,2040320,'1 ',3.41600E-3,1.62818E-2,5.47390E-2, 179.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040336,2040282,'1 ',5.39072E-3,2.34635E-2,4.58776E-3, 192.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040336,2040282,'2 ',5.39072E-3,2.34635E-2,4.58776E-3, 192.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040284,2040285,'1 ',2.77673E-4,1.16356E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040286,2040474,'1 ',4.35544E-2,2.35805E-1,3.09597E-2, 143.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040287,2040288,'1 ',2.53947E-4,1.12326E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040287,2040350,'1 ',1.44908E-2,4.97946E-2,2.98834E-2, 151.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040867,2040287,'1 ',1.05011E-2,4.35130E-2,1.43756E-2, 181.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040290,2040291,'1 ',2.08402E-4,1.15248E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040290,2040303,'1 ',4.05735E-3,1.74282E-2,6.73465E-3, 144.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040321,2040290,'1 ',2.48936E-3,1.08891E-2,1.88077E-3, 151.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040290,2040359,'1 ',6.33390E-4,3.07050E-3,1.35597E-2, 181.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040292,2040296,'1 ',2.44496E-4,1.17693E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040292,2040297,'1 ',2.45166E-4,1.03962E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040297,2040303,'1 ',6.28506E-4,3.07819E-3,2.27763E-3, 144.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040300,2040301,'1 ',2.21277E-4,1.15915E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040940,2040302,'1 ',4.74601E-3,2.05030E-2,3.92187E-3, 182.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040303,2040336,'1 ',2.73289E-3,1.44229E-2,6.25839E-3, 191.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040304,2040336,'1 ',5.41178E-3,2.13470E-2,4.50878E-3, 182.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040372,2040304,'1 ',4.14656E-3,1.82397E-2,2.21897E-3, 162.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040304,2040403,'1 ',4.96129E-3,2.41896E-2,1.66204E-2, 172.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040305,2040306,'1 ',2.84101E-4,1.17850E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040305,2040331,'1 ',5.37926E-3,2.49742E-2,2.82962E-2, 156.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040307,2040345,'1 ',9.45868E-4,4.49322E-3,1.84902E-2, 185.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040362,2040307,'1 ',1.10622E-3,5.84966E-3,1.72034E-3, 174.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040308,2040309,'1 ',2.75509E-4,1.07333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040308,2040321,'1 ',4.10206E-3,1.96537E-2,3.13264E-2, 193.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040708,2040308,'1 ',1.76158E-3,8.52041E-3,5.82024E-3, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040310,2040324,'1 ',2.65301E-3,1.06564E-2,4.38588E-2, 153.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040311,2040312,'1 ',2.53477E-4,1.15547E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040313,2040324,'1 ',1.33626E-3,7.79339E-3,7.09651E-4, 202.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040313,2040324,'2 ',1.33626E-3,7.79339E-3,7.09651E-4, 202.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040313,2040324,'3 ',1.33626E-3,7.79339E-3,7.09651E-4, 202.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040346,2040313,'1 ',2.44076E-3,1.11068E-2,8.07849E-3, 200.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040314,2040315,'1 ',2.67501E-4,1.09270E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040314,2040316,'1 ',2.19075E-4,1.07096E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040738,2040316,'1 ',5.11248E-3,1.80177E-2,2.80693E-3, 166.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040317,2040318,'1 ',2.69612E-4,1.18817E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040317,2040319,'1 ',2.06542E-4,1.15020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040738,2040318,'1 ',3.50987E-3,1.73540E-2,5.19645E-3, 163.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040320,2040340,'1 ',2.54222E-3,1.03238E-2,4.65525E-3, 147.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040321,2040340,'1 ',3.13276E-3,1.65480E-2,3.35437E-3, 155.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040321,2040376,'1 ',5.28695E-3,2.96460E-2,2.26061E-2, 147.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040322,2040327,'1 ',5.23989E-3,2.63693E-2,8.56157E-3, 132.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040323,2040324,'1 ',2.19698E-4,1.06687E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040324,2040864,'1 ',3.09989E-3,1.44328E-2,4.40139E-3, 210.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040324,2040864,'2 ',3.09989E-3,1.44328E-2,4.40139E-3, 210.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040324,2040864,'3 ',3.09989E-3,1.44328E-2,4.40139E-3, 210.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040325,2040326,'1 ',2.22743E-4,1.09953E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040325,2040340,'1 ',3.82951E-3,2.15637E-2,4.51931E-3, 149.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040346,2040325,'1 ',1.74238E-3,9.34860E-3,4.72239E-3, 158.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040327,2040328,'1 ',2.91140E-4,1.09860E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040329,2040330,'1 ',2.68565E-4,1.03112E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040329,2040331,'1 ',2.75819E-4,1.06294E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040331,2040332,'1 ',6.76683E-3,2.80959E-2,4.41056E-3, 135.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040332,2040333,'1 ',2.24230E-4,1.17112E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040332,2040455,'1 ',1.55664E-2,6.78899E-2,1.17749E-1, 169.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040354,2040334,'1 ',5.66577E-3,2.60794E-2,5.09882E-3, 146.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040392,2040334,'1 ',5.17679E-3,2.65369E-2,5.23673E-3, 168.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040334,2040455,'1 ',2.01652E-2,8.46634E-2,1.36178E-1, 172.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040335,2040339,'1 ',2.00281E-4,1.18446E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040382,2040335,'1 ',2.41590E-4,4.40754E-3,4.14150E-1,2491.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040335,2040809,'1 ',2.92186E-4,4.72901E-3,4.36408E-1,2411.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040341,2040336,'1 ',3.71311E-3,1.62672E-2,2.47868E-3, 181.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040359,2040336,'1 ',4.33021E-3,2.53796E-2,3.85558E-3, 175.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040372,2040336,'1 ',2.26403E-3,1.07773E-2,1.53484E-3, 189.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040336,2040381,'1 ',7.89975E-3,3.78931E-2,2.70665E-2, 171.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040359,2040341,'1 ',3.32895E-3,1.47141E-2,8.13152E-3, 150.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040376,2040342,'1 ',6.50476E-3,3.06638E-2,1.38290E-2, 163.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040342,2040383,'1 ',4.78199E-3,2.18125E-2,2.18167E-2, 186.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040343,2040352,'1 ',2.33362E-3,1.13573E-2,3.16072E-3, 138.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040344,2040369,'1 ',5.17016E-3,2.30483E-2,4.65264E-3, 186.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040344,2040389,'1 ',2.44689E-3,1.18556E-2,1.69134E-3, 155.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040390,2040345,'1 ',3.69107E-3,1.52213E-2,2.04652E-3, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040404,2040345,'1 ',2.21159E-3,8.02844E-3,8.70853E-4, 190.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040346,2040347,'1 ',2.07828E-4,1.07774E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040346,2040380,'1 ',1.31733E-2,5.71004E-2,2.57889E-2, 150.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040348,2040349,'1 ',2.78079E-4,1.09137E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040348,2040350,'1 ',2.03485E-4,1.07842E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040348,2040351,'1 ',2.99540E-4,1.04359E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040402,2040350,'1 ',1.12889E-2,5.26752E-2,1.73398E-2, 172.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040350,2040411,'1 ',2.94700E-3,1.58120E-2,7.51400E-3, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040352,2040353,'1 ',2.93937E-4,1.02568E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040352,2040404,'1 ',7.50583E-3,2.40398E-2,7.14374E-3, 178.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040352,2040738,'1 ',3.43424E-3,1.67424E-2,8.04280E-3, 190.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040352,2040738,'2 ',3.43424E-3,1.67424E-2,8.04280E-3, 190.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040354,2040355,'1 ',2.25334E-4,1.01781E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040424,2040354,'1 ',2.42734E-2,1.20704E-1,2.00181E-2, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040356,2040357,'1 ',2.77083E-4,1.19666E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040356,2040367,'1 ',1.17312E-3,6.52430E-3,9.50663E-4, 194.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040356,2040367,'2 ',1.17312E-3,6.52430E-3,9.50663E-4, 194.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040900,2040356,'1 ',7.99662E-4,2.97023E-3,7.70280E-4, 201.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040900,2040356,'2 ',7.99662E-4,2.97023E-3,7.70280E-4, 201.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040900,2040356,'3 ',7.99662E-4,2.97023E-3,7.70280E-4, 201.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040390,2040358,'1 ',1.22497E-3,5.09330E-3,6.47381E-3, 154.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040358,2040395,'1 ',2.24846E-3,1.14107E-2,8.90585E-3, 173.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040358,2040405,'1 ',7.23229E-4,3.79407E-3,3.87856E-3, 237.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040360,2040361,'1 ',2.06139E-4,1.06709E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040360,2040383,'1 ',3.89055E-3,1.10919E-2,2.94516E-3, 189.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040395,2040360,'1 ',2.05490E-3,9.65014E-3,2.43004E-3, 169.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040362,2040378,'1 ',3.59349E-3,1.55554E-2,2.87815E-3, 139.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040940,2040362,'1 ',8.13779E-3,2.85223E-2,4.75011E-3, 189.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040363,2040369,'1 ',2.81162E-3,1.36756E-2,6.62407E-3, 190.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040363,2040369,'2 ',2.81162E-3,1.36756E-2,6.62407E-3, 190.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040387,2040363,'1 ',2.75793E-3,1.21425E-2,1.92932E-3, 161.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040364,2040365,'1 ',2.13856E-4,1.10147E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040364,2040366,'1 ',2.29908E-4,1.10895E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040366,2040369,'1 ',1.35220E-2,4.99157E-2,5.39576E-3, 158.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040366,2040369,'2 ',1.35220E-2,4.99160E-2,5.39600E-3, 158.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040366,2040900,'1 ',3.15728E-3,1.06297E-2,3.19057E-3, 143.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040366,2040900,'2 ',3.15700E-3,1.06300E-2,3.19100E-3, 143.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040367,2040405,'1 ',1.90008E-3,7.61639E-3,3.12001E-3, 147.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040367,2040410,'1 ',1.14846E-3,5.62027E-3,1.10036E-3, 130.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040368,2040866,'1 ',3.10167E-4,5.03820E-3,6.39501E-1,2312.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040368,2040899,'1 ',1.28371E-4,2.12315E-3,2.75611E-1,2720.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040369,2040406,'1 ',2.38426E-3,9.44677E-3,3.72001E-3, 207.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040411,2040369,'1 ',5.23611E-3,2.23290E-2,6.45335E-3, 159.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040369,2040434,'1 ',8.14094E-3,3.90857E-2,6.83139E-3, 168.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040372,2040373,'1 ',2.02643E-4,1.18003E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040374,2040375,'1 ',2.03166E-4,1.05044E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040374,2040376,'1 ',2.40852E-4,1.19541E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040376,2040403,'1 ',4.56718E-3,1.91524E-2,6.21873E-3, 137.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040377,2040421,'1 ',1.15013E-2,5.22284E-2,1.62611E-2, 140.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040377,2040867,'1 ',1.04734E-2,4.67373E-2,1.57674E-2, 156.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040378,2040384,'1 ',8.88954E-4,4.19426E-3,8.99948E-4, 178.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040397,2040379,'1 ',1.98398E-3,9.26087E-3,3.15535E-3, 170.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040379,2040453,'1 ',9.54324E-3,3.92310E-2,1.09106E-2, 119.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040403,2040380,'1 ',5.32242E-3,2.17742E-2,6.17219E-3, 157.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040381,2040403,'1 ',8.87859E-3,4.10588E-2,1.69850E-2, 149.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040382,2040439,'1 ',1.41389E-4,2.11829E-3,2.69800E-1,2655.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040899,2040382,'1 ',9.46694E-5,1.91997E-3,1.70672E-1,2882.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040383,2040390,'1 ',5.89892E-3,3.34823E-2,1.14066E-2, 180.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040383,2040397,'1 ',9.36695E-4,3.75116E-3,1.37396E-3, 206.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040383,2040397,'2 ',9.36695E-4,3.75116E-3,1.37396E-3, 206.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040383,2040397,'3 ',9.36695E-4,3.75116E-3,1.37396E-3, 206.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040418,2040383,'1 ',2.67039E-3,1.36065E-2,3.48067E-3, 190.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040384,2040385,'1 ',2.16109E-4,1.05764E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040384,2040940,'1 ',5.26681E-3,1.85304E-2,4.70680E-3, 193.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040386,2040422,'1 ',7.61366E-3,3.88554E-2,3.56835E-2, 124.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040387,2040388,'1 ',2.16696E-4,1.01725E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040406,2040387,'1 ',1.34911E-3,7.16378E-3,1.51517E-3, 162.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040387,2040412,'1 ',7.31079E-3,3.45905E-2,1.73291E-2, 154.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040389,2040410,'1 ',3.71300E-3,1.63390E-2,7.04900E-3, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040414,2040391,'1 ',1.38019E-3,7.29126E-3,1.85981E-3, 161.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040900,2040391,'1 ',4.24997E-3,1.68155E-2,3.07824E-3, 195.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040900,2040391,'2 ',4.24997E-3,1.68155E-2,3.07824E-3, 195.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040422,2040392,'1 ',1.09546E-2,5.36314E-2,2.53745E-2, 140.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040393,2040394,'1 ',2.92316E-4,1.13121E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040393,2040395,'1 ',2.25790E-4,1.05337E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040393,2040396,'1 ',2.33192E-4,1.06217E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040418,2040395,'1 ',1.30056E-3,4.63216E-3,2.00721E-3, 170.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040397,2040407,'1 ',2.56009E-3,1.51505E-2,2.48653E-3, 293.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040398,2040399,'1 ',2.04794E-4,1.02732E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040398,2040443,'1 ',9.27534E-3,3.39159E-2,1.43403E-2, 147.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040398,2040891,'1 ',8.48278E-3,3.93421E-2,2.09667E-2, 167.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040400,2040401,'1 ',2.30728E-4,1.05333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040400,2040402,'1 ',2.19854E-4,1.07933E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040443,2040402,'1 ',3.97006E-3,2.14590E-2,5.81991E-3, 156.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040891,2040402,'1 ',6.81122E-3,3.59236E-2,1.66992E-2, 190.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040891,2040402,'2 ',6.81122E-3,3.59236E-2,1.66992E-2, 190.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040405,2040900,'1 ',2.45264E-3,1.13389E-2,5.06361E-3, 175.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040407,2040408,'1 ',2.03676E-4,1.02362E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040407,2040415,'1 ',2.03239E-3,1.10971E-2,8.31000E-3, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040407,2040437,'1 ',4.32622E-3,1.74257E-2,2.94474E-3, 152.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040419,2040409,'1 ',2.42290E-3,1.37392E-2,2.72845E-3, 185.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040409,2040440,'1 ',3.76024E-3,1.81183E-2,3.49471E-3, 205.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040409,2040440,'2 ',3.76024E-3,1.81183E-2,3.49471E-3, 205.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040409,2040440,'3 ',3.76024E-3,1.81183E-2,3.49471E-3, 205.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040458,2040409,'1 ',3.64133E-3,1.82942E-2,6.34406E-3, 159.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040410,2040433,'1 ',3.36756E-3,1.31089E-2,8.08958E-3, 203.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040410,2040900,'1 ',1.02068E-3,4.60148E-3,8.77779E-4, 290.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040411,2040434,'1 ',3.77317E-3,1.64953E-2,3.88312E-3, 177.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040414,2040412,'1 ',4.70000E-3,1.80000E-2,4.50000E-3, 161.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040442,2040412,'1 ',8.81772E-3,2.44629E-2,2.61663E-3, 151.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040442,2040412,'2 ',8.81800E-3,2.44630E-2,2.61700E-3, 151.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040807,2040412,'1 ',4.66900E-3,1.78920E-2,4.53800E-3, 160.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040413,2040431,'1 ',1.66172E-3,8.33915E-3,3.71206E-3, 158.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040413,2040440,'1 ',6.93272E-3,2.92069E-2,5.35965E-3, 178.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040414,2040415,'1 ',2.68865E-3,9.73456E-3,2.01275E-2, 174.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040415,2040416,'1 ',2.86122E-4,1.16900E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040415,2040431,'1 ',1.18935E-3,5.60526E-3,2.29578E-3, 160.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040440,2040417,'1 ',4.83362E-3,2.13943E-2,9.52643E-3, 176.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040417,2040447,'1 ',6.82319E-3,2.87745E-2,1.22548E-2, 133.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040419,2040420,'1 ',2.98803E-4,1.08080E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040431,2040419,'1 ',3.16448E-3,1.79957E-2,5.66069E-3, 126.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040437,2040419,'1 ',2.04878E-3,1.00902E-2,3.25284E-3, 158.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040456,2040421,'1 ',1.02557E-2,4.58557E-2,1.37202E-2, 145.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040421,2040459,'1 ',1.20047E-2,5.98203E-2,4.41767E-2, 157.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040422,2040423,'1 ',2.97634E-4,1.11039E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040424,2040425,'1 ',2.40648E-4,1.03253E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040429,2040424,'1 ',1.32164E-2,6.84520E-2,2.20398E-2, 197.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040426,2040427,'1 ',2.23831E-4,1.05326E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040426,2040429,'1 ',1.87050E-2,4.76805E-2,3.62924E-3, 171.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040426,2040472,'1 ',1.37804E-2,7.12170E-2,9.12705E-3, 130.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040930,2040428,'1 ',1.78575E-3,2.68793E-2,2.93678E0,3286.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 129.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040429,2040473,'1 ',1.57407E-2,6.41150E-2,1.70258E-2, 200.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040430,2040431,'1 ',2.96811E-4,1.08032E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040431,2040433,'1 ',1.01492E-3,4.14992E-3,1.27582E-3, 167.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040432,2040433,'1 ',2.31153E-4,1.07798E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040433,2040440,'1 ',4.48114E-3,2.49978E-2,1.27939E-2, 187.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040436,2040434,'1 ',5.37226E-3,2.34686E-2,8.70190E-3, 168.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040435,2040436,'1 ',2.60978E-4,1.06664E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040436,2040462,'1 ',1.13144E-2,4.24267E-2,3.05268E-2, 140.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040437,2040438,'1 ',2.57330E-4,1.12463E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040439,2040441,'1 ',2.32967E-4,1.09063E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040439,2040947,'1 ',1.55506E-3,2.64094E-2,3.17399E0,2986.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 132.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040955,2040439,'1 ',3.44950E-4,5.67731E-3,5.89477E-1,2460.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040442,2040477,'1 ',1.38466E-2,6.81068E-2,4.00777E-2, 161.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040443,2040867,'1 ',7.48695E-3,1.55752E-2,1.13639E-2, 261.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040450,2040447,'1 ',5.81570E-3,2.69479E-2,1.16531E-2, 172.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040454,2040448,'1 ',7.11106E-3,2.76812E-2,3.89345E-3, 174.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040448,2040458,'1 ',5.34833E-3,2.22168E-2,4.89492E-3, 138.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040449,2040450,'1 ',2.99725E-4,1.15282E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040454,2040450,'1 ',1.56921E-3,8.06812E-3,2.02657E-2, 198.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040454,2040450,'2 ',1.56921E-3,8.06812E-3,2.02657E-2, 198.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040450,2040464,'1 ',1.31118E-3,7.91129E-3,2.22606E-3, 210.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040450,2040464,'2 ',1.31118E-3,7.91129E-3,2.22606E-3, 210.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040450,2040464,'3 ',1.31118E-3,7.91129E-3,2.22606E-3, 210.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040451,2040452,'1 ',2.88052E-4,1.17505E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040451,2040453,'1 ',2.05092E-4,1.08043E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040454,2040453,'1 ',8.38244E-3,2.95109E-2,7.86635E-3, 161.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040455,2040478,'1 ',1.10520E-2,5.28366E-2,2.51560E-2, 118.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040456,2040459,'1 ',1.75063E-2,9.33496E-2,3.70436E-2, 156.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040463,2040457,'1 ',6.24192E-3,3.30252E-2,5.49955E-3, 153.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040457,2040874,'1 ',4.72468E-3,1.90621E-2,4.36411E-3, 147.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040459,2040460,'1 ',2.44074E-4,1.05064E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040459,2040463,'1 ',1.67069E-2,5.28284E-2,1.41127E-2, 179.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040459,2040477,'1 ',1.21061E-2,6.50229E-2,6.95260E-2, 179.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040821,2040459,'1 ',1.82593E-3,9.33085E-3,1.53402E-3, 211.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040821,2040459,'2 ',1.82593E-3,9.33085E-3,1.53402E-3, 211.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040821,2040459,'3 ',1.82593E-3,9.33085E-3,1.53402E-3, 211.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040461,2040478,'1 ',2.60895E-2,1.29598E-1,3.13091E-2, 128.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040462,2040776,'1 ',1.00709E-2,4.45968E-2,7.19939E-2, 176.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040464,2040954,'1 ',8.26003E-3,4.03720E-2,2.46425E-2, 215.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040464,2040954,'2 ',8.26003E-3,4.03720E-2,2.46425E-2, 215.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040464,2040954,'3 ',8.26003E-3,4.03720E-2,2.46425E-2, 215.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040465,2040466,'1 ',2.55143E-4,1.13428E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040492,2040465,'1 ',4.07500E-2,1.40118E-1,2.28518E-2, 137.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040467,2040468,'1 ',2.75598E-4,1.10270E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040467,2040785,'1 ',1.55000E-2,3.00000E-2,9.00000E-3, 240.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040923,2040468,'1 ',1.55550E-2,6.32750E-2,9.57400E-3, 172.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040469,2040470,'1 ',2.12539E-4,1.06046E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040469,2040504,'1 ',1.45340E-2,5.17474E-2,3.93273E-2, 148.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040469,2040694,'1 ',8.95893E-3,4.54579E-2,1.61453E-2, 179.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040471,2040472,'1 ',2.60426E-4,1.08662E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040473,2040472,'1 ',5.39839E-3,2.47610E-2,8.22507E-3, 139.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040472,2040533,'1 ',5.05467E-2,1.80801E-1,3.31370E-2, 153.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040496,2040474,'1 ',1.72528E-2,8.57766E-2,3.32952E-2, 125.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040475,2040510,'1 ',7.89209E-3,4.09130E-2,5.73795E-2, 137.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040475,2040774,'1 ',8.36900E-3,3.02270E-2,5.45594E-2, 138.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040476,2040477,'1 ',2.77939E-4,1.09625E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040478,2040596,'1 ',4.89169E-2,2.47299E-1,4.20182E-2, 177.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040480,2040479,'1 ',1.28782E-2,5.41320E-2,8.32737E-3, 135.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040488,2040479,'1 ',1.30686E-2,6.33604E-2,7.31913E-2, 164.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040479,2040506,'1 ',1.32060E-2,6.15071E-2,1.54541E-2, 181.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040480,2040481,'1 ',2.16272E-4,1.03404E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040874,2040480,'1 ',9.51741E-3,4.34597E-2,3.13540E-2, 173.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040482,2040483,'1 ',2.53149E-4,1.04104E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040482,2040549,'1 ',3.31386E-2,1.46716E-1,5.43745E-2, 137.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040714,2040482,'1 ',1.59392E-2,5.80896E-2,1.23008E-2, 144.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040484,2040495,'1 ',6.40678E-3,3.74402E-2,6.68179E-3, 171.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040484,2040806,'1 ',6.93249E-3,3.09909E-2,6.45906E-3, 189.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040510,2040485,'1 ',1.22960E-2,3.52246E-2,2.34977E-2, 184.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040485,2040519,'1 ',3.96215E-3,1.99636E-2,4.57068E-2, 169.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040486,2040487,'1 ',2.17684E-4,1.01647E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040486,2040496,'1 ',2.66729E-2,1.24675E-1,1.12851E-2, 132.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040505,2040486,'1 ',1.88348E-2,9.68048E-2,1.00651E-2, 102.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040488,2040489,'1 ',2.96009E-4,1.04882E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040488,2040520,'1 ',7.61860E-3,4.55924E-2,9.44424E-3, 147.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040490,2040549,'1 ',9.20179E-3,3.30309E-2,2.28411E-2, 161.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040954,2040490,'1 ',2.09791E-2,1.16005E-1,3.45197E-2, 168.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040502,2040491,'1 ',3.12327E-3,1.59591E-2,6.49443E-3, 149.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040491,2040510,'1 ',2.69212E-3,1.13308E-2,1.93870E-3, 178.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040492,2040493,'1 ',2.98965E-4,1.02905E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040492,2040578,'1 ',2.39458E-2,8.95764E-2,2.07424E-2, 143.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040492,2040588,'1 ',3.92141E-2,1.81892E-1,9.05397E-2, 159.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040494,2040495,'1 ',1.24645E-2,4.62911E-2,5.55013E-3, 156.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040494,2040694,'1 ',1.78036E-2,8.16848E-2,3.47800E-2, 183.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040495,2040519,'1 ',2.48045E-3,1.29927E-2,2.39903E-3, 159.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040496,2040526,'1 ',1.54642E-2,6.27068E-2,5.55485E-2, 164.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040538,2040496,'1 ',5.96828E-3,3.30044E-2,4.85497E-2, 147.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040497,2040503,'1 ',9.03386E-4,5.16091E-3,1.24824E-3, 188.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040497,2040518,'1 ',4.95613E-3,2.57102E-2,2.66040E-2, 191.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040497,2040540,'1 ',1.68380E-3,9.44299E-3,3.07039E-3, 144.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040498,2040532,'1 ',2.41907E-3,1.43240E-2,3.22698E-3, 150.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040498,2040561,'1 ',7.97064E-3,3.72078E-2,3.38620E-2, 162.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040498,2040806,'1 ',4.91096E-3,2.16630E-2,2.30435E-2, 190.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040565,2040499,'1 ',2.84333E-2,1.16688E-1,3.68588E-2, 146.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040499,2040785,'1 ',2.64763E-2,1.26759E-1,1.41761E-2, 154.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040500,2040501,'1 ',2.80482E-4,1.02058E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040500,2040508,'1 ',1.73970E-2,6.56808E-2,1.27652E-2, 170.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040500,2040550,'1 ',7.33758E-3,3.99993E-2,3.69707E-2, 127.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040502,2040516,'1 ',2.84756E-3,1.48827E-2,1.94900E-3, 134.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040502,2040526,'1 ',3.29143E-3,1.69265E-2,8.56597E-3, 126.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040502,2040865,'1 ',9.78267E-3,5.06205E-2,1.34296E-2, 155.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040503,2040519,'1 ',7.95617E-3,3.11649E-2,7.38588E-3, 162.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040504,2040540,'1 ',7.77432E-3,3.92913E-2,1.40939E-2, 172.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040806,2040504,'1 ',3.28005E-3,1.71653E-2,2.09251E-3, 200.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040505,2040579,'1 ',8.14865E-3,4.23228E-2,2.50659E-2, 172.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040506,2040891,'1 ',8.01345E-3,4.02887E-2,1.17329E-1, 183.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040507,2040860,'1 ',3.20379E-4,4.47123E-3,4.29376E-1,2493.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040508,2040547,'1 ',1.23884E-2,5.62799E-2,7.41706E-3, 174.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040508,2040579,'1 ',1.82017E-2,9.98348E-2,4.15072E-2, 169.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040509,2040513,'1 ',2.72174E-4,1.03713E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040509,2040514,'1 ',2.49351E-4,1.12280E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040509,2040515,'1 ',2.37121E-4,1.19057E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040516,2040510,'1 ',2.50489E-3,1.30157E-2,2.20174E-3, 182.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040513,2040562,'1 ',2.37035E-4,4.20798E-3,5.22639E-1,2047.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040513,2040860,'1 ',1.64515E-4,2.39615E-3,2.83572E-1,2657.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040517,2040805,'1 ',3.02302E-4,3.75566E-3,3.60425E-1,2430.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040860,2040517,'1 ',1.15178E-4,1.93360E-3,2.03060E-1,2417.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040553,2040518,'1 ',2.46270E-3,1.04541E-2,1.49943E-3, 201.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040553,2040518,'2 ',2.46270E-3,1.04541E-2,1.49943E-3, 201.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040553,2040518,'3 ',2.46270E-3,1.04541E-2,1.49943E-3, 201.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040518,2040865,'1 ',1.92429E-3,1.13445E-2,4.58918E-3, 115.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040518,2040966,'1 ',2.82349E-3,1.51271E-2,1.83912E-2, 165.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040522,2040519,'1 ',1.94639E-3,8.76982E-3,1.23387E-3, 167.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040520,2040522,'1 ',7.78417E-3,3.45088E-2,6.05319E-2, 126.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040520,2040580,'1 ',2.24106E-2,1.08976E-1,4.91871E-2, 146.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040520,2040591,'1 ',2.37464E-2,1.13774E-1,2.45964E-2, 109.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040521,2040522,'1 ',2.58707E-4,1.01382E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040523,2040524,'1 ',2.07636E-4,1.10237E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040523,2040541,'1 ',3.76599E-3,1.66895E-2,1.36174E-2, 126.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040523,2040865,'1 ',1.22359E-2,4.88577E-2,1.43421E-2, 166.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040525,2040568,'1 ',2.03577E-2,7.32347E-2,1.43268E-2, 150.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040525,2040694,'1 ',2.56755E-2,9.09406E-2,3.98802E-2, 176.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040853,2040526,'1 ',5.46663E-3,2.47042E-2,4.07824E-3, 200.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040527,2040547,'1 ',7.80438E-3,3.01728E-2,2.85501E-2, 125.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040527,2040853,'1 ',5.87295E-3,2.48879E-2,5.46867E-3, 165.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040528,2040529,'1 ',1.04595E-3,6.24201E-3,1.59258E-3, 220.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040528,2040541,'1 ',2.35672E-3,1.39693E-2,9.28261E-3, 157.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040575,2040528,'1 ',4.39651E-3,2.15658E-2,9.21049E-3, 134.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040553,2040529,'1 ',2.39813E-3,9.88836E-3,5.21483E-3, 182.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040529,2040966,'1 ',2.94194E-3,1.23649E-2,2.08011E-2, 191.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040530,2040531,'1 ',2.80055E-4,1.08088E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040530,2040532,'1 ',2.81781E-4,1.13104E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040532,2040774,'1 ',7.07284E-3,3.45631E-2,2.68875E-2, 156.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040592,2040533,'1 ',3.13307E-2,1.51789E-1,5.25097E-2, 158.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040534,2040563,'1 ',7.31750E-3,3.47127E-2,2.30082E-2, 161.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040534,2040920,'1 ',4.79236E-3,2.17196E-2,8.54967E-3, 160.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040535,2040536,'1 ',1.06048E-3,5.82280E-3,2.65437E-3, 141.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040535,2040574,'1 ',2.06394E-3,9.14763E-3,5.02593E-3, 157.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040535,2040853,'1 ',4.04494E-3,1.49339E-2,8.91808E-3, 195.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040535,2040853,'2 ',4.04494E-3,1.49339E-2,8.91808E-3, 195.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040536,2040537,'1 ',2.09613E-3,9.35763E-3,3.00217E-3, 136.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040536,2040563,'1 ',7.00643E-3,3.09729E-2,2.68710E-2, 149.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040536,2040920,'1 ',2.71031E-3,1.35600E-2,7.05875E-3, 141.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040574,2040537,'1 ',7.56120E-4,3.74169E-3,7.76587E-4, 144.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040537,2040966,'1 ',2.65852E-3,1.41742E-2,6.81087E-3, 170.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040538,2040539,'1 ',2.25323E-4,1.07817E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040538,2040543,'1 ',2.93559E-2,1.30864E-1,3.78253E-2, 162.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040541,2040542,'1 ',2.68863E-4,1.02812E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040705,2040543,'1 ',1.13893E-2,5.53379E-2,9.59521E-3, 192.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040705,2040543,'2 ',1.13893E-2,5.53379E-2,9.59521E-3, 192.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040547,2040544,'1 ',3.41310E-3,1.88753E-2,5.18533E-3, 141.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040544,2040558,'1 ',8.15750E-3,2.94935E-2,1.60503E-2, 156.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040545,2040546,'1 ',2.92516E-4,1.06920E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040545,2040547,'1 ',2.06415E-4,1.07742E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040545,2040548,'1 ',2.15883E-4,1.02134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040549,2040570,'1 ',2.09929E-2,6.50011E-2,1.91941E-2, 135.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040549,2040580,'1 ',3.39697E-2,1.18224E-1,2.31379E-2, 153.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040550,2040551,'1 ',2.24800E-4,1.14992E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040550,2040871,'1 ',1.07762E-3,3.92879E-3,1.74672E-3, 168.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040552,2040555,'1 ',5.17704E-3,2.55760E-2,6.16057E-3, 159.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040560,2040552,'1 ',6.04142E-3,2.98266E-2,6.40074E-3, 134.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040571,2040552,'1 ',2.95281E-3,1.13988E-2,2.32145E-3,  83.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040871,2040553,'1 ',1.86165E-3,9.19732E-3,1.29694E-3, 163.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040860,2040554,'1 ',1.46636E-4,2.92517E-3,2.81313E-1,2528.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040555,2040564,'1 ',3.27900E-3,1.21987E-2,2.32389E-3, 174.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040575,2040555,'1 ',1.00052E-3,5.32182E-3,8.04405E-4, 190.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040575,2040555,'2 ',1.00052E-3,5.32182E-3,8.04405E-4, 190.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040853,2040558,'1 ',1.34553E-3,6.77568E-3,1.26494E-2, 202.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040558,2040920,'1 ',9.86953E-4,4.42327E-3,3.49967E-3, 168.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040559,2040560,'1 ',2.17447E-4,1.04653E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040563,2040560,'1 ',5.50506E-3,2.55068E-2,3.02688E-3, 173.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040561,2040564,'1 ',3.47613E-3,1.53140E-2,1.46749E-2, 150.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040562,2040860,'1 ',1.90959E-4,2.89535E-3,2.15390E-1,2635.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040563,2040571,'1 ',8.15068E-3,3.66762E-2,1.21829E-2, 169.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040573,2040563,'1 ',3.31707E-3,1.50422E-2,3.97058E-3, 246.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040564,2040575,'1 ',2.54787E-3,1.38054E-2,2.33961E-3, 160.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040565,2040588,'1 ',1.34071E-2,6.32682E-2,1.10761E-2, 162.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040565,2040785,'1 ',4.25492E-2,2.07155E-1,6.09208E-2, 155.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040566,2040567,'1 ',2.05409E-4,1.02837E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040566,2040568,'1 ',2.13075E-4,1.07978E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040591,2040568,'1 ',1.77188E-2,7.78480E-2,1.23970E-2, 138.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040573,2040569,'1 ',3.04516E-3,1.57114E-2,6.94072E-3, 174.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040585,2040569,'1 ',1.21713E-2,4.89959E-2,1.72562E-2, 110.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040569,2040598,'1 ',3.22238E-2,1.42148E-1,2.16213E-2, 116.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040597,2040570,'1 ',1.77872E-2,9.33948E-2,8.24958E-3, 149.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040572,2040573,'1 ',2.26922E-4,1.16664E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040576,2040577,'1 ',2.07715E-4,1.03833E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040576,2040578,'1 ',2.89907E-4,1.02682E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040592,2040578,'1 ',1.99376E-2,8.66140E-2,2.66118E-2, 138.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040604,2040579,'1 ',3.67752E-2,1.30308E-1,3.32792E-2, 135.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040581,2040582,'1 ',2.00394E-4,1.19609E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040581,2040583,'1 ',2.37247E-4,1.16055E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040582,2040609,'1 ',2.46426E-2,1.16743E-1,2.22932E-2, 139.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040582,2040933,'1 ',2.66828E-2,1.25107E-1,2.47429E-2, 149.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040584,2040585,'1 ',2.59706E-4,1.13092E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040584,2040586,'1 ',2.26751E-4,1.11398E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040585,2040624,'1 ',1.60503E-2,8.92842E-2,9.72845E-2, 174.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040587,2040588,'1 ',2.42531E-4,1.09335E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040587,2040589,'1 ',2.36189E-4,1.12264E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040587,2040590,'1 ',2.95157E-4,1.07775E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040592,2040593,'1 ',2.24354E-2,8.40494E-2,1.28828E-2, 136.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040628,2040592,'1 ',3.04788E-2,1.39223E-1,1.87525E-2, 133.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040614,2040593,'1 ',3.50904E-2,1.53276E-1,1.82848E-2, 141.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040594,2040595,'1 ',2.70135E-4,1.05579E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040594,2040596,'1 ',2.55801E-4,1.04788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040596,2040601,'1 ',2.26578E-2,1.05266E-1,2.45520E-2, 132.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040596,2040918,'1 ',1.48623E-2,7.89247E-2,1.78519E-2, 153.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040596,2040948,'1 ',1.49168E-2,7.32055E-2,6.18980E-2, 166.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040605,2040597,'1 ',1.44827E-2,6.54928E-2,2.19461E-2, 130.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040642,2040597,'1 ',4.40529E-2,2.16887E-1,4.53626E-2, 156.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040643,2040598,'1 ',3.06979E-2,1.42416E-1,2.67225E-2, 153.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040604,2040599,'1 ',1.18675E-2,5.82708E-2,1.60209E-2, 156.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040748,2040599,'1 ',2.08198E-3,7.76495E-3,1.86995E-3, 165.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040600,2040601,'1 ',2.98394E-4,1.04857E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040601,2040630,'1 ',3.23906E-2,1.31170E-1,4.15719E-2, 137.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040602,2040610,'1 ',4.51132E-2,1.98913E-1,4.76888E-2, 145.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050332,2040602,'1 ',6.80542E-2,2.50001E-1,4.42615E-2, 148.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040603,2040604,'1 ',2.68870E-4,1.07031E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040605,2040606,'1 ',2.81254E-4,1.19179E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040619,2040605,'1 ',1.35259E-2,6.87937E-2,2.04779E-2, 132.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040640,2040605,'1 ',3.20535E-2,1.49127E-1,3.14880E-2, 131.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040607,2040608,'1 ',2.12600E-4,1.19711E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040607,2040609,'1 ',2.85597E-4,1.11666E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040609,2040629,'1 ',6.54893E-3,3.97477E-2,2.09044E-2, 112.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040933,2040609,'1 ',1.12486E-2,5.33156E-2,1.55203E-2, 146.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040610,2040614,'1 ',2.18457E-2,9.33779E-2,3.54026E-2, 114.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040645,2040614,'1 ',1.16696E-2,6.74710E-2,3.77376E-2, 158.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040616,2040615,'1 ',7.38557E-3,3.84611E-2,5.77990E-3, 132.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040615,2040624,'1 ',1.51903E-2,7.85125E-2,1.67997E-2, 158.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040748,2040616,'1 ',1.77415E-2,4.98264E-2,1.87303E-2, 156.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040617,2040618,'1 ',2.60450E-4,1.00725E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040617,2040619,'1 ',2.25771E-4,1.13880E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040619,2040640,'1 ',7.36228E-3,4.07954E-2,5.16834E-2, 136.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040620,2040621,'1 ',2.44137E-4,1.07523E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040638,2040620,'1 ',9.23841E-3,5.15732E-2,4.92950E-3, 147.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040620,2040660,'1 ',2.11224E-2,9.06218E-2,5.51425E-2, 142.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040620,2040748,'1 ',1.43081E-2,6.08565E-2,4.04650E-2, 155.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040624,2040622,'1 ',8.60585E-3,3.19068E-2,9.13345E-3, 167.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040624,2040622,'2 ',8.60600E-3,3.19070E-2,9.13300E-3, 167.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040622,2040647,'1 ',6.78349E-3,4.10884E-2,2.12570E-2, 117.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040623,2040666,'1 ',8.75541E-4,1.39563E-2,1.32266E0,2372.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040704,2040623,'1 ',6.23904E-4,1.11951E-2,1.28515E0,2101.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040623,2053250,'1 ',1.81433E-3,3.38010E-2,4.23260E0,2298.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 156.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040624,2040748,'1 ',9.28644E-3,3.57833E-2,2.08051E-2, 160.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040654,2040628,'1 ',2.26969E-2,1.35487E-1,3.36173E-2, 145.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040632,2040629,'1 ',9.27901E-3,3.75642E-2,1.44577E-1, 134.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040634,2040629,'1 ',4.19057E-2,1.31712E-1,2.16497E-2, 137.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040629,2040933,'1 ',2.30798E-2,9.53211E-2,1.85575E-2, 135.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040632,2040630,'1 ',1.15093E-2,5.84501E-2,1.14409E-2, 125.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040630,2040782,'1 ',1.18326E-2,4.24040E-2,3.18704E-2, 147.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040631,2040632,'1 ',2.90238E-4,1.05682E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040631,2040633,'1 ',2.33410E-4,1.14382E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040948,2040632,'1 ',2.76609E-3,1.52545E-2,3.73194E-3, 138.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040634,2040635,'1 ',2.70214E-4,1.16826E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040663,2040634,'1 ',1.01425E-2,5.14155E-2,9.49472E-2, 145.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040636,2040637,'1 ',2.24862E-4,1.15940E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040636,2040638,'1 ',2.67626E-4,1.15526E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040767,2040638,'1 ',2.65222E-2,1.30926E-1,2.35251E-2, 152.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040639,2040644,'1 ',1.64902E-2,6.85781E-2,9.74086E-3, 133.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040658,2040639,'1 ',3.87447E-2,1.49557E-1,3.36132E-2, 160.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040640,2040641,'1 ',2.13648E-4,1.08361E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040653,2040640,'1 ',2.90099E-2,8.70726E-2,2.30216E-2, 156.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040642,2040649,'1 ',5.13839E-2,1.32204E-1,2.15204E-2, 170.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040643,2040767,'1 ',2.76461E-2,1.12483E-1,3.28810E-2, 171.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040644,2040649,'1 ',9.97940E-3,4.92395E-2,6.87536E-3, 157.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040645,2040646,'1 ',2.45084E-4,1.00144E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040656,2040645,'1 ',1.69417E-2,1.01731E-1,1.54399E-2, 161.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040647,2040727,'1 ',2.62311E-2,1.16377E-1,3.77848E-2, 148.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040648,2040649,'1 ',2.83522E-4,1.15327E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040649,2040657,'1 ',2.05513E-2,8.31738E-2,2.43292E-2, 173.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040649,2040675,'1 ',1.47479E-2,8.31447E-2,5.60394E-2, 167.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040650,2040651,'1 ',2.72339E-4,1.05674E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040661,2040650,'1 ',3.20877E-2,1.49056E-1,1.39992E-2, 127.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050332,2040650,'1 ',4.88821E-2,1.53197E-1,2.20563E-2, 133.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040652,2040653,'1 ',2.21962E-4,1.01775E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040664,2040653,'1 ',5.23661E-2,2.24728E-1,5.58347E-2, 149.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040653,2040665,'1 ',2.70673E-2,1.47815E-1,3.60354E-2, 154.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040654,2040656,'1 ',2.05121E-2,8.88973E-2,4.98548E-2, 176.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040663,2040654,'1 ',4.22343E-2,1.71520E-1,5.04795E-2, 148.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040932,2040655,'1 ',1.46685E-3,2.32401E-2,2.13367E0,2947.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  99.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053220,2040655,'1 ',9.30000E-4,1.79010E-2,2.27205E0,3104.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040656,2040682,'1 ',1.93338E-2,8.45129E-2,7.83142E-2, 157.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040656,2040689,'1 ',2.26505E-2,9.37103E-2,3.05631E-2, 153.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040657,2040762,'1 ',2.86746E-2,1.29454E-1,4.19327E-2, 176.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040658,2040948,'1 ',2.13029E-2,9.36227E-2,4.06297E-2, 164.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040659,2040660,'1 ',2.23183E-4,1.05499E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040660,2040767,'1 ',2.43982E-2,1.02285E-1,2.11978E-2, 155.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040661,2040662,'1 ',2.03900E-2,7.90449E-2,1.27370E-2, 119.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040662,2040674,'1 ',3.47438E-2,1.40329E-1,3.83286E-2, 132.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040685,2040663,'1 ',1.69929E-2,9.11244E-2,3.92808E-2,  81.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053204,2040664,'1 ',3.89965E-2,1.96028E-1,4.25582E-2, 163.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040665,2040688,'1 ',7.50316E-3,3.67940E-2,4.50279E-2, 160.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040666,2040668,'1 ',1.36900E-3,2.34936E-2,2.07410E0,2524.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  99.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040727,2040667,'1 ',2.67657E-2,9.07483E-2,1.99921E-2, 156.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040667,2053174,'1 ',8.94102E-2,3.72807E-1,6.60199E-2, 125.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040766,2040668,'1 ',8.19703E-4,1.47286E-2,1.77880E0,2536.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040668,2040876,'1 ',1.84009E-3,2.94165E-2,3.05585E0,2975.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 122.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040669,2040688,'1 ',1.00376E-2,4.55955E-2,2.06704E-2, 142.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040672,2040673,'1 ',2.75047E-4,1.16192E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040675,2040672,'1 ',1.41297E-2,8.14129E-2,1.60486E-2, 175.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040672,2040877,'1 ',7.24152E-3,3.50977E-2,1.80604E-2, 192.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053204,2040672,'1 ',3.81803E-2,2.07065E-1,4.33356E-2, 165.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040674,2050353,'1 ',3.88901E-2,1.84786E-1,3.30369E-2, 142.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040675,2040676,'1 ',2.18066E-4,1.05035E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040677,2040678,'1 ',2.65339E-4,1.06237E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040677,2040679,'1 ',2.58372E-4,1.12517E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040679,2040762,'1 ',2.35732E-3,1.11177E-2,1.46604E-3, 154.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040679,2053209,'1 ',2.14636E-2,1.10251E-1,8.31226E-2, 141.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040680,2040681,'1 ',2.40718E-4,1.13615E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040682,2040681,'1 ',1.69001E-2,7.37819E-2,1.23975E-2, 139.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040687,2040681,'1 ',8.18683E-3,4.81076E-2,4.12282E-2, 147.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040682,2053211,'1 ',2.83336E-2,1.69052E-1,6.79820E-2, 147.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040683,2040684,'1 ',2.76424E-4,1.04995E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040684,2040685,'1 ',1.05794E-2,5.48276E-2,3.44102E-2, 114.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053209,2040684,'1 ',3.41171E-2,1.56652E-1,1.67237E-2, 127.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040685,2040686,'1 ',1.97876E-2,1.01639E-1,1.47234E-2, 126.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040686,2040692,'1 ',2.20768E-2,9.61826E-2,2.26572E-2, 148.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040686,2053203,'1 ',1.29229E-2,7.29062E-2,1.89463E-2, 131.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040687,2053187,'1 ',7.23090E-2,3.03454E-1,5.73128E-2, 124.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053199,2040687,'1 ',3.07253E-2,1.38780E-1,4.91761E-2, 161.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040688,2053247,'1 ',3.86327E-2,1.63053E-1,5.49574E-2, 149.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040689,2040690,'1 ',1.26886E-2,5.36017E-2,1.72274E-2, 131.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040690,2040691,'1 ',2.10009E-4,1.08249E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040692,2040690,'1 ',2.43384E-2,9.93299E-2,2.46686E-2, 163.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040690,2053202,'1 ',1.73871E-2,8.43649E-2,3.33896E-2, 164.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040692,2053208,'1 ',1.65237E-2,9.42253E-2,2.20304E-2, 131.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040805,2040693,'1 ',2.08541E-4,3.97336E-3,3.52248E-1,2785.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040693,2040831,'1 ',3.60720E-4,7.38171E-3,8.42185E-1,2593.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040890,2040693,'1 ',5.99042E-4,7.92342E-3,7.63164E-1,2532.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040698,2040910,'1 ',6.79323E-4,1.09237E-2,1.11227E0,2274.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040919,2040699,'1 ',8.67794E-3,5.12821E-2,1.20299E-2, 146.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040703,2040832,'1 ',2.32904E-3,1.37692E-2,1.62849E-3, 178.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040703,2041008,'1 ',4.23120E-3,1.62079E-2,2.57847E-3, 113.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040940,2040708,'1 ',2.54187E-3,1.28674E-2,3.69389E-3, 200.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040712,2040713,'1 ',2.70277E-4,1.19801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040712,2040714,'1 ',2.63683E-4,1.09752E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040720,2040791,'1 ',5.36820E-4,2.90481E-3,1.05877E-3, 201.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040720,2040791,'2 ',5.36820E-4,2.90481E-3,1.05877E-3, 201.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040720,2040791,'3 ',5.36820E-4,2.90481E-3,1.05877E-3, 201.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040958,2040720,'1 ',5.41886E-3,2.89875E-2,3.55696E-3, 162.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041016,2040720,'1 ',2.39415E-3,5.82393E-3,1.05118E-3, 194.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041016,2040720,'2 ',2.39415E-3,5.82393E-3,1.05118E-3, 194.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040724,2040726,'1 ',2.46394E-4,1.19810E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040725,2040861,'1 ',4.89846E-3,2.39825E-2,5.81860E-3, 247.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040729,2040752,'1 ',3.47232E-4,5.59903E-3,6.08608E-1,2644.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040980,2040729,'1 ',9.25932E-4,1.43130E-2,1.26232E0,2671.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040730,2041007,'1 ',1.11755E-3,1.41444E-2,2.96380E-1,1036.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040737,2040746,'1 ',2.23198E-4,1.18395E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040746,2040899,'1 ',1.61693E-4,2.90647E-3,3.14565E-1,2532.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040939,2040746,'1 ',7.55669E-5,1.63112E-3,1.49096E-1,2315.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040747,2040748,'1 ',2.63696E-4,1.13993E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040751,2040759,'1 ',2.49239E-4,1.17180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041012,2040752,'1 ',4.30145E-4,6.85633E-3,6.14527E-1,2399.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040760,2040882,'1 ',8.06792E-5,2.12205E-3,1.01167E0,4043.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040760,2040938,'1 ',3.25276E-4,8.62979E-3,3.20607E0,4045.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040876,2040761,'1 ',2.28885E-4,4.84278E-3,4.92880E-1,2442.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040761,2040947,'1 ',8.24288E-4,1.26733E-2,1.44104E0,2814.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040761,2053234,'1 ',1.44092E-3,2.25225E-2,2.12443E0,2810.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  97.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040851,2040765,'1 ',2.30846E-4,6.88544E-3,3.77011E0,3974.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040766,2040860,'1 ',8.56026E-4,1.50352E-2,1.27540E0,2553.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040774,2040997,'1 ',2.93705E-3,1.38039E-2,4.73899E-3, 158.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040775,2040776,'1 ',2.82967E-4,1.11446E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040776,2040949,'1 ',8.63820E-3,3.53764E-2,7.84104E-3, 173.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040777,2040781,'1 ',2.93939E-4,1.17944E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040781,2040839,'1 ',6.18263E-3,2.56775E-2,3.60043E-3, 134.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040782,2040918,'1 ',1.33122E-2,5.97973E-2,1.13663E-2, 151.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040784,2040789,'1 ',2.27484E-4,1.11580E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040789,2040930,'1 ',1.07028E-4,1.81015E-3,1.77251E-1,2646.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040790,2040791,'1 ',2.66341E-4,1.16304E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040790,2040792,'1 ',2.65143E-4,1.06123E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040791,2040883,'1 ',2.88935E-3,1.63047E-2,9.54663E-3, 206.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040791,2040883,'2 ',2.88935E-3,1.63047E-2,9.54663E-3, 206.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040791,2040883,'3 ',2.88935E-3,1.63047E-2,9.54663E-3, 206.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040791,2040958,'1 ',3.82316E-3,2.21086E-2,5.10116E-3, 165.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041016,2040791,'1 ',1.56606E-3,7.79014E-3,1.55429E-3, 269.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040992,2040793,'1 ',8.34871E-4,4.34151E-3,2.09808E-3, 179.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040793,2040999,'1 ',1.79728E-3,8.41853E-3,5.29907E-3, 115.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040846,2040794,'1 ',1.64659E-4,4.66907E-3,2.08740E0,4042.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040795,2040841,'1 ',5.08556E-4,8.71054E-3,1.09547E0,2769.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040806,2040997,'1 ',1.21686E-2,4.89270E-2,1.80147E-2, 144.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040807,2040874,'1 ',1.43342E-2,5.42234E-2,1.58261E-2, 148.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040809,2040841,'1 ',4.75042E-4,8.27271E-3,9.99679E-1,2911.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040819,2040830,'1 ',2.88959E-4,1.19638E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040820,2040831,'1 ',2.16687E-4,1.01067E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040851,2040830,'1 ',2.42115E-4,7.03316E-3,2.98346E0,4109.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040830,2040898,'1 ',1.30914E-4,3.58684E-3,1.64335E0,4022.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040956,2040830,'1 ',2.87871E-4,7.53650E-3,3.40238E0,4055.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040890,2040831,'1 ',8.85510E-5,1.58690E-3,1.78927E-1,2239.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040835,2040839,'1 ',2.06177E-4,1.09855E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040839,2040968,'1 ',2.66721E-3,1.25585E-2,3.17166E-3, 176.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040992,2040839,'1 ',3.70097E-3,1.34903E-2,1.67800E-3, 155.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040839,2040999,'1 ',2.57385E-4,1.14530E-3,1.81376E-4, 207.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040839,2040999,'2 ',2.57385E-4,1.14530E-3,1.81376E-4, 207.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040839,2040999,'3 ',2.57385E-4,1.14530E-3,1.81376E-4, 207.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040840,2040846,'1 ',2.90170E-4,1.05121E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040841,2040991,'1 ',5.68459E-5,1.04430E-3,1.27328E-1,2484.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040841,2041003,'1 ',3.86267E-5,7.75841E-4,7.91210E-2,2486.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040996,2040842,'1 ',4.26714E-3,2.11303E-2,3.95818E-2, 200.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040996,2040842,'2 ',4.26714E-3,2.11303E-2,3.95818E-2, 200.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040996,2040842,'3 ',4.26714E-3,2.11303E-2,3.95818E-2, 200.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040846,2040898,'1 ',2.68360E-4,7.41369E-3,3.83572E0,4049.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040909,2040846,'1 ',6.62563E-5,1.86351E-3,1.01765E0,4013.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040846,2040956,'1 ',1.23226E-4,3.31370E-3,1.53689E0,4016.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040847,2040965,'1 ',1.84554E-4,3.80155E-3,3.95218E-1,2349.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040975,2040848,'1 ',3.85934E-2,1.53096E-1,2.49352E-2, 125.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040848,2040990,'1 ',5.46384E-3,3.42521E-2,7.69313E-3, 123.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040852,2040860,'1 ',2.68376E-4,1.15741E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040853,2040966,'1 ',2.01600E-3,7.72162E-3,1.32570E-3, 260.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040862,2040864,'1 ',2.84751E-4,1.05187E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040864,2040940,'1 ',1.13056E-3,5.37768E-3,2.37368E-3, 209.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040864,2040940,'2 ',1.13056E-3,5.37768E-3,2.37368E-3, 209.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040864,2040940,'3 ',1.13056E-3,5.37768E-3,2.37368E-3, 209.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040866,2040890,'1 ',1.40246E-4,2.61573E-3,3.16072E-1,2196.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040872,2040874,'1 ',2.31614E-4,1.13142E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040874,2040891,'1 ',1.12216E-2,5.47134E-2,3.63405E-2, 187.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040875,2040882,'1 ',2.48762E-4,1.01535E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040883,2040958,'1 ',2.40067E-4,1.11480E-3,1.60314E-4, 205.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040883,2040958,'2 ',2.40067E-4,1.11480E-3,1.60314E-4, 205.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040883,2040958,'3 ',2.40067E-4,1.11480E-3,1.60314E-4, 205.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040898,2040938,'1 ',5.37246E-4,1.51332E-2,1.03135E1,4170.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 152.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040939,2040899,'1 ',1.90780E-4,3.13647E-3,3.03231E-1,2583.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040910,2041003,'1 ',2.15129E-4,3.99438E-3,4.09149E-1,2619.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041004,2040911,'1 ',8.51484E-3,3.18593E-2,1.61629E-2, 156.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040919,2040975,'1 ',1.67029E-3,6.90532E-3,1.27270E-3, 135.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040922,2040930,'1 ',2.41731E-4,1.18007E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040922,2040930,'2 ',2.42000E-4,1.18000E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040930,2050453,'1 ',1.56031E-3,3.10460E-2,3.30280E0,2985.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 140.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040931,2040938,'1 ',2.83569E-4,1.06834E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040932,2040947,'1 ',2.69392E-4,5.51530E-3,6.65114E-1,2404.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040932,2040955,'1 ',1.64455E-3,2.58803E-2,3.89950E0,2996.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 126.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040949,2040954,'1 ',1.10716E-2,5.46967E-2,1.35996E-2, 170.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040950,2040951,'1 ',2.45893E-4,1.00417E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040950,2040952,'1 ',2.53452E-4,1.18419E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040953,2040955,'1 ',2.91974E-4,1.16146E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040957,2040965,'1 ',2.61114E-4,1.07453E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041003,2040967,'1 ',3.14255E-5,5.54342E-4,4.15169E-2,1882.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040968,2040999,'1 ',8.01653E-4,3.59674E-3,5.87571E-3, 170.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050453,2040980,'1 ',1.38035E-3,2.81232E-2,2.61760E0,3111.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 117.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040990,2041016,'1 ',8.63087E-3,3.96022E-2,3.84095E-2, 122.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040991,2041003,'1 ',3.41403E-5,5.23669E-4,3.61725E-2,2314.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2040998,2041003,'1 ',2.77359E-4,1.03583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041006,2041012,'1 ',2.85645E-4,1.11527E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041008,2041017,'1 ',1.04530E-2,5.84767E-2,9.26397E-3, 167.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2041013,2041015,'1 ',2.35834E-4,1.03201E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050020,2050000,'1 ',2.00264E-2,1.13766E-1,8.46317E-2, 283.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050003,2050001,'1 ',2.58129E-3,1.49397E-2,2.29299E-2, 281.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050005,2050002,'1 ',3.79237E-3,2.48735E-2,9.74683E-3, 288.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050002,2050013,'1 ',4.56640E-3,2.89394E-2,3.99180E-2, 294.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050003,2050004,'1 ',2.83446E-4,1.05371E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050013,2050003,'1 ',3.31484E-3,1.87436E-2,2.22762E-2, 248.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050015,2050003,'1 ',6.78641E-3,4.49506E-2,1.07586E-1, 267.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050003,2050016,'1 ',4.63755E-3,3.14181E-2,7.16609E-2, 305.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050005,2050010,'1 ',7.05756E-4,3.98894E-3,2.48979E-3, 312.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050006,2050007,'1 ',2.45115E-4,1.19849E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050027,2050006,'1 ',1.53390E-2,1.05521E-1,9.85456E-2, 219.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050008,2050009,'1 ',2.45673E-4,1.02607E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050008,2050017,'1 ',7.05390E-3,3.67889E-2,6.07444E-2, 202.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050008,2050454,'1 ',4.10985E-3,2.37461E-2,1.44622E-2, 263.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050010,2050454,'1 ',1.83782E-3,1.01702E-2,3.79341E-2, 337.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050011,2050012,'1 ',2.08245E-4,1.12927E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050011,2050013,'1 ',2.16537E-4,1.02693E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050454,2050013,'1 ',2.80561E-3,1.78815E-2,1.88819E-2, 302.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050014,2050015,'1 ',8.27349E-3,3.72947E-2,2.53616E-2, 278.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050015,2050021,'1 ',6.23324E-3,3.23101E-2,1.54006E-1, 245.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050015,2050039,'1 ',1.44617E-2,7.85175E-2,2.10092E-1, 325.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050016,2050018,'1 ',5.79075E-3,3.92465E-2,1.52605E-1, 311.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050017,2050021,'1 ',5.13320E-3,2.80799E-2,4.00260E-2, 258.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050020,2050018,'1 ',1.00085E-2,5.27957E-2,2.48679E-2, 308.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050018,2050026,'1 ',7.92975E-3,4.83952E-2,4.72555E-2, 301.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050018,2050031,'1 ',9.29991E-3,6.51974E-2,9.59548E-2, 256.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050019,2050388,'1 ',1.42523E-3,2.69857E-2,3.67097E0,3024.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050406,2050019,'1 ',6.48680E-4,1.25669E-2,1.31626E0,2794.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050019,2050453,'1 ',8.77070E-4,1.41133E-2,1.41874E0,3241.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050026,2050020,'1 ',1.86738E-3,1.20699E-2,7.12570E-2, 307.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050053,2050021,'1 ',1.81994E-2,9.58652E-2,1.72570E-1, 275.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050022,2050029,'1 ',3.93286E-2,1.77981E-1,2.23724E-2, 155.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050023,2050024,'1 ',2.91693E-4,1.11041E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050023,2050052,'1 ',7.42478E-3,4.69525E-2,2.24024E-1, 292.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050389,2050023,'1 ',5.46734E-3,2.97921E-2,3.14233E-2, 263.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050023,2050422,'1 ',5.92647E-3,3.01043E-2,7.04473E-2, 255.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050025,2050026,'1 ',2.26369E-4,1.08169E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050027,2050050,'1 ',4.82867E-3,3.34955E-2,1.00362E-1, 240.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050451,2050027,'1 ',9.06752E-3,4.88705E-2,4.78709E-2, 276.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050028,2050030,'1 ',2.75361E-4,1.02258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050028,2050031,'1 ',2.30138E-4,1.13706E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050032,2050033,'1 ',2.15798E-4,1.16153E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050039,2050033,'1 ',1.33035E-2,8.87683E-2,9.20697E-2, 291.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050389,2050033,'1 ',5.15324E-3,2.47975E-2,2.45890E-2, 298.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050035,2050034,'1 ',2.02216E-2,1.50703E-1,1.34167E-1, 275.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050384,2050034,'1 ',3.50721E-3,2.30616E-2,2.62601E-2, 287.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050035,2050050,'1 ',9.42651E-3,6.09436E-2,4.57966E-2, 267.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050047,2050036,'1 ',9.42844E-3,5.87935E-2,9.45992E-2, 224.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050058,2050036,'1 ',5.75973E-2,3.34567E-1,1.51269E-1, 230.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 105.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050037,2050038,'1 ',2.76001E-4,1.00286E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050037,2050039,'1 ',2.62914E-4,1.18833E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050052,2050039,'1 ',9.73501E-3,5.25068E-2,7.49332E-2, 288.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050040,2050041,'1 ',2.14240E-4,1.05709E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050384,2050040,'1 ',1.23215E-2,6.47662E-2,1.42273E-1, 293.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050394,2050040,'1 ',1.05694E-2,6.77182E-2,1.01194E-1, 284.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050042,2050384,'1 ',7.75669E-3,4.24377E-2,3.31110E-2, 268.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050401,2050042,'1 ',8.80711E-3,5.45508E-2,1.81216E-1, 267.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050043,2050047,'1 ',2.77920E-4,1.02772E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050043,2050048,'1 ',2.36386E-4,1.00725E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074163,2050044,'1 ',2.46969E-2,1.15012E-1,4.51858E-2, 210.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050047,2050378,'1 ',5.41846E-3,3.11506E-2,2.24137E-2, 236.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050050,2050049,'1 ',3.51541E-3,2.09907E-2,1.59560E-2, 229.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050067,2050049,'1 ',2.89643E-3,1.85069E-2,2.25537E-2, 263.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050050,2050051,'1 ',2.49556E-4,1.09745E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050070,2050053,'1 ',1.39191E-2,7.63283E-2,1.12217E-1, 285.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050439,2050054,'1 ',5.01013E-3,3.21928E-2,1.20856E-2, 261.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050055,2050091,'1 ',5.85139E-4,3.69620E-3,4.52230E-3, 223.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050055,2050439,'1 ',2.55474E-3,1.41701E-2,8.31995E-3, 264.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050056,2050073,'1 ',9.91747E-3,5.25039E-2,3.96403E-2, 239.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050078,2050056,'1 ',4.53953E-3,2.59942E-2,1.82094E-2, 221.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050063,2050057,'1 ',6.45427E-3,3.63401E-2,2.37843E-2, 232.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050057,2050394,'1 ',8.79686E-3,4.98691E-2,5.38935E-2, 217.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050062,2050058,'1 ',1.96342E-3,1.15849E-2,9.78897E-3, 235.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050059,2050068,'1 ',2.12444E-4,3.59949E-3,4.64446E-1,2296.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050203,2050059,'1 ',5.03107E-4,8.55362E-3,9.77661E-1,2350.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050060,2070122,'1 ',3.58536E-3,3.89273E-2,1.09964E0,1288.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050081,2050061,'1 ',1.52774E-3,8.17469E-3,1.57388E-2, 308.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050061,2050084,'1 ',2.15660E-3,1.27663E-2,6.77537E-3, 269.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050123,2050061,'1 ',2.17077E-3,1.33135E-2,7.68824E-3, 291.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050061,2050161,'1 ',2.02757E-3,1.17844E-2,2.58258E-2, 292.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050081,2050062,'1 ',2.07461E-3,1.15673E-2,1.06437E-2, 280.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050107,2050062,'1 ',2.46456E-3,1.39778E-2,8.83506E-3, 240.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050063,2050064,'1 ',2.08289E-4,1.04943E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050063,2050248,'1 ',7.96673E-3,4.15224E-2,6.88905E-2, 242.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050377,2050065,'1 ',1.03397E-4,1.74928E-3,1.71605E-1,2522.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050067,2050066,'1 ',9.83385E-4,5.84113E-3,5.21417E-3, 283.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050066,2050088,'1 ',3.27637E-4,1.85618E-3,1.72006E-3, 312.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050091,2050066,'1 ',1.90914E-3,1.33164E-2,5.19890E-3, 260.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050088,2050067,'1 ',1.57446E-3,9.45117E-3,5.42536E-3, 236.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050076,2050068,'1 ',1.41246E-4,2.33937E-3,2.13141E-1,2347.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050163,2050068,'1 ',1.75170E-4,3.51585E-3,3.64271E-1,2491.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050074,2050069,'1 ',3.06756E-3,2.04220E-2,1.41843E-2, 257.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050069,2050136,'1 ',2.73814E-3,1.92386E-2,9.61104E-3, 281.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050069,2050148,'1 ',1.60481E-3,8.60364E-3,1.77377E-2, 239.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050070,2050279,'1 ',1.74880E-2,8.44578E-2,4.93984E-2, 288.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050071,2050072,'1 ',2.35527E-4,1.14767E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050071,2050073,'1 ',2.83533E-4,1.09334E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050197,2050073,'1 ',5.11346E-3,3.65244E-2,2.99793E-2, 252.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050073,2050378,'1 ',2.71879E-3,2.01612E-2,1.18787E-2, 199.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050074,2050075,'1 ',2.88420E-4,1.07333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050074,2050181,'1 ',3.36558E-3,2.18841E-2,6.33588E-2, 260.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050076,2050438,'1 ',4.47199E-4,7.91489E-3,1.07103E0,2359.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050108,2050077,'1 ',7.54553E-4,4.81775E-3,5.58255E-3, 301.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050077,2050111,'1 ',9.10408E-4,5.25171E-3,3.73204E-3, 303.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050135,2050077,'1 ',1.65073E-3,1.09509E-2,1.14075E-2, 279.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050078,2050205,'1 ',3.97442E-3,2.81900E-2,4.41033E-2, 273.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050079,2050080,'1 ',2.82741E-4,1.09620E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050079,2050081,'1 ',2.81415E-4,1.17291E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050082,2050083,'1 ',2.81392E-4,1.06779E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050082,2050084,'1 ',2.85092E-4,1.17646E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050084,2050120,'1 ',1.60392E-3,8.83229E-3,1.20414E-2, 205.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050085,2050086,'1 ',2.01175E-4,1.13682E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050085,2050087,'1 ',2.69182E-4,1.15091E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050100,2050086,'1 ',1.27525E-3,8.00605E-3,5.54366E-3, 253.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050439,2050086,'1 ',2.60567E-3,1.61963E-2,2.52346E-2, 288.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050088,2050092,'1 ',2.50260E-3,1.39604E-2,1.06233E-2, 279.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050089,2050090,'1 ',2.70212E-4,1.13889E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050089,2050091,'1 ',2.27362E-4,1.19269E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050092,2050130,'1 ',1.88818E-3,1.11881E-2,7.97921E-3, 259.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050092,2050137,'1 ',9.41052E-4,6.04528E-3,1.55792E-2, 271.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050093,2050094,'1 ',2.97903E-4,1.18405E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050093,2050122,'1 ',1.70965E-3,1.40650E-2,6.71151E-3, 229.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050201,2050093,'1 ',5.73523E-3,3.02363E-2,3.83365E-2, 238.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050097,2050095,'1 ',5.18085E-4,3.89411E-3,2.60235E-3, 252.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050111,2050095,'1 ',8.04329E-4,5.51470E-3,2.72241E-2, 295.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050096,2050097,'1 ',2.54493E-4,1.14583E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050097,2050125,'1 ',7.06187E-4,3.98083E-3,5.41436E-3, 267.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050116,2050098,'1 ',1.13661E-4,2.06842E-3,2.03719E-1,2540.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050099,2050100,'1 ',2.03681E-3,1.19703E-2,4.77997E-3, 269.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050099,2050189,'1 ',3.97458E-4,2.75628E-3,1.91025E-3, 329.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050100,2050101,'1 ',2.72736E-4,1.11258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050102,2050134,'1 ',2.41718E-3,1.37991E-2,1.69953E-2, 243.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050102,2050444,'1 ',1.16679E-3,7.10537E-3,3.30664E-3, 298.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050103,2050129,'1 ',1.30403E-3,6.91413E-3,2.81309E-2, 280.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050103,2050137,'1 ',4.62419E-4,3.18686E-3,2.52054E-3, 204.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050104,2050226,'1 ',7.51417E-3,4.42823E-2,4.21162E-2, 263.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050233,2050104,'1 ',4.75559E-3,2.66311E-2,2.56903E-2, 227.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050105,2050106,'1 ',2.23213E-4,1.15116E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050105,2050107,'1 ',2.08471E-4,1.10250E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050123,2050107,'1 ',1.90450E-3,9.57993E-3,5.84665E-3, 250.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050108,2050109,'1 ',2.81717E-4,1.02997E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050108,2050111,'1 ',2.53432E-4,1.70224E-3,1.43214E-3, 255.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050110,2050111,'1 ',2.46381E-4,1.00801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050112,2050113,'1 ',2.73207E-4,1.19020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050371,2050112,'1 ',1.26120E-3,9.32842E-3,5.52946E-3, 260.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050439,2050112,'1 ',2.39876E-3,1.36393E-2,7.72780E-3, 239.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050114,2050115,'1 ',2.85250E-4,1.15052E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050130,2050114,'1 ',1.62844E-3,1.02681E-2,1.17413E-2, 298.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050114,2050236,'1 ',5.78188E-3,3.38250E-2,3.26105E-1, 286.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050114,2050260,'1 ',2.90208E-3,1.78797E-2,1.31073E-1, 295.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050116,2050176,'1 ',2.18277E-4,3.81876E-3,3.41959E-1,2600.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050116,2050263,'1 ',1.66273E-4,2.94875E-3,3.56200E-1,2540.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050116,2050356,'1 ',2.62550E-4,4.47658E-3,6.21962E-1,2624.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050377,2050116,'1 ',9.87606E-5,1.86801E-3,2.96370E-1,2710.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050117,2050129,'1 ',2.78712E-4,1.73457E-3,1.54126E-3, 380.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050117,2050169,'1 ',9.66089E-4,5.62958E-3,4.00382E-3, 238.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050117,2050437,'1 ',1.66588E-3,9.60298E-3,2.36135E-2, 250.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050120,2050195,'1 ',8.20671E-3,4.27789E-2,3.69565E-2, 246.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050121,2050122,'1 ',2.49864E-4,1.12134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050122,2050208,'1 ',3.31718E-3,1.99251E-2,2.32819E-2, 237.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050123,2050124,'1 ',2.86527E-4,1.17849E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050136,2050125,'1 ',8.30276E-4,5.09930E-3,2.45680E-3, 238.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050125,2050161,'1 ',5.05697E-3,3.23480E-2,2.61784E-2, 246.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050126,2050139,'1 ',9.72156E-4,5.96424E-3,4.36778E-3, 254.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050189,2050126,'1 ',6.62548E-4,4.22210E-3,6.68686E-3, 303.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050127,2050128,'1 ',2.96329E-4,1.06321E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050137,2050127,'1 ',1.05642E-3,5.32398E-3,8.40115E-3, 228.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050127,2050153,'1 ',1.45872E-3,9.40366E-3,9.48099E-3, 291.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050127,2050170,'1 ',4.97807E-4,2.95392E-3,2.77477E-3, 230.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050129,2050151,'1 ',6.06839E-4,4.55771E-3,2.01740E-3, 291.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050131,2050132,'1 ',2.90917E-4,1.19122E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050131,2050133,'1 ',2.09498E-4,1.18120E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050133,2050134,'1 ',1.14544E-3,6.79877E-3,9.60975E-3, 268.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050172,2050133,'1 ',5.79500E-4,3.75470E-3,7.08562E-3, 288.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050133,2050180,'1 ',2.93546E-3,1.70346E-2,2.25756E-2, 262.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050369,2050133,'1 ',5.95412E-4,3.14875E-3,3.67732E-3, 279.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050134,2050148,'1 ',2.53950E-3,1.39980E-2,1.38956E-1, 252.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050135,2050162,'1 ',2.42002E-3,1.60758E-2,2.33616E-2, 236.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050137,2050138,'1 ',2.41137E-4,1.04896E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050139,2050187,'1 ',1.09366E-3,7.19302E-3,2.86279E-2, 262.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050200,2050139,'1 ',1.04881E-3,5.29325E-3,5.60079E-3, 228.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050195,2050140,'1 ',5.92549E-3,3.72855E-2,2.36071E-2, 239.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050140,2050205,'1 ',4.24368E-3,1.85210E-2,6.87597E-2, 270.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050140,2050208,'1 ',5.52014E-3,3.00127E-2,1.93778E-2, 241.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050140,2050265,'1 ',4.17144E-3,2.54074E-2,3.56578E-2, 223.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050141,2050142,'1 ',2.72527E-4,1.03416E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050141,2050143,'1 ',2.04192E-4,1.09528E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050166,2050143,'1 ',6.94808E-4,4.25189E-3,7.59143E-3, 237.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050143,2050178,'1 ',3.21320E-3,1.74372E-2,1.87336E-2, 284.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050144,2050145,'1 ',2.53789E-4,1.17458E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050144,2050146,'1 ',2.20658E-4,1.16555E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050156,2050145,'1 ',1.49392E-3,8.72863E-3,3.32141E-2, 253.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050145,2050169,'1 ',5.11493E-3,2.83995E-2,2.52746E-2, 279.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050145,2050401,'1 ',5.36530E-3,3.81818E-2,3.11640E-1, 334.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050164,2050147,'1 ',1.74919E-3,1.12651E-2,8.67638E-3, 227.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050147,2050444,'1 ',3.36385E-3,1.90684E-2,1.45227E-2, 239.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050149,2050150,'1 ',2.79123E-4,1.11414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050149,2050270,'1 ',3.79888E-3,2.19236E-2,2.87150E-2, 258.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050149,2050276,'1 ',1.06753E-2,5.13558E-2,1.50868E-1, 265.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050151,2050152,'1 ',2.20549E-4,1.10113E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050151,2050170,'1 ',6.30346E-4,3.63869E-3,2.21874E-3, 240.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050153,2050154,'1 ',2.26196E-4,1.19828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050153,2050371,'1 ',1.00568E-3,6.83442E-3,4.02970E-3, 315.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050155,2050181,'1 ',1.01186E-3,6.32578E-3,1.41041E-2, 248.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050155,2050258,'1 ',3.44714E-3,1.85961E-2,4.92707E-2, 275.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050155,2050300,'1 ',7.45519E-3,4.49625E-2,1.42392E-1, 285.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050411,2050155,'1 ',1.37727E-3,7.38975E-3,6.46224E-3, 276.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050156,2050160,'1 ',2.03281E-4,1.01442E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050177,2050156,'1 ',8.87870E-4,5.13451E-3,3.79120E-3, 275.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050156,2050179,'1 ',3.02346E-3,1.68867E-2,1.63248E-2, 266.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050258,2050162,'1 ',3.43963E-3,2.05024E-2,4.28161E-2, 243.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050239,2050163,'1 ',2.81232E-4,5.21466E-3,4.99198E-1,2501.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050445,2050163,'1 ',2.01812E-4,2.78774E-3,3.34909E-1,2402.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050164,2050171,'1 ',1.52530E-4,1.05467E-3,7.83751E-4, 329.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050185,2050165,'1 ',1.63993E-3,9.73636E-3,4.52559E-3, 213.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050165,2050245,'1 ',1.32202E-3,6.84804E-3,1.88636E-2, 246.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050215,2050166,'1 ',1.18655E-3,7.55917E-3,4.71622E-3, 233.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050167,2050371,'1 ',3.22005E-3,1.98891E-2,1.34736E-2, 254.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050444,2050167,'1 ',1.67271E-3,1.04146E-2,6.92238E-3, 240.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050168,2050187,'1 ',2.01297E-3,1.00377E-2,1.68151E-2, 278.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050210,2050168,'1 ',4.26565E-4,2.56697E-3,2.83160E-3, 316.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050171,2050411,'1 ',2.16400E-4,1.20662E-3,2.32577E-3, 307.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050444,2050172,'1 ',6.02457E-4,4.15194E-3,2.43285E-3, 303.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050218,2050173,'1 ',2.85535E-3,1.75180E-2,1.31455E-2, 239.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050378,2050173,'1 ',3.95063E-3,2.36621E-2,1.40816E-2, 213.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050174,2050175,'1 ',2.53867E-4,1.18033E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050179,2050175,'1 ',8.37173E-4,4.88493E-3,2.07350E-3, 262.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050175,2050264,'1 ',8.49789E-4,5.97508E-3,1.26666E-2, 238.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050176,2050356,'1 ',9.81299E-5,1.65380E-3,2.20131E-1,2402.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050176,2050428,'1 ',3.38102E-4,5.87749E-3,5.67012E-1,2752.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050177,2050178,'1 ',1.41435E-3,9.71199E-3,2.09310E-2, 308.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050177,2050257,'1 ',3.49542E-3,1.99797E-2,2.45223E-2, 283.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050178,2050179,'1 ',4.60886E-4,3.12930E-3,7.16528E-3, 213.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050179,2050235,'1 ',2.68991E-3,1.55129E-2,2.68000E-2, 274.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050230,2050180,'1 ',1.78815E-3,1.06833E-2,1.11769E-2, 232.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050181,2050411,'1 ',1.44349E-3,9.36656E-3,7.52856E-3, 282.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050182,2050183,'1 ',2.57221E-4,1.05175E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050198,2050182,'1 ',5.48571E-3,3.21628E-2,2.18428E-2, 246.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050182,2050277,'1 ',5.20604E-3,3.03467E-2,4.57964E-2, 264.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050187,2050184,'1 ',1.04392E-3,5.82145E-3,7.52056E-3, 257.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050184,2050244,'1 ',3.33724E-3,1.83855E-2,1.98650E-2, 266.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050184,2050293,'1 ',4.28220E-3,2.68303E-2,7.96705E-2, 252.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050219,2050185,'1 ',7.73523E-4,5.65180E-3,2.49567E-3, 207.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050437,2050185,'1 ',8.94845E-4,5.49516E-3,5.68661E-3, 266.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050228,2050186,'1 ',4.72345E-4,3.12516E-3,4.61275E-3, 274.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050245,2050186,'1 ',9.08316E-4,5.35399E-3,9.56201E-3, 234.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050187,2050188,'1 ',2.23212E-4,1.01919E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050190,2050191,'1 ',2.13031E-4,1.19346E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050190,2050192,'1 ',2.47084E-4,1.14239E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050192,2050200,'1 ',2.66350E-3,1.44955E-2,3.53032E-2, 258.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050192,2050245,'1 ',2.89400E-4,1.99999E-3,1.51175E-3, 298.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050193,2050194,'1 ',2.30337E-4,1.15631E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050193,2050195,'1 ',2.78590E-4,1.03211E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050275,2050195,'1 ',3.79251E-3,2.25673E-2,2.31341E-2, 234.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050196,2050197,'1 ',2.39248E-4,1.10545E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050197,2074320,'1 ',2.08262E-2,1.26629E-1,6.22603E-2, 257.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050198,2050199,'1 ',2.71171E-4,1.00451E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050198,2050226,'1 ',5.04175E-3,2.72945E-2,3.62979E-2, 299.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050401,2050198,'1 ',4.25825E-3,2.06684E-2,1.60567E-2, 281.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050201,2050202,'1 ',2.47641E-4,1.17727E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050220,2050201,'1 ',2.19942E-3,1.23877E-2,1.61524E-2, 273.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050227,2050201,'1 ',2.79386E-3,1.44990E-2,1.87555E-2, 240.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070122,2050204,'1 ',3.39414E-3,4.23885E-2,7.15064E-1,1177.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074317,2050204,'1 ',2.47406E-3,2.99293E-2,5.95817E-1,1057.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050204,2074325,'1 ',3.46493E-3,4.00080E-2,2.72644E0,1164.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 137.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050218,2050205,'1 ',2.23345E-3,1.41298E-2,7.31249E-3, 236.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050227,2050205,'1 ',1.77346E-3,1.27259E-2,6.79604E-3, 292.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050209,2050213,'1 ',2.02470E-4,1.03733E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050209,2050214,'1 ',2.00734E-4,1.10565E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050219,2050210,'1 ',2.05774E-3,1.34596E-2,1.00818E-2, 269.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050210,2050245,'1 ',6.46721E-4,4.03864E-3,9.34209E-3, 320.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050239,2050214,'1 ',2.07122E-4,2.83808E-3,2.13931E-1,2003.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050263,2050214,'1 ',1.04261E-4,2.02054E-3,2.50309E-1,2635.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050215,2050264,'1 ',2.31876E-3,1.48016E-2,3.65546E-2, 292.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050216,2050225,'1 ',5.72757E-3,3.24444E-2,2.17764E-2, 241.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050216,2050248,'1 ',6.32219E-3,4.04121E-2,1.59169E-1, 305.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050216,2050303,'1 ',1.01568E-2,5.85609E-2,8.65773E-2, 295.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050220,2050217,'1 ',1.82067E-3,1.10743E-2,1.92137E-2, 287.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050265,2050217,'1 ',4.31449E-3,2.42470E-2,1.47349E-2, 249.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050217,2050275,'1 ',9.56177E-3,6.63327E-2,5.93498E-2, 239.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050217,2070123,'1 ',1.08173E-2,6.19851E-2,3.68877E-1, 320.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050221,2050218,'1 ',3.57904E-3,2.49189E-2,2.58600E-2, 278.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050297,2050221,'1 ',5.66811E-3,3.06547E-2,8.22147E-2, 257.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074187,2050222,'1 ',1.06319E-2,6.56192E-2,2.68650E-2, 214.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050225,2050303,'1 ',1.58367E-2,1.06038E-1,9.07564E-2, 253.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050226,2050236,'1 ',3.14296E-3,1.98826E-2,1.04094E-2, 233.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050228,2050264,'1 ',1.47563E-3,1.09813E-2,3.54215E-2, 294.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050229,2050230,'1 ',2.44709E-4,1.14441E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050229,2050231,'1 ',2.80428E-4,1.10186E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050229,2050232,'1 ',2.18975E-4,1.06060E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050247,2050230,'1 ',4.26628E-3,2.42527E-2,1.98782E-2, 246.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050289,2050230,'1 ',5.98113E-3,2.74806E-2,2.15558E-2, 254.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050233,2050234,'1 ',2.42716E-3,1.37655E-2,1.18042E-2, 232.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050233,2050250,'1 ',3.74465E-3,2.22983E-2,2.94645E-2, 252.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050243,2050234,'1 ',2.22694E-3,1.07093E-2,8.82729E-3, 219.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050357,2050234,'1 ',1.17182E-3,7.02498E-3,8.72653E-3, 263.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050235,2050282,'1 ',2.61554E-3,1.38785E-2,3.13167E-2, 293.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050236,2050401,'1 ',5.24403E-3,3.63631E-2,1.77229E-2, 310.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050237,2050238,'1 ',2.14805E-4,1.13229E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050254,2050237,'1 ',1.81683E-3,1.29011E-2,2.04426E-2, 222.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050261,2050237,'1 ',3.29358E-3,1.44050E-2,7.63523E-3, 261.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050239,2050241,'1 ',2.82116E-4,1.02560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050239,2050435,'1 ',9.04565E-4,1.53789E-2,1.74519E0,2935.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050240,2050244,'1 ',1.56713E-3,9.08741E-3,8.64677E-3, 298.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050240,2050247,'1 ',1.93304E-3,1.36400E-2,7.55716E-3, 301.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050289,2050240,'1 ',1.78938E-3,1.07068E-2,9.41619E-3, 295.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050243,2050242,'1 ',1.72265E-3,1.02383E-2,7.03165E-3, 246.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050242,2050251,'1 ',3.94415E-3,2.26008E-2,3.20700E-2, 292.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050243,2050282,'1 ',2.74816E-3,1.53998E-2,5.58388E-2, 242.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050245,2050246,'1 ',2.87698E-4,1.13165E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050268,2050248,'1 ',9.09900E-3,6.34448E-2,2.70505E-2, 296.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050248,2050270,'1 ',4.85191E-3,3.38345E-2,8.64063E-2, 251.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050250,2050249,'1 ',4.68774E-4,2.81847E-3,3.70578E-3, 246.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050249,2050267,'1 ',5.39473E-3,3.14203E-2,7.21069E-2, 286.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050253,2050250,'1 ',2.15601E-3,1.37063E-2,7.86055E-3, 265.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050251,2050252,'1 ',2.59902E-4,1.05281E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050251,2050425,'1 ',8.03297E-4,4.72617E-3,3.51522E-3, 319.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050253,2050425,'1 ',2.72758E-3,1.55009E-2,1.10628E-2, 301.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050254,2050257,'1 ',1.55314E-3,1.02362E-2,4.29075E-2, 274.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050292,2050254,'1 ',3.38794E-3,2.21931E-2,3.93161E-2, 227.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050255,2050256,'1 ',2.18965E-4,1.16020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050255,2050257,'1 ',2.23604E-4,1.18413E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050257,2050261,'1 ',5.37775E-4,3.54670E-3,3.24332E-3, 235.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050264,2050257,'1 ',5.51643E-4,3.35272E-3,2.96480E-3, 277.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050258,2050259,'1 ',2.01487E-4,1.03995E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050357,2050260,'1 ',1.37455E-4,9.40848E-4,1.05138E-3, 323.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050261,2050262,'1 ',2.40731E-4,1.01866E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050264,2050261,'1 ',6.49090E-4,3.27586E-3,7.59426E-3, 294.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050284,2050263,'1 ',1.79349E-4,3.27382E-3,3.50460E-1,2548.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050356,2050263,'1 ',1.40349E-4,2.51059E-3,3.40140E-1,2542.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050263,2050428,'1 ',3.76981E-4,6.95037E-3,7.21038E-1,2743.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050265,2050266,'1 ',2.54822E-4,1.19067E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050267,2050272,'1 ',4.14892E-3,2.41370E-2,4.83017E-2, 289.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050267,2050295,'1 ',8.39677E-3,4.13818E-2,3.05459E-2, 251.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050296,2050267,'1 ',4.98423E-3,3.12561E-2,2.53091E-2, 256.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050267,2050310,'1 ',9.97763E-3,5.13238E-2,1.54762E-1, 298.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050268,2050269,'1 ',2.73028E-4,1.16115E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050279,2050268,'1 ',7.92555E-3,4.07672E-2,3.27523E-1, 292.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050270,2050271,'1 ',2.61599E-4,1.10180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050272,2050274,'1 ',2.07738E-3,1.11417E-2,2.14646E-2, 290.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050272,2050317,'1 ',2.22119E-2,1.08743E-1,1.87142E-1, 261.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050273,2050274,'1 ',2.67050E-4,1.01481E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050274,2050280,'1 ',2.86698E-3,1.69944E-2,4.18880E-2, 208.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050285,2050274,'1 ',1.45573E-3,9.79491E-3,6.61759E-3, 244.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050276,2050287,'1 ',5.66782E-3,3.19107E-2,1.59462E-2, 276.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050277,2050278,'1 ',2.37770E-4,1.00129E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050298,2050277,'1 ',4.53766E-3,2.46265E-2,3.08193E-2, 275.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050282,2050280,'1 ',7.48193E-4,5.09134E-3,3.65771E-3, 277.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050281,2050283,'1 ',2.79760E-4,1.00479E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050281,2050284,'1 ',2.05735E-4,1.10623E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050294,2050282,'1 ',3.24789E-3,1.95944E-2,8.70962E-3, 247.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050356,2050284,'1 ',1.45862E-4,2.26048E-3,3.46031E-1,2262.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050284,2050446,'1 ',9.65014E-4,1.51429E-2,1.96286E0,2988.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
