2050285,2050286,'1 ',2.02347E-4,1.03874E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050285,2050294,'1 ',2.70181E-3,1.66599E-2,1.24186E-2, 212.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050287,2050288,'1 ',2.60223E-4,1.18102E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050287,2050301,'1 ',4.34305E-3,2.47236E-2,6.03298E-2, 293.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050290,2050291,'1 ',2.52819E-4,1.14148E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050290,2050292,'1 ',2.44629E-4,1.04697E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050292,2050299,'1 ',4.96619E-3,3.00621E-2,3.01579E-2, 240.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050302,2050293,'1 ',4.29442E-3,2.96062E-2,3.77035E-2, 276.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050295,2050415,'1 ',1.97173E-2,8.87974E-2,1.20252E-1, 287.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050296,2050401,'1 ',3.61793E-3,2.76174E-2,1.26146E-1, 264.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070123,2050297,'1 ',2.06854E-2,1.18501E-1,9.97287E-2, 264.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050306,2050298,'1 ',8.11371E-3,5.06333E-2,1.00293E-1, 281.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050299,2050302,'1 ',2.13372E-3,1.57345E-2,2.48970E-2, 285.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050431,2050300,'1 ',1.91434E-2,1.29384E-1,9.35164E-2, 295.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050301,2050309,'1 ',5.02563E-3,2.87450E-2,7.97593E-2, 295.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050302,2050308,'1 ',7.36266E-3,4.82814E-2,3.20981E-2, 319.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050303,2050396,'1 ',3.60975E-3,2.06591E-2,3.92827E-2, 312.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050304,2050305,'1 ',2.65061E-4,1.07268E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050304,2050306,'1 ',2.53395E-4,1.19668E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050304,2050307,'1 ',2.07638E-4,1.19783E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050447,2050306,'1 ',3.86015E-3,2.36279E-2,2.14031E-2, 289.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050308,2050314,'1 ',5.28636E-3,3.41740E-2,1.49794E-1, 264.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050308,2050321,'1 ',1.64677E-2,1.14565E-1,7.32785E-2, 265.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050308,2050325,'1 ',1.66044E-2,1.02593E-1,1.35671E-1, 275.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050396,2050309,'1 ',1.78135E-3,8.87010E-3,1.14141E-2, 298.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050310,2050311,'1 ',2.00651E-4,1.05160E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050310,2050415,'1 ',4.40294E-3,3.06855E-2,1.91067E-2, 304.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050313,2050312,'1 ',5.12073E-3,3.93856E-2,2.16853E-2, 228.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050312,2050368,'1 ',7.97182E-3,4.29278E-2,3.57812E-2, 239.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050313,2050319,'1 ',3.89491E-3,2.51291E-2,3.39869E-2, 212.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050313,2050447,'1 ',3.28344E-3,2.23162E-2,1.11049E-1, 232.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050314,2050316,'1 ',2.11986E-4,1.13449E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050314,2050431,'1 ',9.28177E-3,5.32143E-2,2.01461E-2, 273.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050315,2070169,'1 ',1.06888E-2,4.87610E-2,2.09404E-2, 219.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050317,2050318,'1 ',2.22332E-4,1.05511E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050317,2050326,'1 ',1.73893E-2,1.13289E-1,4.35463E-2, 271.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050319,2050368,'1 ',5.98232E-3,3.45377E-2,2.12888E-2, 220.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050320,2050321,'1 ',2.81811E-4,1.16204E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050321,2050324,'1 ',6.07732E-3,4.12268E-2,3.31910E-2, 269.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050322,2050323,'1 ',2.95234E-4,1.01304E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050338,2050322,'1 ',2.66225E-2,1.57799E-1,7.27190E-2, 253.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050322,2050368,'1 ',1.51882E-2,1.07055E-1,7.34778E-2, 260.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050324,2050327,'1 ',7.10626E-3,4.91048E-2,3.26249E-2, 236.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050324,2050381,'1 ',1.79685E-2,1.05562E-1,1.27989E-1, 279.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050330,2050325,'1 ',8.46988E-3,4.88100E-2,2.22817E-2, 278.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050326,2050327,'1 ',8.33751E-3,5.20809E-2,5.10160E-2, 276.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050327,2050328,'1 ',2.84235E-4,1.13095E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050327,2050341,'1 ',3.11479E-3,1.81111E-2,2.05930E-1, 295.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050329,2050330,'1 ',2.49324E-4,1.03085E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050341,2050330,'1 ',3.07716E-3,2.15473E-2,5.81357E-2, 280.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050331,2050333,'1 ',2.82575E-4,1.03551E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050331,2050352,'1 ',1.09022E-2,6.36375E-2,6.09089E-2, 258.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050334,2050336,'1 ',2.72837E-4,1.00484E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050334,2050338,'1 ',2.77875E-2,1.62667E-1,9.98509E-2, 276.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050334,2050349,'1 ',9.82379E-3,6.25947E-2,5.18421E-2, 267.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050339,2050335,'1 ',8.00128E-2,2.60966E-1,8.25629E-2, 144.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050335,2050346,'1 ',3.18768E-2,1.65031E-1,1.99365E-2, 136.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050335,2060029,'1 ',6.86666E-2,3.08474E-1,6.51894E-2, 133.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050337,2050367,'1 ',2.25510E-3,3.77247E-2,3.91429E0,2177.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 179.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050380,2050340,'1 ',6.82982E-4,9.42196E-3,9.43219E-1,2704.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050340,2050458,'1 ',2.87538E-4,5.42589E-3,6.31294E-1,2487.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050344,2050341,'1 ',1.84111E-3,1.25053E-2,5.53031E-3, 230.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050341,2050354,'1 ',1.00731E-2,6.17717E-2,8.33532E-2, 305.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050344,2050459,'1 ',6.72624E-3,4.53822E-2,7.31008E-2, 236.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050345,2050349,'1 ',2.43189E-4,1.07198E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050345,2050350,'1 ',2.44063E-4,1.07621E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050345,2050351,'1 ',2.46557E-4,1.15899E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050349,2050352,'1 ',8.05196E-3,4.39013E-2,1.26791E-1, 267.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050352,2060010,'1 ',1.77911E-2,1.02786E-1,4.69030E-2, 214.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050352,2060736,'1 ',5.96159E-2,3.26273E-1,1.36651E-1, 241.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050354,2050355,'1 ',2.55031E-4,1.06988E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050381,2050354,'1 ',1.00888E-2,4.78614E-2,4.77190E-2, 282.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050395,2050367,'1 ',6.47959E-4,1.02398E-2,1.33007E0,2436.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050367,2050414,'1 ',4.43675E-4,6.65826E-3,7.07940E-1,2404.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050444,2050369,'1 ',1.85649E-3,9.62379E-3,3.86790E-3, 268.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050370,2050377,'1 ',2.68422E-4,1.04652E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050438,2050377,'1 ',1.01753E-4,1.87230E-3,1.54131E-1,2317.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050377,2050452,'1 ',5.77678E-4,1.02632E-2,9.82584E-1,1974.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050383,2050388,'1 ',2.23042E-4,1.09343E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050383,2050388,'2 ',2.23000E-4,1.09300E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050384,2050401,'1 ',7.45509E-3,4.73780E-2,2.39531E-1, 326.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050406,2050388,'1 ',1.23236E-3,1.96639E-2,1.51382E0,2971.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  83.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050389,2050394,'1 ',3.93258E-3,2.42179E-2,6.02147E-2, 298.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050392,2050394,'1 ',2.30578E-4,1.12234E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050395,2050414,'1 ',5.48394E-4,1.04261E-2,9.62629E-1,2622.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050395,2050446,'1 ',1.89072E-4,3.15150E-3,3.78675E-1,3173.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050400,2050405,'1 ',2.97391E-4,1.19077E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050405,2050428,'1 ',3.03904E-4,5.13052E-3,4.31398E-1,2713.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050406,2050446,'1 ',1.44610E-3,2.66664E-2,3.51579E0,2908.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 129.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050406,2050453,'1 ',1.39044E-3,2.21766E-2,3.95983E0,3217.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 111.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050407,2050410,'1 ',2.60735E-4,1.07788E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050422,2050408,'1 ',1.58126E-3,1.06012E-2,1.38446E-2, 228.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050414,2050428,'1 ',8.00584E-4,1.20640E-2,1.44911E0,2929.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050420,2050422,'1 ',2.19222E-4,1.09137E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050420,2050423,'1 ',2.68429E-4,1.14898E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050424,2050428,'1 ',2.86113E-4,1.18640E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050429,2050435,'1 ',2.32458E-4,1.14063E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050430,2050436,'1 ',2.84919E-4,1.11761E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070130,2050432,'1 ',3.62917E-3,2.04876E-2,5.99197E-3, 216.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050458,2050435,'1 ',9.67129E-4,1.58995E-2,1.63979E0,2621.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070122,2050436,'1 ',1.60205E-3,1.90229E-2,3.62541E-1,1082.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050436,2070157,'1 ',4.27754E-3,5.16251E-2,1.14108E0,1257.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050443,2050445,'1 ',2.76288E-4,1.06008E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2050450,2050452,'1 ',2.00339E-4,1.15028E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070017,2050460,'1 ',2.71676E-2,1.50596E-1,8.18793E-2, 186.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053000,2053004,'1 ',4.55297E-2,2.25653E-1,3.49480E-2, 152.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053013,2053000,'1 ',5.20387E-2,2.15506E-1,5.01010E-2, 128.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053001,2053002,'1 ',2.13860E-4,1.19447E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053006,2053001,'1 ',1.05789E-2,5.03674E-2,2.10988E-2, 172.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053001,2053007,'1 ',4.67733E-2,1.47007E-1,4.76616E-2, 156.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060578,2053001,'1 ',1.32573E-1,4.34748E-1,8.64305E-2, 150.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053003,2053019,'1 ',3.41684E-2,1.22048E-1,5.16781E-2, 139.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053003,2053021,'1 ',4.78539E-2,2.15511E-1,4.55557E-2, 143.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053004,2053020,'1 ',2.46138E-2,1.00708E-1,7.45771E-2, 177.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053022,2053004,'1 ',1.77990E-2,5.68800E-2,3.38076E-2, 154.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053005,2053006,'1 ',2.13436E-4,1.11710E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053014,2053006,'1 ',7.83716E-3,2.86575E-2,6.39460E-3, 164.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053020,2053006,'1 ',1.13419E-2,5.77355E-2,1.07257E-2, 188.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053007,2053014,'1 ',2.15510E-2,1.08635E-1,4.01589E-2, 174.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053007,2060155,'1 ',2.03798E-2,9.79194E-2,2.16620E-2, 188.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053007,2060578,'1 ',9.50714E-2,3.39538E-1,7.99985E-2, 141.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053008,2053009,'1 ',2.09595E-4,1.19445E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053009,2053013,'1 ',2.47869E-2,1.01866E-1,2.98116E-2, 138.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053009,2053030,'1 ',3.37286E-2,1.48713E-1,5.46533E-2, 144.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053010,2053011,'1 ',2.52789E-4,1.18367E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053010,2053012,'1 ',1.13150E-2,4.55566E-2,2.21981E-2, 139.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053019,2053010,'1 ',1.09304E-2,5.43558E-2,1.16051E-2, 147.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053027,2053012,'1 ',2.00033E-2,8.41945E-2,1.62560E-2, 122.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053014,2053015,'1 ',2.70237E-4,1.16129E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053016,2053017,'1 ',2.96638E-4,1.13397E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053016,2053018,'1 ',2.21250E-4,1.10931E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053019,2053017,'1 ',1.11214E-2,4.05572E-2,1.31109E-2, 145.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053021,2053017,'1 ',2.83650E-2,1.24502E-1,4.51493E-2, 163.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053033,2053017,'1 ',3.02533E-2,1.36216E-1,2.60396E-2, 140.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053271,2053021,'1 ',5.43799E-2,1.74831E-1,6.26764E-2, 178.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053023,2053022,'1 ',1.36880E-2,5.73028E-2,1.45150E-2, 141.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053023,2053032,'1 ',1.18217E-2,4.84598E-2,1.02534E-2,  98.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053048,2053023,'1 ',1.40481E-2,5.16714E-2,2.36264E-2, 185.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053024,2053025,'1 ',2.98342E-4,1.03252E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053024,2053026,'1 ',9.10597E-3,4.25080E-2,8.26210E-3, 134.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053031,2053024,'1 ',6.99157E-3,3.03060E-2,2.43142E-2, 162.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053048,2053026,'1 ',9.10701E-3,4.22349E-2,1.63503E-2, 139.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053039,2053027,'1 ',2.01243E-2,1.06552E-1,3.38354E-2,  99.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053028,2053030,'1 ',1.60812E-2,6.43996E-2,1.17057E-2, 126.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053028,2053051,'1 ',3.89165E-2,1.85656E-1,2.38402E-2, 138.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053032,2053029,'1 ',1.02459E-2,3.92175E-2,2.75380E-2, 147.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053029,2053040,'1 ',2.04406E-2,7.70169E-2,7.98577E-3, 162.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053030,2053271,'1 ',2.38510E-2,1.02059E-1,7.67942E-2, 151.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053031,2053045,'1 ',1.32938E-2,5.81016E-2,9.91365E-3, 150.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053031,2053063,'1 ',1.51315E-2,9.96721E-2,3.18730E-2, 168.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053033,2053034,'1 ',2.69374E-4,1.12321E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053039,2053033,'1 ',3.02157E-2,1.50270E-1,2.93523E-2, 128.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053035,2053037,'1 ',2.53900E-2,1.09811E-1,8.75505E-3, 173.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053035,2053052,'1 ',6.19115E-2,2.55746E-1,1.00910E-1, 152.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053036,2053038,'1 ',2.87772E-4,1.03254E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053036,2053272,'1 ',2.14562E-2,1.64223E-1,5.27171E-1, 558.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 132.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053036,2053290,'1 ',7.13012E-3,7.58479E-2,3.18762E-1, 467.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053039,2053037,'1 ',8.17288E-3,4.09297E-2,1.44713E-2, 111.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053064,2053040,'1 ',2.94495E-2,1.39326E-1,2.92010E-2, 187.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053135,2053044,'1 ',4.80000E-3,5.40000E-2,1.80000E-1, 577.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053306,2053044,'1 ',4.82308E-3,5.42485E-2,1.80815E-1, 577.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053048,2053045,'1 ',1.17172E-2,5.81071E-2,1.16463E-2, 163.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053057,2053045,'1 ',6.81922E-3,2.96621E-2,1.18079E-1, 167.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053048,2053049,'1 ',2.05689E-4,1.05361E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053048,2053057,'1 ',1.69903E-2,7.53937E-2,2.80690E-2, 139.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053050,2053051,'1 ',2.71981E-4,1.06954E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053062,2053051,'1 ',1.27099E-2,7.09103E-2,9.16319E-3, 137.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053051,2053086,'1 ',7.49232E-3,3.73573E-2,3.20029E-2, 147.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053052,2053053,'1 ',2.26196E-4,1.19828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053052,2053117,'1 ',1.11804E-2,4.84526E-2,4.64941E-2, 176.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080074,2053052,'1 ',1.04792E-2,5.00499E-2,9.27778E-2, 158.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053114,2053054,'1 ',3.70184E-2,1.75089E-1,2.61345E-2, 163.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053147,2053054,'1 ',2.87720E-2,1.29419E-1,7.92044E-2, 162.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053055,2053056,'1 ',2.93448E-4,1.19659E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053055,2053057,'1 ',2.90121E-4,1.13869E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053058,2053059,'1 ',2.91821E-4,1.19318E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053059,2053065,'1 ',1.08260E-2,5.03996E-2,1.31266E-2, 149.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053059,2053307,'1 ',5.53204E-3,2.51260E-2,1.02283E-1, 157.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053060,2053061,'1 ',2.09122E-4,1.17396E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053060,2053062,'1 ',2.14805E-4,1.13229E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053062,2053101,'1 ',6.44387E-3,3.41760E-2,2.03224E-2, 154.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053063,2053249,'1 ',8.52866E-3,4.11510E-2,5.99985E-3, 175.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053064,2053153,'1 ',4.87386E-2,2.06802E-1,3.87067E-2, 190.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053065,2053249,'1 ',5.56273E-3,2.99802E-2,1.99866E-2, 140.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053066,2053067,'1 ',2.81392E-4,1.06779E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053066,2053070,'1 ',5.76926E-3,2.68376E-2,1.89159E-2, 117.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053101,2053066,'1 ',2.65277E-3,1.15883E-2,1.93681E-3, 143.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053066,2053267,'1 ',4.92495E-3,1.90341E-2,2.04333E-2, 182.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053068,2053069,'1 ',2.22409E-4,1.12259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053068,2053070,'1 ',2.04228E-4,1.05187E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053070,2053267,'1 ',1.10005E-2,4.81129E-2,2.40763E-2, 155.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053072,2053071,'1 ',2.79067E-3,9.38121E-3,2.10093E-3, 161.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053075,2053071,'1 ',2.85318E-3,1.34147E-2,4.59633E-3, 123.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053072,2053088,'1 ',2.91168E-3,1.47382E-2,2.31157E-3, 193.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053073,2053074,'1 ',2.12147E-4,1.12258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053075,2053073,'1 ',2.45296E-3,1.17284E-2,3.88359E-3, 167.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053073,2053081,'1 ',3.29961E-3,1.71587E-2,2.19768E-2, 172.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053073,2053082,'1 ',7.83784E-3,3.92165E-2,2.12901E-2, 148.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053076,2053077,'1 ',2.12813E-4,1.16772E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053076,2053078,'1 ',2.01632E-4,1.04921E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053078,2053083,'1 ',2.08948E-3,1.02424E-2,1.61570E-3, 164.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053078,2053096,'1 ',1.22228E-3,4.88915E-3,9.65173E-3, 128.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053079,2053080,'1 ',2.53985E-4,1.03772E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053080,2053106,'1 ',5.81257E-3,1.60544E-2,1.57146E-3, 194.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053080,2053123,'1 ',4.70916E-3,2.28638E-2,6.41144E-3, 191.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053080,2053307,'1 ',8.06933E-4,3.49176E-3,5.07906E-4, 223.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053080,2053307,'2 ',8.06933E-4,3.49176E-3,5.07906E-4, 223.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053106,2053081,'1 ',6.38558E-3,2.73342E-2,1.14270E-2, 192.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053082,2053096,'1 ',3.05185E-3,1.43047E-2,7.04452E-3, 173.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053083,2053084,'1 ',2.55108E-4,1.10196E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053083,2053307,'1 ',7.43292E-3,3.90974E-2,6.40981E-3, 187.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053103,2053085,'1 ',1.96728E-3,9.43839E-3,5.48020E-3, 168.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053085,2053116,'1 ',8.69255E-3,3.71716E-2,6.41293E-2, 134.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053267,2053085,'1 ',2.85835E-3,1.51038E-2,6.36132E-3, 179.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053086,2053087,'1 ',2.09839E-4,1.14339E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053103,2053086,'1 ',4.15882E-3,1.94221E-2,8.92430E-3, 173.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053088,2053089,'1 ',2.78157E-4,1.17899E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053088,2053307,'1 ',7.58509E-3,3.76029E-2,5.95027E-3, 199.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053090,2053091,'1 ',2.41216E-4,1.00052E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053090,2053092,'1 ',2.37923E-4,1.10586E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053249,2053092,'1 ',2.42412E-3,1.35844E-2,2.42374E-3, 127.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053092,2053307,'1 ',2.29572E-2,1.05843E-1,1.26595E-2, 147.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053093,2053094,'1 ',2.27152E-4,1.09306E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053093,2053291,'1 ',9.91988E-3,5.53087E-2,3.88976E-2, 196.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080001,2053093,'1 ',3.38641E-3,1.16542E-2,2.18820E-3, 155.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080004,2053093,'1 ',1.57868E-3,7.42423E-3,1.19938E-3, 163.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053095,2053096,'1 ',2.96730E-4,1.16843E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053096,2053267,'1 ',4.77381E-3,2.14281E-2,1.33200E-2, 215.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053097,2053098,'1 ',2.49125E-4,1.06492E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053110,2053098,'1 ',1.20077E-3,5.54153E-3,1.76144E-3, 133.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053098,2053267,'1 ',2.98267E-3,1.40241E-2,7.32085E-3, 141.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053098,2053307,'1 ',7.61117E-3,4.31142E-2,2.17384E-2, 162.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053099,2053100,'1 ',2.25875E-4,1.01414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053099,2080003,'1 ',3.48077E-3,1.82316E-2,2.56317E-3, 190.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053099,2080017,'1 ',5.38582E-3,2.19595E-2,4.67206E-2, 187.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053101,2053102,'1 ',2.90917E-4,1.19122E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053101,2053125,'1 ',9.99560E-3,3.12687E-2,6.25347E-3, 154.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053103,2053104,'1 ',2.50081E-4,1.10420E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053119,2053103,'1 ',3.53910E-3,1.31716E-2,1.42453E-2, 154.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053105,2053106,'1 ',2.92159E-4,1.08188E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053107,2053108,'1 ',2.04158E-4,1.18989E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053107,2053111,'1 ',5.68166E-3,2.95496E-2,5.38089E-3, 120.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053123,2053107,'1 ',1.44285E-3,7.89491E-3,1.68319E-3, 145.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053109,2053110,'1 ',2.43189E-4,1.07198E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053133,2053110,'1 ',7.59657E-3,3.24870E-2,1.72244E-2, 139.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053133,2053111,'1 ',5.25427E-3,2.48524E-2,7.60573E-3, 162.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053113,2053112,'1 ',9.13776E-3,4.41105E-2,1.96970E-2, 134.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053112,2053291,'1 ',1.92166E-2,8.70060E-2,3.06862E-2, 159.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053113,2053137,'1 ',1.65746E-2,7.16407E-2,2.38421E-2, 136.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053258,2053114,'1 ',9.18984E-3,5.27636E-2,2.32752E-2, 169.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053115,2053116,'1 ',2.28505E-4,1.11222E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053116,2053258,'1 ',1.73388E-2,6.19158E-2,1.17307E-2, 169.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053117,2053118,'1 ',2.65534E-4,1.10172E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053142,2053117,'1 ',1.84369E-2,6.63391E-2,1.85060E-2, 178.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053119,2053267,'1 ',5.16599E-3,2.15145E-2,9.51280E-3, 170.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053240,2053120,'1 ',2.96185E-3,1.60384E-2,5.36076E-3, 175.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053265,2053120,'1 ',5.61110E-3,3.27958E-2,1.90208E-2, 146.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053120,2080005,'1 ',1.66364E-3,6.29367E-3,1.47790E-3, 181.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053121,2053122,'1 ',2.65433E-4,1.11679E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053123,2053121,'1 ',4.79023E-3,2.15598E-2,5.65267E-3, 136.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053127,2053121,'1 ',3.71406E-3,2.19207E-2,1.48922E-2, 139.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053128,2053121,'1 ',7.62514E-3,3.33817E-2,2.77211E-3, 149.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053123,2053124,'1 ',2.39604E-4,1.03293E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053125,2053126,'1 ',2.12344E-4,1.17593E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053125,2053307,'1 ',1.95162E-2,5.77891E-2,3.52555E-2, 158.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053127,2053129,'1 ',1.90000E-2,8.90000E-2,2.30000E-2, 130.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053127,2053140,'1 ',9.30653E-3,4.91288E-2,1.46949E-2, 166.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053128,2053307,'1 ',9.04634E-3,3.11590E-2,9.11801E-3, 173.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053129,2053130,'1 ',2.01429E-4,1.03911E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053129,2053139,'1 ',1.95920E-2,8.88000E-2,2.30920E-2, 135.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053129,2053167,'1 ',4.69845E-2,2.26198E-1,5.53719E-2, 142.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053131,2053146,'1 ',3.86169E-3,1.99818E-2,4.94476E-3, 162.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053131,2053291,'1 ',7.11445E-3,3.52391E-2,2.53701E-2, 184.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053143,2053132,'1 ',2.53880E-3,1.27006E-2,3.09493E-3, 138.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053146,2053132,'1 ',4.89989E-3,2.14598E-2,8.59607E-3, 141.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053133,2053134,'1 ',2.08837E-4,1.08660E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053136,2053133,'1 ',3.96874E-3,2.18115E-2,1.43546E-2, 197.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053135,2053229,'1 ',1.52927E-2,1.30298E-1,1.98037E-1, 558.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053135,2053266,'1 ',2.69700E-3,2.46307E-2,8.65459E-2, 425.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053135,2053273,'1 ',5.03949E-3,4.57572E-2,1.33554E-1, 559.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053135,2053306,'1 ',4.01570E-3,2.97994E-2,4.52940E-2, 488.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053136,2053140,'1 ',3.30883E-3,1.08164E-2,2.01747E-3, 191.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053136,2053149,'1 ',8.15154E-3,3.64329E-2,4.04773E-3, 184.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053138,2053137,'1 ',8.79559E-3,4.27121E-2,4.98742E-3, 157.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053138,2053143,'1 ',1.56660E-2,6.29194E-2,1.83463E-2, 159.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053138,2053227,'1 ',1.70286E-2,6.82889E-2,2.20163E-1, 193.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053139,2053149,'1 ',1.21785E-2,6.25656E-2,1.42315E-2, 156.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053140,2053141,'1 ',2.10694E-4,1.16516E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053291,2053142,'1 ',7.88511E-3,2.95413E-2,1.35332E-2, 187.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053144,2053145,'1 ',2.09406E-4,1.12398E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053144,2053146,'1 ',2.19370E-4,1.01436E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053173,2053147,'1 ',7.00628E-2,3.32001E-1,6.88422E-2, 143.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053148,2053150,'1 ',2.54887E-3,1.32674E-2,9.39686E-3, 155.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053148,2053267,'1 ',6.68137E-3,2.80517E-2,3.88261E-2, 137.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053274,2053150,'1 ',2.22642E-2,1.20168E-1,4.35223E-2, 185.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053151,2053152,'1 ',2.01055E-4,1.12229E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053152,2053164,'1 ',1.32506E-2,8.44372E-2,2.03904E-2, 141.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053227,2053152,'1 ',1.86026E-2,9.40118E-2,7.68442E-2, 149.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053153,2060070,'1 ',1.38156E-2,5.90711E-2,2.15242E-1, 186.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053153,2060105,'1 ',4.96262E-2,1.88501E-1,6.39716E-2, 141.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053154,2053155,'1 ',2.29364E-4,1.15258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053291,2053155,'1 ',1.74041E-2,8.42692E-2,2.65291E-2, 174.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053155,2080001,'1 ',9.09309E-3,3.36816E-2,4.55646E-2, 150.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053156,2053157,'1 ',2.82498E-4,1.10210E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053156,2053158,'1 ',2.28723E-4,1.06957E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053258,2053156,'1 ',1.39000E-2,6.04000E-2,2.86500E-2, 160.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053158,2053159,'1 ',3.39189E-3,1.86791E-2,2.23599E-3, 102.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053158,2053171,'1 ',3.30454E-2,2.01350E-1,3.97912E-2, 159.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053166,2053159,'1 ',1.38870E-2,6.04090E-2,2.86460E-2, 160.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053160,2053161,'1 ',2.05601E-4,1.01701E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053160,2053162,'1 ',2.14540E-4,1.19478E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053160,2053163,'1 ',2.63469E-4,1.19498E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053162,2053164,'1 ',5.71402E-2,2.87917E-1,6.84288E-2, 111.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053162,2053173,'1 ',8.16882E-2,3.97925E-1,2.90743E-2, 137.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053164,2053169,'1 ',1.28856E-2,7.50968E-2,4.50218E-2, 117.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053164,2053301,'1 ',1.90541E-2,7.15546E-2,3.53328E-2, 146.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053165,2053166,'1 ',2.87888E-4,1.01136E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053166,2053274,'1 ',4.61440E-2,1.53130E-1,3.32858E-2, 165.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053182,2053167,'1 ',6.54335E-2,2.75131E-1,3.37172E-2, 155.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053168,2053169,'1 ',2.02755E-4,1.09690E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053168,2053170,'1 ',2.94108E-4,1.02211E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053169,2053301,'1 ',2.39966E-2,1.12724E-1,3.14343E-2, 133.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053179,2053171,'1 ',2.47148E-2,1.06070E-1,2.63656E-2, 162.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053172,2053173,'1 ',2.71713E-4,1.06819E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053174,2053175,'1 ',4.72985E-2,2.47887E-1,4.20525E-2,  97.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053175,2053252,'1 ',7.61534E-3,3.10574E-2,8.46631E-3, 161.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053176,2053177,'1 ',2.69110E-4,1.10351E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053176,2053179,'1 ',4.09391E-2,1.44262E-1,1.96424E-2, 156.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053176,2053230,'1 ',2.73527E-2,1.13719E-1,2.38268E-2, 164.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053178,2053279,'1 ',7.91548E-3,4.14630E-2,2.08953E-2, 192.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053178,2060053,'1 ',2.40605E-2,1.04137E-1,1.77127E-2, 174.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053179,2053197,'1 ',3.64909E-2,1.46256E-1,1.95645E-2, 149.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053180,2053181,'1 ',2.15795E-4,1.00602E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053180,2053182,'1 ',5.52567E-2,2.30519E-1,3.85876E-2, 162.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053180,2053187,'1 ',2.06921E-2,1.28616E-1,1.63766E-2, 180.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053183,2053184,'1 ',2.76233E-4,1.15579E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053183,2053185,'1 ',2.05568E-4,1.07953E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053227,2053184,'1 ',3.28572E-2,1.46566E-1,5.98620E-2, 181.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053184,2053237,'1 ',2.46293E-2,8.04367E-2,1.92026E-2, 174.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053283,2053184,'1 ',1.16221E-2,3.37720E-2,7.08376E-3, 148.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053188,2053186,'1 ',6.95120E-3,3.22563E-2,1.18491E-2, 156.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053186,2053194,'1 ',1.50464E-2,6.63112E-2,1.90817E-2, 173.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053187,2053304,'1 ',2.77917E-3,1.36915E-2,4.88589E-3, 196.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053188,2053304,'1 ',7.70573E-3,4.34926E-2,1.17573E-2, 125.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053189,2053190,'1 ',2.00647E-4,1.12593E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053189,2053201,'1 ',2.40880E-2,1.21039E-1,2.27456E-2, 156.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053189,2053208,'1 ',2.79843E-2,1.28760E-1,4.19877E-2, 145.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053189,2053230,'1 ',1.36697E-2,5.97573E-2,1.65753E-2, 176.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053191,2053192,'1 ',2.80126E-4,1.13371E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053191,2053193,'1 ',2.95234E-4,1.01304E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053192,2053247,'1 ',3.04812E-2,1.05937E-1,6.16392E-2, 177.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053192,2053283,'1 ',1.23462E-2,6.24671E-2,1.56330E-2, 157.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053194,2053202,'1 ',2.79160E-2,1.45526E-1,9.31274E-2, 181.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053194,2053214,'1 ',8.26455E-3,3.98718E-2,3.94034E-3, 173.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053194,2053296,'1 ',4.21533E-3,2.03350E-2,1.39885E-2, 188.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053195,2053196,'1 ',2.10808E-4,1.04995E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053195,2053197,'1 ',2.44709E-4,1.14441E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053197,2053230,'1 ',4.18886E-2,2.15230E-1,4.20887E-2, 155.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053198,2053199,'1 ',2.65538E-4,1.18203E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053296,2053199,'1 ',2.86174E-3,1.38124E-2,4.94542E-3, 171.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053200,2053201,'1 ',2.52408E-4,1.16423E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053201,2053203,'1 ',1.46086E-2,7.29603E-2,1.83418E-2, 147.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053208,2053201,'1 ',1.28614E-2,5.37073E-2,1.73774E-2, 142.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053210,2053201,'1 ',6.13647E-3,3.25526E-2,3.01522E-2, 144.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053210,2053203,'1 ',1.38870E-2,8.09848E-2,1.16950E-2, 136.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053204,2053205,'1 ',2.53960E-4,1.13195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053206,2053207,'1 ',2.49366E-4,1.07123E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053206,2053208,'1 ',2.79123E-4,1.11414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053214,2053211,'1 ',2.34819E-2,9.63112E-2,3.29420E-2, 168.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053212,2053220,'1 ',2.40164E-4,1.01821E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053213,2053219,'1 ',2.42870E-4,1.11151E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053219,2053295,'1 ',1.59687E-3,1.21953E-2,5.54045E-2, 570.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053299,2053220,'1 ',1.82870E-4,3.07980E-3,1.94683E-1,2848.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053221,2053225,'1 ',2.30604E-4,1.14829E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053279,2053225,'1 ',2.18872E-2,8.89200E-2,2.99905E-2, 122.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053225,2060070,'1 ',3.68444E-2,1.62127E-1,1.55826E-2, 179.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053226,2053227,'1 ',2.45685E-4,1.11179E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053301,2053227,'1 ',3.51734E-3,1.72840E-2,2.48690E-3, 165.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053228,2053234,'1 ',2.00301E-4,1.03090E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053228,2053235,'1 ',2.68535E-4,1.10676E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053228,2053305,'1 ',9.30000E-4,1.80000E-2,2.27000E0,3100.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053273,2053229,'1 ',8.50493E-3,7.18961E-2,1.19973E-1, 568.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053295,2053229,'1 ',1.57094E-2,1.38003E-1,3.46713E-1, 547.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 101.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053234,2053299,'1 ',1.40007E-3,2.42061E-2,2.18756E0,2841.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  95.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053236,2053237,'1 ',2.97491E-4,1.13564E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053237,2053289,'1 ',3.72576E-2,1.51914E-1,3.44787E-2, 164.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053250,2053238,'1 ',1.31115E-3,1.97127E-2,2.30708E0,2406.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  88.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053238,2080048,'1 ',1.54898E-4,2.70701E-3,2.88032E-1,2323.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053239,2053245,'1 ',2.90746E-4,1.18719E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080010,2053240,'1 ',1.41499E-3,5.78970E-3,1.28790E-3, 200.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080013,2053240,'1 ',3.20551E-3,1.59559E-2,8.74552E-3, 178.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053240,2080022,'1 ',8.14560E-3,3.62009E-2,1.96018E-2, 179.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080006,2053245,'1 ',1.18497E-3,8.94544E-3,4.19454E-2, 526.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053246,2053247,'1 ',2.77909E-4,1.16943E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053248,2053249,'1 ',2.13461E-4,1.15259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053251,2053256,'1 ',2.79419E-4,1.13720E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053256,2053302,'1 ',5.81262E-3,4.77018E-2,7.95080E-2, 535.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053257,2053272,'1 ',7.78785E-3,6.91730E-2,1.85385E-1, 529.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053257,2053306,'1 ',5.81883E-3,4.80602E-2,2.56013E-1, 410.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053262,2053265,'1 ',2.14220E-4,1.02123E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080001,2053265,'1 ',4.88403E-3,1.91666E-2,1.00732E-2, 133.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053266,2053306,'1 ',1.75246E-3,1.83426E-2,3.91724E-2, 555.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053270,2053272,'1 ',2.21469E-4,1.02700E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053295,2053278,'1 ',5.57869E-3,4.82545E-2,1.27119E-1, 476.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053278,2060005,'1 ',1.17651E-2,9.26388E-2,2.66912E-1, 431.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053278,2060056,'1 ',7.08190E-3,6.28557E-2,2.45095E-1, 340.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053279,2060035,'1 ',2.88712E-2,1.35467E-1,6.94984E-2, 164.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053282,2053287,'1 ',2.48099E-4,1.19701E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053287,2053288,'1 ',4.01250E-3,3.80657E-2,2.46721E-1, 546.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053287,2053290,'1 ',6.28327E-3,5.46857E-2,8.60266E-1, 619.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  90.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053290,2080006,'1 ',5.01316E-3,3.33458E-2,1.41279E-1, 518.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053291,2080003,'1 ',1.14337E-2,3.46814E-2,5.78068E-2, 210.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053294,2053299,'1 ',2.38284E-4,1.15952E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053299,2060734,'1 ',1.16917E-3,2.00179E-2,3.47265E0,2451.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 114.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053300,2053302,'1 ',2.02587E-4,1.10951E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053302,2080006,'1 ',7.38725E-3,5.64369E-2,8.06228E-1, 541.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2053303,2053304,'1 ',2.93542E-4,1.13103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060801,2053305,'1 ',2.92852E-3,4.13704E-2,5.57851E0,3096.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 202.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060007,2060000,'1 ',2.77700E-2,1.33596E-1,2.85448E-2, 143.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060029,2060000,'1 ',4.25148E-2,2.59274E-1,3.87391E-2, 150.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060001,2060002,'1 ',2.26369E-4,1.08169E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060001,2060003,'1 ',2.19558E-4,1.06158E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060015,2060002,'1 ',5.03578E-3,2.04755E-2,6.69459E-3, 124.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060002,2060020,'1 ',5.18565E-3,2.59900E-2,1.78812E-2, 168.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060004,2060015,'1 ',1.30212E-2,6.03721E-2,1.38620E-2, 162.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060004,2060017,'1 ',1.27001E-2,5.36094E-2,3.14706E-2, 168.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060006,2060010,'1 ',2.40361E-4,1.01281E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060007,2060032,'1 ',1.96667E-2,1.04643E-1,2.78329E-2, 125.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060057,2060010,'1 ',2.05794E-2,1.30449E-1,1.05313E-1, 183.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060011,2060020,'1 ',1.88165E-2,8.18645E-2,2.84625E-1, 165.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060011,2060044,'1 ',5.01018E-2,2.10769E-1,3.65796E-2, 140.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060063,2060011,'1 ',4.98560E-2,2.53349E-1,7.64674E-2, 163.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060848,2060016,'1 ',4.82842E-3,4.74574E-2,3.16430E-1, 587.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060016,2060868,'1 ',1.21211E-2,1.11492E-1,5.65477E-1, 609.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 115.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060017,2060021,'1 ',1.56158E-2,5.80359E-2,6.11564E-3, 163.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060017,2060025,'1 ',9.41781E-3,4.03626E-2,1.48933E-1, 134.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060028,2060017,'1 ',1.48042E-3,8.28626E-3,1.20694E-3, 202.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060028,2060017,'2 ',1.48042E-3,8.28626E-3,1.20694E-3, 202.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060018,2060019,'1 ',2.89405E-4,1.18975E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060018,2060026,'1 ',1.04342E-2,4.10761E-2,6.21202E-2, 144.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060018,2060028,'1 ',3.72383E-3,1.87691E-2,4.66579E-3, 173.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060031,2060018,'1 ',1.11243E-2,4.92144E-2,2.55485E-2, 144.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060020,2060022,'1 ',3.11899E-3,1.46840E-2,2.13120E-2, 161.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060021,2060022,'1 ',3.59341E-3,1.96022E-2,2.15512E-2, 162.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060028,2060021,'1 ',1.22989E-2,4.61945E-2,1.00442E-2, 161.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060022,2060028,'1 ',1.19422E-2,6.16159E-2,9.17965E-3, 163.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060023,2060024,'1 ',2.96632E-4,1.16660E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060023,2060025,'1 ',2.47476E-4,1.02929E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060025,2060050,'1 ',1.11213E-2,5.98856E-2,1.66310E-1, 142.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060026,2060031,'1 ',1.20047E-2,5.82741E-2,8.65827E-3, 113.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060026,2060045,'1 ',4.14809E-2,1.95351E-1,4.93447E-2, 155.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060027,2060028,'1 ',2.41881E-4,1.00529E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060029,2060030,'1 ',2.24209E-4,1.11941E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060737,2060029,'1 ',1.31940E-2,6.82829E-2,1.08841E-2, 150.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060031,2060052,'1 ',1.44282E-2,7.17396E-2,1.67004E-2, 124.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060032,2060035,'1 ',1.22490E-2,6.35734E-2,9.74407E-3, 160.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060055,2060032,'1 ',1.13335E-2,5.73202E-2,7.74842E-2, 156.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060033,2060034,'1 ',2.08258E-4,1.04279E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060038,2060033,'1 ',1.66193E-2,5.56834E-2,1.30361E-2, 157.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060033,2060060,'1 ',1.85268E-2,1.01366E-1,1.69323E-2, 168.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060036,2060037,'1 ',2.99245E-4,1.02554E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060036,2060038,'1 ',2.08402E-4,1.15248E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060036,2060039,'1 ',2.43104E-4,1.06865E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060038,2060049,'1 ',1.30186E-2,5.31023E-2,1.32022E-2, 126.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060040,2060041,'1 ',2.53348E-4,1.07065E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060040,2060042,'1 ',2.78489E-4,1.00195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060040,2060043,'1 ',2.98045E-4,1.07494E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060054,2060041,'1 ',8.21258E-3,4.20922E-2,2.59513E-2, 144.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060041,2060055,'1 ',4.70892E-2,1.89317E-1,1.97565E-2, 117.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060044,2060045,'1 ',1.45765E-2,6.54169E-2,4.58860E-2, 109.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060849,2060044,'1 ',2.57340E-2,1.31550E-1,2.90586E-2, 168.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060045,2060046,'1 ',2.83507E-4,1.12111E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060045,2060064,'1 ',2.97878E-2,1.27040E-1,5.87700E-2, 156.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060849,2060045,'1 ',1.67804E-2,8.39952E-2,1.46242E-2, 180.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060047,2060048,'1 ',2.35981E-4,1.10081E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060047,2060049,'1 ',2.30922E-4,1.10789E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060052,2060049,'1 ',1.63480E-2,7.95645E-2,2.67645E-2, 143.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060050,2060051,'1 ',2.62794E-4,1.19202E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060050,2060060,'1 ',7.55670E-3,3.83970E-2,1.71619E-2, 154.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060050,2060737,'1 ',2.19803E-2,1.14156E-1,6.05758E-2, 145.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060064,2060052,'1 ',1.42704E-2,7.13838E-2,3.85132E-2, 156.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060053,2060058,'1 ',1.44011E-2,6.42832E-2,4.54091E-2, 134.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060070,2060053,'1 ',1.88799E-2,8.65364E-2,3.40961E-2, 149.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060054,2060062,'1 ',1.81538E-2,1.07738E-1,2.29641E-2, 159.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060055,2060058,'1 ',5.80545E-3,2.65752E-2,9.16713E-3, 134.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060056,2060061,'1 ',6.79081E-3,6.60015E-2,5.58262E-1, 509.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060058,2060074,'1 ',1.80614E-2,6.15560E-2,1.92536E-2, 150.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060059,2060061,'1 ',2.66412E-4,1.13776E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060060,2060765,'1 ',1.11928E-2,5.40041E-2,2.17208E-2, 163.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060061,2060805,'1 ',3.22885E-3,3.07960E-2,6.74626E-2, 537.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060061,2060848,'1 ',1.07991E-2,1.05044E-1,3.57172E-1, 504.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  81.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060062,2060812,'1 ',4.27130E-2,1.64493E-1,4.56225E-2, 166.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060076,2060063,'1 ',2.44385E-2,1.06893E-1,4.89262E-2, 147.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060080,2060063,'1 ',2.45769E-2,1.19228E-1,6.25786E-2, 146.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060063,2060869,'1 ',2.41567E-2,1.21365E-1,5.05796E-2, 186.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060071,2060064,'1 ',4.82837E-3,2.59689E-2,1.00527E-2, 143.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060065,2060066,'1 ',2.79285E-4,1.15099E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060706,2060065,'1 ',4.13869E-2,1.97937E-1,2.90649E-2, 130.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060869,2060065,'1 ',2.40383E-2,1.03137E-1,1.28143E-2, 156.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060067,2060068,'1 ',2.60938E-4,1.14490E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060067,2060069,'1 ',2.64277E-4,1.15585E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060073,2060069,'1 ',6.65182E-3,3.31230E-2,1.02715E-2, 124.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060069,2060079,'1 ',2.89048E-2,9.80698E-2,6.09122E-2, 169.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060069,2060849,'1 ',2.62882E-3,1.39253E-2,1.41524E-2, 180.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060071,2060072,'1 ',2.91258E-4,1.05346E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060765,2060071,'1 ',4.49270E-2,1.86196E-1,2.53255E-2, 152.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060073,2060849,'1 ',1.55940E-2,8.29158E-2,8.48558E-3, 142.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060074,2060075,'1 ',2.84169E-4,1.05732E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060074,2060082,'1 ',3.55887E-2,1.65651E-1,2.55993E-2, 105.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060076,2060080,'1 ',1.21846E-2,5.01172E-2,1.64578E-2, 116.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060076,2060849,'1 ',1.02240E-2,5.37117E-2,7.72784E-2, 152.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060077,2060078,'1 ',2.91800E-4,1.06252E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060077,2060090,'1 ',1.69875E-2,1.01884E-1,2.13713E-2, 178.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060077,2060104,'1 ',7.02519E-2,2.46265E-1,4.13844E-2, 147.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060706,2060077,'1 ',2.75997E-3,1.29788E-2,3.45886E-3, 188.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060079,2060088,'1 ',1.21200E-2,6.20873E-2,1.99348E-2, 134.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060080,2060081,'1 ',2.01975E-4,1.18871E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060082,2060083,'1 ',2.99280E-4,1.19964E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060082,2060102,'1 ',1.82156E-2,9.06430E-2,1.15732E-1, 159.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060084,2060806,'1 ',6.11226E-2,2.22219E-1,2.88960E-2, 143.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060812,2060084,'1 ',3.63799E-2,1.82486E-1,1.75394E-2, 139.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060085,2060086,'1 ',2.56151E-4,1.17723E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060085,2060087,'1 ',2.40178E-4,1.04661E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060088,2060086,'1 ',2.13326E-2,8.58055E-2,2.70544E-2, 141.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060086,2060829,'1 ',4.41295E-2,1.81621E-1,4.24335E-2, 154.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060095,2060088,'1 ',2.10381E-2,7.34889E-2,3.11826E-2, 141.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060089,2060095,'1 ',5.71724E-3,2.77835E-2,3.98624E-2, 141.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060089,2060100,'1 ',2.67516E-2,1.23522E-1,4.25907E-2, 157.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060092,2060090,'1 ',2.90758E-2,1.30156E-1,2.24847E-2, 149.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060101,2060090,'1 ',3.94931E-2,1.64394E-1,3.11035E-2, 140.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060090,2060104,'1 ',2.43585E-2,1.20667E-1,3.80768E-2, 143.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060091,2060092,'1 ',2.30578E-4,1.12234E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060092,2060093,'1 ',2.15651E-2,1.09556E-1,8.29713E-2, 146.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060092,2060101,'1 ',2.94161E-2,1.13275E-1,1.40072E-2, 126.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060093,2060094,'1 ',2.37125E-4,1.07411E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060093,2060097,'1 ',1.08523E-2,5.04873E-2,6.05423E-3, 143.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060100,2060093,'1 ',8.68131E-3,5.13336E-2,1.50095E-2, 139.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060096,2060184,'1 ',1.05969E-2,9.62410E-2,4.37294E-1, 485.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  83.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060096,2060705,'1 ',9.22015E-3,8.24086E-2,3.78715E-1, 595.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060100,2060097,'1 ',6.17964E-3,2.86314E-2,1.49561E-2, 168.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060097,2060109,'1 ',1.05994E-2,4.76799E-2,4.07810E-2, 137.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060098,2060099,'1 ',2.21277E-4,1.15915E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060098,2060100,'1 ',2.32832E-4,1.10949E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060117,2060102,'1 ',1.85866E-2,9.96703E-2,4.77038E-2, 166.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060103,2060119,'1 ',4.01111E-2,2.59448E-1,3.36722E-2, 154.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060103,2060829,'1 ',1.10895E-2,4.85551E-2,9.59272E-3, 168.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060105,2060116,'1 ',2.94107E-2,1.14344E-1,3.33746E-2, 151.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060106,2060107,'1 ',2.96831E-4,1.10730E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060106,2060108,'1 ',2.95029E-4,1.19213E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060107,2060121,'1 ',1.70708E-2,8.10369E-2,4.26726E-2, 148.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060829,2060107,'1 ',9.41117E-3,3.12394E-2,1.26847E-2, 163.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060110,2060109,'1 ',1.08764E-2,5.08011E-2,1.06331E-2, 135.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060109,2060800,'1 ',2.16120E-2,8.00623E-2,8.40757E-3, 142.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060128,2060110,'1 ',2.24062E-2,7.59885E-2,1.92902E-2, 133.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060110,2060800,'1 ',2.02586E-2,8.69939E-2,1.30736E-2, 145.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060111,2060112,'1 ',2.13517E-4,1.16899E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060111,2060124,'1 ',1.18687E-2,4.41433E-2,2.44555E-2, 146.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060111,2060128,'1 ',1.55909E-2,7.01585E-2,1.48157E-2, 145.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060111,2060829,'1 ',1.49150E-2,4.09247E-2,1.15812E-1, 164.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060113,2060114,'1 ',2.78590E-4,1.03211E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060113,2060115,'1 ',2.32890E-4,1.03243E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060115,2060116,'1 ',7.91172E-3,3.09200E-2,2.00302E-2, 176.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060115,2060134,'1 ',7.43755E-3,3.86409E-2,2.21499E-2, 157.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060803,2060115,'1 ',2.02171E-2,1.02667E-1,1.41272E-2, 171.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060116,2060135,'1 ',2.33127E-2,8.52688E-2,3.22854E-2, 160.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060803,2060117,'1 ',7.94628E-3,3.95303E-2,1.67923E-2, 174.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060118,2060119,'1 ',2.02348E-4,1.05671E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060118,2060120,'1 ',2.61401E-4,1.02224E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060119,2060141,'1 ',4.58919E-2,1.88359E-1,3.66388E-2, 123.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060121,2060122,'1 ',2.77541E-4,1.00735E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060124,2060121,'1 ',5.43916E-3,2.35183E-2,1.94461E-2, 134.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060123,2060124,'1 ',2.25220E-4,1.15640E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060123,2060125,'1 ',2.10693E-4,1.01737E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060126,2060127,'1 ',2.31906E-4,1.04221E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060130,2060126,'1 ',1.19902E-2,5.85724E-2,1.75747E-2, 137.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060136,2060126,'1 ',7.27656E-3,3.74318E-2,3.13035E-2, 154.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060128,2060129,'1 ',2.53587E-4,1.19325E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060139,2060130,'1 ',1.80858E-2,6.52496E-2,3.52957E-2, 156.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060130,2060162,'1 ',5.54841E-3,2.57098E-2,9.95507E-2, 155.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060135,2060134,'1 ',2.47438E-2,1.20198E-1,1.36652E-2, 169.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060134,2060695,'1 ',8.21640E-3,4.11131E-2,3.27409E-3, 194.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060155,2060135,'1 ',1.39132E-2,7.06846E-2,5.62063E-2, 182.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060136,2060137,'1 ',2.28190E-4,1.08455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060136,2060855,'1 ',1.62420E-2,7.55460E-2,2.71297E-2, 158.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060138,2060139,'1 ',2.52825E-4,1.01546E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060139,2060151,'1 ',1.75555E-2,7.18354E-2,2.27346E-2, 163.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060740,2060139,'1 ',2.72313E-3,1.03670E-2,2.33111E-3, 183.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060140,2060141,'1 ',2.79439E-4,1.00615E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060141,2060154,'1 ',1.30147E-2,6.38627E-2,2.11459E-2,  80.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060141,2060159,'1 ',2.43230E-2,1.07809E-1,3.54889E-2, 139.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060142,2060145,'1 ',1.45181E-2,6.17522E-2,1.53884E-2, 163.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060855,2060142,'1 ',5.11545E-3,3.05269E-2,3.18213E-2, 142.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060143,2060144,'1 ',2.32293E-4,1.12012E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060143,2060145,'1 ',2.99004E-4,1.13645E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060145,2060163,'1 ',1.69911E-2,8.57654E-2,1.61248E-2, 167.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060146,2060147,'1 ',2.89263E-4,1.07544E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060146,2060148,'1 ',2.25790E-4,1.05337E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060162,2060148,'1 ',2.75021E-3,1.45812E-2,1.09048E-2, 147.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060148,2060212,'1 ',7.91506E-3,4.07834E-2,4.94035E-2, 161.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060149,2060150,'1 ',2.90580E-4,1.18287E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060151,2060149,'1 ',2.04269E-2,1.06736E-1,1.67989E-2, 145.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060149,2060170,'1 ',5.06324E-3,2.65234E-2,6.14081E-3, 157.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060149,2060180,'1 ',7.77792E-3,4.50157E-2,1.26666E-2, 148.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060740,2060151,'1 ',1.94666E-2,8.30861E-2,1.56824E-2, 166.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060152,2060153,'1 ',2.09957E-4,1.08144E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060152,2060154,'1 ',2.62630E-4,1.18206E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060219,2060154,'1 ',1.83324E-2,9.91967E-2,3.81164E-2, 138.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060156,2060157,'1 ',2.32603E-4,1.16424E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060156,2060159,'1 ',6.56650E-3,2.95922E-2,3.12538E-2, 159.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060219,2060156,'1 ',2.30247E-2,9.74643E-2,3.08449E-2, 134.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060639,2060158,'1 ',7.34566E-3,6.89265E-2,2.01069E-1, 496.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060802,2060158,'1 ',5.68044E-3,5.73841E-2,4.75316E-1, 401.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060158,2060828,'1 ',7.58568E-3,6.80008E-2,3.43518E-1, 501.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060159,2060172,'1 ',3.21643E-2,8.21424E-2,1.92155E-2, 147.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060160,2060161,'1 ',2.21821E-4,1.05644E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060160,2060162,'1 ',7.66300E-3,2.77966E-2,7.67735E-3, 115.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060177,2060160,'1 ',1.48798E-3,7.08777E-3,5.21119E-3, 163.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060163,2060199,'1 ',2.92447E-2,8.70162E-2,1.77295E-2, 112.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060163,2070072,'1 ',2.21492E-2,1.08163E-1,3.92917E-2, 170.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060164,2060168,'1 ',2.43115E-4,1.06705E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060164,2060169,'1 ',2.54952E-4,1.15571E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060723,2060168,'1 ',9.09687E-3,4.33520E-2,5.40429E-3, 121.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060168,2060855,'1 ',1.17646E-2,5.96582E-2,1.24516E-2, 146.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060170,2060171,'1 ',2.09240E-4,1.06384E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060170,2060202,'1 ',5.55221E-3,2.42972E-2,9.17497E-2, 163.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060216,2060172,'1 ',8.53305E-3,3.79372E-2,1.92201E-2, 135.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060173,2060174,'1 ',2.88050E-4,1.09610E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060182,2060173,'1 ',4.48825E-3,2.15905E-2,5.33047E-3, 158.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060173,2060190,'1 ',3.17885E-3,1.52737E-2,1.41147E-3, 147.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060173,2060773,'1 ',4.46136E-3,1.99911E-2,4.99019E-3, 163.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060175,2060176,'1 ',2.52388E-4,1.02333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060177,2060176,'1 ',6.34447E-3,3.12359E-2,6.85464E-3, 159.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060176,2060676,'1 ',3.67537E-3,1.64293E-2,1.22904E-2, 178.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060177,2060723,'1 ',1.35056E-2,7.22188E-2,5.96330E-2, 164.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060178,2060179,'1 ',2.84984E-4,1.00697E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060178,2060182,'1 ',5.30783E-3,2.33720E-2,3.39778E-2, 172.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060676,2060178,'1 ',2.28765E-3,1.00154E-2,2.95360E-3, 182.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060180,2060181,'1 ',2.66724E-4,1.15222E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060180,2060205,'1 ',5.02209E-3,3.04221E-2,7.02096E-3, 118.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060182,2060183,'1 ',2.44629E-4,1.04697E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060182,2060851,'1 ',2.45692E-3,1.30375E-2,2.54068E-3, 219.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060278,2060184,'1 ',2.08064E-3,1.70141E-2,4.92900E-2, 510.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060184,2060675,'1 ',3.05956E-3,2.97889E-2,1.55341E-1, 632.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060739,2060184,'1 ',4.04852E-3,4.36792E-2,9.59149E-2, 610.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060186,2060185,'1 ',4.11945E-3,2.25568E-2,3.99293E-3, 176.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060185,2060202,'1 ',7.73865E-4,3.59941E-3,1.54414E-3, 184.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060185,2060209,'1 ',6.34582E-3,3.19283E-2,2.32014E-2, 181.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060185,2060262,'1 ',6.59140E-3,2.98987E-2,1.47459E-2, 181.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060185,2060273,'1 ',4.63192E-3,2.44582E-2,1.80392E-2, 195.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060260,2060186,'1 ',4.09514E-3,1.72419E-2,6.32634E-3, 137.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060187,2060188,'1 ',2.66024E-4,1.08815E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060247,2060187,'1 ',6.70010E-3,3.16910E-2,9.59764E-3, 147.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060249,2060187,'1 ',5.45891E-3,3.00746E-2,4.47648E-3, 175.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060189,2060247,'1 ',8.78008E-3,4.28954E-2,4.74092E-3, 160.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060189,2060676,'1 ',8.35445E-3,3.73658E-2,1.89607E-2, 182.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060190,2060191,'1 ',2.01248E-4,1.02180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060190,2060254,'1 ',5.66093E-3,2.19835E-2,8.24605E-3, 163.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060192,2060193,'1 ',2.85486E-4,1.15441E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060192,2060205,'1 ',7.14151E-3,2.56774E-2,1.01243E-1, 165.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060192,2060212,'1 ',1.06816E-2,4.03834E-2,6.93398E-2, 185.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060271,2060194,'1 ',3.09914E-3,1.39524E-2,1.14807E-2, 138.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060194,2060826,'1 ',4.02801E-3,1.82364E-2,4.76666E-3, 188.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060195,2060232,'1 ',1.29515E-3,6.89814E-3,2.60365E-3, 180.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060851,2060195,'1 ',2.45634E-3,1.24700E-2,4.62287E-3, 188.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060196,2060197,'1 ',2.60031E-4,1.07225E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060196,2060198,'1 ',2.91378E-4,1.02930E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060198,2060216,'1 ',1.24722E-2,5.96743E-2,1.21449E-2, 118.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060238,2060198,'1 ',9.43634E-3,3.89655E-2,1.90692E-2, 134.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060199,2060290,'1 ',8.17653E-3,3.37147E-2,1.20829E-2, 136.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060200,2060249,'1 ',4.22897E-3,1.66692E-2,1.13544E-2, 140.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060200,2060389,'1 ',2.98454E-3,1.82414E-2,8.03739E-3, 164.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060286,2060201,'1 ',3.32403E-3,1.46905E-2,3.13869E-3, 155.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060201,2060303,'1 ',7.66474E-3,3.87268E-2,4.07551E-2, 154.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060203,2060230,'1 ',2.24478E-3,1.10120E-2,4.77579E-2, 155.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060203,2060236,'1 ',1.60904E-3,5.95268E-3,3.98342E-3, 230.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060255,2060203,'1 ',1.20845E-3,6.88455E-3,9.59140E-3, 172.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060203,2060259,'1 ',2.77424E-3,1.34822E-2,3.75257E-3, 158.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060203,2060283,'1 ',1.62498E-3,7.65547E-3,1.23564E-2, 189.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060203,2060326,'1 ',1.34028E-3,6.29752E-3,9.50585E-4, 143.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060204,2060205,'1 ',2.31626E-4,1.04831E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060204,2060206,'1 ',2.57230E-4,1.15287E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060209,2060205,'1 ',6.51969E-3,2.78917E-2,8.74732E-3, 144.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060207,2060208,'1 ',2.16407E-4,1.06231E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060207,2060209,'1 ',2.19698E-4,1.06687E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060210,2060211,'1 ',2.03034E-4,1.16362E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060210,2060212,'1 ',2.60945E-4,1.00958E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060676,2060212,'1 ',1.78811E-3,8.51935E-3,1.07187E-3, 201.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060676,2060212,'2 ',1.78811E-3,8.51935E-3,1.07187E-3, 201.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060213,2060214,'1 ',2.05879E-4,1.12645E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060213,2060215,'1 ',2.05310E-4,1.09590E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060407,2060215,'1 ',1.08125E-2,6.26557E-2,8.12562E-3, 156.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060215,2060411,'1 ',1.40395E-2,6.50366E-2,2.04991E-2, 145.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060723,2060217,'1 ',1.03383E-2,4.17065E-2,1.42775E-2, 111.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060217,2060784,'1 ',5.13322E-3,2.46006E-2,6.84700E-3, 173.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060218,2060288,'1 ',5.79237E-3,3.06301E-2,3.30109E-3, 161.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060218,2060306,'1 ',5.01056E-3,2.03280E-2,8.44392E-3, 152.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060219,2060220,'1 ',2.82696E-4,1.14310E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060310,2060219,'1 ',1.54905E-2,6.94432E-2,1.26062E-2, 157.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060469,2060219,'1 ',2.17797E-2,8.80336E-2,1.89913E-2, 145.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060221,2060222,'1 ',2.95814E-4,1.05081E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060253,2060221,'1 ',2.72682E-3,1.43424E-2,2.02404E-3, 158.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060221,2060300,'1 ',3.01791E-3,1.17456E-2,2.67798E-3, 176.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060223,2060224,'1 ',2.86968E-4,1.19793E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060223,2060225,'1 ',2.67713E-4,1.12739E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060224,2060230,'1 ',1.33626E-3,6.09734E-3,2.53856E-3, 137.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060224,2060338,'1 ',8.32799E-3,3.79457E-2,5.65871E-3, 166.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060226,2060227,'1 ',2.61440E-4,1.03370E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060227,2060228,'1 ',1.72775E-3,1.02383E-2,1.38905E-3, 179.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060227,2070076,'1 ',2.54480E-2,1.23364E-1,6.00618E-2, 193.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060228,2060389,'1 ',1.85348E-2,6.96900E-2,3.95088E-2, 149.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060229,2060296,'1 ',2.60580E-3,1.16984E-2,9.47767E-3, 182.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060229,2060338,'1 ',2.95702E-3,1.58386E-2,5.33720E-3, 196.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060229,2060338,'2 ',2.95702E-3,1.58386E-2,5.33720E-3, 196.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060230,2060231,'1 ',2.35973E-4,1.04585E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060300,2060230,'1 ',5.74069E-3,1.94468E-2,6.95567E-3, 176.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060232,2060260,'1 ',6.65946E-3,2.34496E-2,7.66054E-3, 150.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060233,2060234,'1 ',2.93902E-4,1.14611E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060233,2060235,'1 ',2.20281E-4,1.09560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060235,2060296,'1 ',1.57217E-3,8.54194E-3,2.34972E-3, 137.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060235,2060347,'1 ',9.99174E-4,6.06611E-3,2.13450E-3, 169.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060236,2060237,'1 ',2.01234E-4,1.17276E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060236,2060330,'1 ',2.22392E-3,9.15865E-3,5.69078E-3, 171.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060236,2060773,'1 ',2.11858E-3,9.98260E-3,3.89269E-2, 204.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060236,2060773,'2 ',2.11858E-3,9.98260E-3,3.89269E-2, 204.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060236,2060773,'3 ',2.11858E-3,9.98260E-3,3.89269E-2, 204.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060238,2060490,'1 ',4.93753E-3,2.47353E-2,6.49426E-2, 165.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060239,2060240,'1 ',2.31461E-4,1.18435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060239,2060241,'1 ',2.39362E-4,1.05350E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060408,2060241,'1 ',3.11987E-2,1.73143E-1,3.19195E-2, 163.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060241,2060518,'1 ',2.34224E-2,1.31360E-1,2.41756E-2, 158.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060242,2060243,'1 ',2.79867E-4,1.13022E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060242,2060244,'1 ',2.77736E-4,1.03626E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060242,2060245,'1 ',2.67970E-4,1.14737E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060296,2060244,'1 ',1.43801E-3,6.48224E-3,4.21229E-3, 165.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060326,2060244,'1 ',1.74793E-3,6.60225E-3,9.94098E-4, 128.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060249,2060246,'1 ',3.58737E-3,2.10188E-2,1.49355E-2, 197.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060249,2060246,'2 ',3.58737E-3,2.10188E-2,1.49355E-2, 197.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060246,2060311,'1 ',2.19577E-3,1.08847E-2,4.23887E-2, 199.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060246,2060311,'2 ',2.19577E-3,1.08847E-2,4.23887E-2, 199.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060246,2060413,'1 ',6.27990E-3,2.21329E-2,9.04622E-2, 154.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060247,2060248,'1 ',2.80055E-4,1.08088E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060250,2060283,'1 ',4.59762E-3,1.68184E-2,1.10153E-2, 191.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060250,2060352,'1 ',4.09768E-3,2.23743E-2,9.31480E-3, 166.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060251,2060252,'1 ',2.31472E-4,1.07406E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060251,2060253,'1 ',2.53692E-4,1.09312E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060253,2060378,'1 ',5.22701E-3,1.98129E-2,3.02785E-2, 126.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060254,2060826,'1 ',5.23795E-3,2.68155E-2,9.33342E-3, 183.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060255,2060256,'1 ',2.45143E-4,1.04125E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060260,2060255,'1 ',3.47326E-3,1.63267E-2,2.61908E-3, 143.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060257,2060273,'1 ',3.04327E-3,1.03439E-2,3.23299E-3, 173.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060257,2060362,'1 ',6.55397E-4,2.58578E-3,1.14033E-3, 147.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060258,2060272,'1 ',4.10164E-3,1.91133E-2,3.98431E-3, 158.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060258,2060365,'1 ',3.08490E-3,1.62618E-2,6.61769E-3, 210.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060258,2060838,'1 ',6.12384E-3,3.11980E-2,7.84280E-3, 176.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060259,2060283,'1 ',2.89084E-3,1.29834E-2,3.22462E-3, 162.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060292,2060259,'1 ',5.56901E-4,2.71815E-3,1.20645E-3, 227.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060259,2060308,'1 ',2.24971E-3,9.54791E-3,5.34737E-3, 218.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060261,2060262,'1 ',2.29267E-4,1.08506E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060261,2060263,'1 ',2.14185E-4,1.14375E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060262,2060377,'1 ',4.63201E-3,1.68171E-2,1.05815E-2, 170.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060264,2060725,'1 ',2.80706E-3,2.72073E-2,1.06888E-1, 605.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060842,2060264,'1 ',1.65196E-3,1.57338E-2,5.16080E-2, 513.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060268,2060265,'1 ',8.01781E-4,3.95167E-3,2.00735E-3, 184.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060284,2060265,'1 ',3.18856E-3,1.76183E-2,4.95408E-3, 168.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060265,2060333,'1 ',4.59077E-3,2.07517E-2,1.59737E-2, 171.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060268,2060269,'1 ',2.63254E-4,1.16455E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060268,2060335,'1 ',4.83924E-3,1.94636E-2,2.75919E-2, 160.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060270,2060338,'1 ',1.60681E-3,7.51770E-3,2.48567E-3, 204.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060270,2060338,'2 ',1.60681E-3,7.51770E-3,2.48567E-3, 204.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060270,2060338,'3 ',1.60681E-3,7.51770E-3,2.48567E-3, 204.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060347,2060270,'1 ',2.67510E-3,1.27790E-2,5.49868E-3, 183.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060270,2060378,'1 ',3.76285E-3,1.76883E-2,4.71091E-3, 173.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060271,2060676,'1 ',3.85426E-3,2.29080E-2,5.16858E-3, 181.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060322,2060272,'1 ',1.22872E-3,6.21824E-3,5.32724E-3, 260.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060272,2060327,'1 ',2.18868E-3,7.85962E-3,1.21475E-3, 172.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060272,2060329,'1 ',2.85375E-3,1.33731E-2,1.34229E-2, 170.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060390,2060272,'1 ',1.63373E-3,6.51952E-3,1.14066E-3, 103.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060272,2060838,'1 ',2.29976E-3,9.48959E-3,4.54049E-3, 296.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060274,2060278,'1 ',2.52165E-4,1.03971E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060326,2060275,'1 ',1.93204E-3,7.45557E-3,1.85609E-3, 160.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060330,2060275,'1 ',1.00402E-3,4.82183E-3,1.03050E-3,  97.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060278,2060307,'1 ',9.26453E-4,7.72026E-3,2.19679E-2, 642.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060278,2060387,'1 ',1.11413E-3,9.52807E-3,1.03563E-1, 525.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060278,2060675,'1 ',1.55412E-3,1.49849E-2,1.03486E-1, 653.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060278,2060684,'1 ',2.83502E-3,2.81651E-2,2.42781E-1, 577.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060278,2060842,'1 ',1.10321E-3,1.14373E-2,6.39608E-2, 578.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060279,2060280,'1 ',2.46348E-4,1.18392E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060338,2060279,'1 ',3.65316E-3,1.53289E-2,2.58115E-3, 188.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060279,2060346,'1 ',3.66401E-3,1.65116E-2,2.25214E-2, 166.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060281,2060282,'1 ',2.70441E-4,1.03244E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060281,2060283,'1 ',2.63185E-4,1.12934E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060283,2060308,'1 ',7.05304E-4,2.71481E-3,7.52962E-4, 216.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060283,2060308,'2 ',7.05304E-4,2.71481E-3,7.52962E-4, 216.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060283,2060308,'3 ',7.05304E-4,2.71481E-3,7.52962E-4, 216.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060283,2060309,'1 ',1.40328E-3,5.83103E-3,2.48660E-2, 187.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060284,2060285,'1 ',2.17365E-4,1.13361E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060365,2060284,'1 ',1.77284E-3,8.56895E-3,2.18381E-2, 146.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060288,2060286,'1 ',2.48081E-3,1.27285E-2,1.93431E-3, 186.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060287,2060289,'1 ',2.66437E-4,1.06473E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060287,2060337,'1 ',3.70143E-3,3.51403E-2,2.83498E-1, 605.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060684,2060287,'1 ',2.37672E-3,2.13040E-2,7.70596E-2, 513.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060783,2060287,'1 ',1.53538E-3,1.42408E-2,4.89922E-2, 477.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060886,2060287,'1 ',5.13702E-3,4.98780E-2,1.41189E-1, 642.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060287,2070136,'1 ',6.65299E-3,5.66963E-2,2.90254E-1, 632.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060290,2060291,'1 ',2.40648E-4,1.03253E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060290,2060888,'1 ',5.27038E-3,2.31283E-2,1.57624E-2, 160.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060292,2060328,'1 ',3.06912E-3,1.62904E-2,1.87797E-2, 169.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060293,2060294,'1 ',2.39737E-4,1.17678E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060293,2060308,'1 ',3.45243E-3,1.39654E-2,1.28052E-2, 286.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060293,2060390,'1 ',2.81419E-3,1.35948E-2,1.33952E-2, 211.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060295,2060380,'1 ',5.18564E-3,2.05667E-2,5.12944E-3, 155.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060295,2060386,'1 ',4.35165E-3,1.56466E-2,5.36453E-3, 180.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060296,2060297,'1 ',2.02942E-4,1.06414E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060296,2060330,'1 ',2.36469E-3,8.82834E-3,1.25212E-3, 133.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060298,2060299,'1 ',2.17754E-4,1.07263E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060298,2060300,'1 ',2.67050E-4,1.01159E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060300,2060338,'1 ',1.31823E-3,5.24267E-3,1.72827E-3, 201.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060300,2060338,'2 ',1.31823E-3,5.24267E-3,1.72827E-3, 201.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060301,2060482,'1 ',3.13205E-3,2.84157E-2,8.89200E-2, 557.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060301,2060684,'1 ',1.68361E-3,1.47737E-2,2.11662E-1, 605.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060301,2060886,'1 ',3.27117E-3,3.03894E-2,8.50514E-2, 663.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060302,2060554,'1 ',1.72279E-2,1.04748E-1,3.72347E-2, 213.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060887,2060302,'1 ',1.07322E-2,6.39895E-2,4.55267E-2, 250.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060564,2060303,'1 ',1.63231E-2,7.89615E-2,2.31164E-2, 153.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060306,2060784,'1 ',7.83696E-3,4.40137E-2,2.24223E-2, 188.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060307,2060725,'1 ',9.77076E-4,8.36882E-3,2.79702E-2, 694.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060307,2060850,'1 ',1.50707E-3,1.26976E-2,7.39346E-2, 517.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060308,2060331,'1 ',2.50669E-3,1.21681E-2,1.76308E-2,  85.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060308,2060810,'1 ',2.20074E-3,1.11216E-2,5.29863E-3, 180.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060309,2060339,'1 ',1.04526E-3,5.40815E-3,2.97625E-3, 130.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060310,2060878,'1 ',5.19035E-3,2.51107E-2,1.06635E-1, 164.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060311,2060685,'1 ',6.12508E-3,3.23767E-2,4.71309E-3, 210.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060311,2060685,'2 ',6.12508E-3,3.23767E-2,4.71309E-3, 210.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060311,2060685,'3 ',6.12508E-3,3.23767E-2,4.71309E-3, 210.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060312,2060401,'1 ',6.96638E-3,2.87720E-2,6.56478E-2, 169.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060312,2060860,'1 ',6.56353E-3,3.31082E-2,7.76971E-3, 194.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060313,2060314,'1 ',2.17195E-4,1.18016E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060313,2060315,'1 ',3.32796E-3,1.48921E-2,2.82511E-3, 191.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060313,2060888,'1 ',1.14803E-2,4.02317E-2,1.79563E-2, 218.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060315,2060413,'1 ',9.50402E-3,4.09588E-2,2.76327E-2, 177.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060316,2060317,'1 ',2.32298E-4,1.00770E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060316,2060318,'1 ',2.70237E-4,1.05571E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060317,2060373,'1 ',3.12123E-3,1.68038E-2,5.34632E-3, 162.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060380,2060317,'1 ',2.42848E-3,1.37575E-2,7.59643E-3, 157.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060327,2060319,'1 ',1.50317E-3,7.57847E-3,1.47689E-3, 200.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060327,2060319,'2 ',1.50317E-3,7.57847E-3,1.47689E-3, 200.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060838,2060319,'1 ',1.38409E-3,4.38213E-3,8.36952E-4, 203.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060838,2060319,'2 ',1.38409E-3,4.38213E-3,8.36952E-4, 203.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060838,2060319,'3 ',1.38409E-3,4.38213E-3,8.36952E-4, 203.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060320,2060321,'1 ',2.85900E-4,1.04005E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060320,2060322,'1 ',2.40852E-4,1.19541E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060320,2060323,'1 ',2.59747E-4,1.16356E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060322,2060362,'1 ',2.06021E-3,1.09802E-2,3.16052E-3, 157.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060322,2060377,'1 ',3.10546E-3,1.63123E-2,2.97198E-2, 142.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060324,2060325,'1 ',2.46022E-4,1.12835E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060324,2060350,'1 ',1.93029E-3,8.24339E-3,1.88758E-3, 126.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060324,2060415,'1 ',3.48186E-3,1.46426E-2,1.79420E-3, 170.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060726,2060324,'1 ',1.62831E-3,7.79590E-3,2.48302E-3, 187.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060327,2060393,'1 ',2.21554E-3,1.28306E-2,1.02759E-2, 175.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060328,2060342,'1 ',1.02003E-3,4.81201E-3,2.75528E-3, 139.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060362,2060329,'1 ',1.80367E-3,8.59242E-3,8.43268E-3, 121.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060331,2060332,'1 ',2.64876E-4,1.07950E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060350,2060331,'1 ',8.98027E-4,3.88379E-3,1.44918E-3, 160.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060331,2060378,'1 ',3.48970E-3,1.68949E-2,2.98108E-3, 138.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060726,2060331,'1 ',1.67613E-3,7.00842E-3,1.47558E-3, 180.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060333,2060411,'1 ',3.72520E-3,1.99028E-2,4.04846E-3, 146.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060334,2060335,'1 ',2.63572E-4,1.07485E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060365,2060335,'1 ',8.59103E-4,3.89216E-3,1.04793E-3, 115.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060386,2060336,'1 ',4.16450E-3,1.81567E-2,2.75456E-3, 160.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060401,2060336,'1 ',4.20005E-3,1.90554E-2,5.15798E-3, 173.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060336,2060402,'1 ',4.88076E-3,2.30018E-2,2.40783E-2, 178.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060387,2060337,'1 ',1.59827E-3,1.28741E-2,3.34228E-2, 498.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060675,2060337,'1 ',2.26830E-3,1.92174E-2,5.28507E-2, 652.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060337,2060725,'1 ',1.34776E-3,1.20399E-2,3.39251E-2, 558.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060337,2060863,'1 ',2.56551E-3,2.42034E-2,8.84584E-2, 558.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060339,2060340,'1 ',2.49516E-4,1.08500E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060339,2060350,'1 ',3.05168E-3,1.17024E-2,2.39286E-3, 171.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060369,2060339,'1 ',1.89594E-3,1.08616E-2,7.97696E-3, 150.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060448,2060341,'1 ',5.04290E-3,2.21100E-2,3.13986E-2, 138.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060341,2060523,'1 ',5.79935E-3,2.68769E-2,3.28059E-2, 163.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060342,2060838,'1 ',6.30861E-3,2.34528E-2,7.91138E-3, 162.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060343,2060350,'1 ',2.10532E-3,1.13426E-2,9.64653E-3, 155.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060452,2060343,'1 ',9.45681E-4,4.55543E-3,4.48413E-3, 137.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060344,2060345,'1 ',2.98389E-4,1.16274E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060344,2060346,'1 ',2.37926E-4,1.10712E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060346,2060372,'1 ',1.74691E-3,7.47936E-3,1.58277E-3, 168.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060388,2060346,'1 ',9.44219E-4,4.22389E-3,4.86730E-4, 161.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060346,2060401,'1 ',1.81688E-3,8.78952E-3,2.18391E-3, 181.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060348,2060349,'1 ',2.34902E-4,1.02013E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060348,2060350,'1 ',2.15724E-4,1.10288E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060348,2060351,'1 ',2.31670E-4,1.18144E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060350,2060726,'1 ',9.67863E-4,5.95181E-3,8.61240E-4, 192.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060352,2060353,'1 ',2.74372E-4,1.16210E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060404,2060352,'1 ',1.43970E-3,6.12103E-3,1.98581E-3, 169.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060352,2060426,'1 ',2.93554E-3,1.32326E-2,5.56311E-2, 167.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060354,2060356,'1 ',2.41256E-4,1.10349E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060354,2060370,'1 ',1.38351E-3,1.10015E-2,5.72133E-2, 525.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060725,2060354,'1 ',1.83867E-3,1.71545E-2,5.98987E-2, 628.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060354,2060753,'1 ',2.41097E-3,2.14073E-2,1.45529E-1, 594.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060355,2060383,'1 ',5.49370E-4,2.45427E-3,8.89053E-4, 228.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060355,2060383,'2 ',5.49370E-4,2.45427E-3,8.89053E-4, 228.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060355,2060383,'3 ',5.49370E-4,2.45427E-3,8.89053E-4, 228.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060355,2060398,'1 ',2.51349E-3,1.04375E-2,3.00221E-3, 171.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060357,2060358,'1 ',2.20208E-4,1.16372E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060357,2060359,'1 ',2.57902E-4,1.15044E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060375,2060359,'1 ',2.08716E-3,7.51961E-3,1.47490E-3, 155.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060359,2060838,'1 ',3.93703E-3,1.94529E-2,3.63109E-3, 185.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060360,2060361,'1 ',2.69401E-4,1.10630E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060404,2060361,'1 ',1.12862E-3,5.67274E-3,2.78863E-3, 167.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060409,2060361,'1 ',3.44000E-3,1.58721E-2,6.24800E-3, 139.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060361,2060810,'1 ',3.59325E-3,1.69708E-2,7.54333E-3, 189.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060363,2060364,'1 ',2.63694E-4,1.04071E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060369,2060363,'1 ',1.63548E-3,7.65109E-3,2.42086E-3, 133.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060363,2060810,'1 ',8.31506E-4,3.76394E-3,1.34511E-3, 170.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060366,2060367,'1 ',2.06415E-4,1.07742E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060366,2060368,'1 ',2.90170E-4,1.05121E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060368,2060417,'1 ',1.03508E-3,4.46992E-3,8.10085E-4, 159.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060368,2060433,'1 ',1.94803E-3,8.71899E-3,6.93650E-3, 168.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060496,2060368,'1 ',1.97849E-3,8.26798E-3,1.26569E-2, 179.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060725,2060370,'1 ',8.87907E-4,7.48973E-3,4.08259E-2, 656.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060370,2060753,'1 ',1.72486E-3,1.77050E-2,5.77656E-2, 561.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060394,2060371,'1 ',1.30873E-3,4.95182E-3,1.14098E-3, 190.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060451,2060371,'1 ',1.50589E-3,5.42615E-3,1.18935E-2, 184.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060371,2060452,'1 ',2.37800E-3,9.21849E-3,1.27771E-3, 175.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060430,2060372,'1 ',2.97421E-3,1.38266E-2,2.26935E-3, 147.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060373,2060477,'1 ',1.02259E-2,5.15007E-2,2.25781E-2, 168.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060374,2060375,'1 ',2.83281E-4,1.07272E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060374,2060376,'1 ',2.76870E-4,1.11364E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060375,2060382,'1 ',4.82637E-3,2.13526E-2,2.13630E-2, 164.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060390,2060375,'1 ',3.55814E-3,1.62527E-2,3.39046E-3, 156.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060375,2060393,'1 ',1.50554E-3,5.59074E-3,1.13105E-3, 152.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060378,2060379,'1 ',2.25936E-4,1.10679E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060380,2060381,'1 ',2.92814E-4,1.03124E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060419,2060380,'1 ',3.86881E-3,2.22356E-2,5.46267E-3, 167.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060426,2060382,'1 ',2.27322E-3,1.08270E-2,1.70000E-3, 131.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060383,2060384,'1 ',2.20849E-4,1.08090E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060391,2060383,'1 ',4.33965E-4,2.14425E-3,1.03175E-3, 198.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060391,2060383,'2 ',4.33965E-4,2.14425E-3,1.03175E-3, 198.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060383,2060396,'1 ',2.78189E-3,1.19942E-2,1.22787E-2, 228.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060385,2060387,'1 ',2.01162E-4,1.11527E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060386,2060419,'1 ',1.85067E-3,9.46581E-3,7.14021E-3, 182.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060387,2060673,'1 ',2.36918E-3,2.24758E-2,4.35311E-2, 563.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060675,2060387,'1 ',2.16280E-3,1.91406E-2,6.16809E-2, 618.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060863,2060387,'1 ',2.19906E-3,2.12679E-2,3.44655E-2, 530.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060451,2060388,'1 ',2.20164E-3,1.17086E-2,5.22419E-3, 156.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060470,2060389,'1 ',9.65527E-3,3.99052E-2,9.62089E-3, 162.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060389,2060481,'1 ',5.79312E-3,3.06566E-2,5.82990E-2, 149.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060391,2060458,'1 ',1.48777E-3,7.55521E-3,9.98526E-3, 189.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060436,2060392,'1 ',5.90868E-3,2.90846E-2,5.91106E-3, 168.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060440,2060392,'1 ',1.11763E-2,4.61168E-2,1.49508E-2, 185.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060394,2060395,'1 ',2.08202E-4,1.19206E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060420,2060394,'1 ',7.72924E-4,3.77937E-3,1.29544E-2, 173.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060480,2060394,'1 ',9.01855E-3,3.58388E-2,5.90203E-3, 140.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060396,2060418,'1 ',1.65967E-3,6.02962E-3,2.42457E-2, 236.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060396,2060456,'1 ',6.85653E-4,3.35053E-3,5.21812E-4, 151.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060397,2060398,'1 ',2.91409E-4,1.07681E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060457,2060398,'1 ',3.46554E-3,1.59877E-2,4.24184E-3, 139.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060399,2060400,'1 ',2.60153E-4,1.03141E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060399,2060401,'1 ',2.09972E-4,1.14904E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060860,2060402,'1 ',5.68249E-3,2.39365E-2,1.69162E-2, 191.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060403,2060404,'1 ',2.12628E-4,1.01343E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060404,2060415,'1 ',5.86086E-3,2.79725E-2,1.64104E-2, 175.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060458,2060404,'1 ',2.34699E-3,1.06344E-2,2.00971E-3, 156.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060405,2060406,'1 ',2.52593E-4,1.00959E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060432,2060405,'1 ',2.19637E-3,9.80856E-3,5.99477E-3, 130.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060490,2060405,'1 ',5.09976E-3,1.45632E-2,3.04721E-3, 164.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060407,2060459,'1 ',9.44200E-3,4.40493E-2,1.57426E-2, 152.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060460,2060407,'1 ',1.37413E-2,5.78588E-2,1.28514E-2, 151.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060408,2060469,'1 ',1.76104E-2,7.97338E-2,1.99600E-2, 145.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060408,2060528,'1 ',2.07662E-2,7.43966E-2,1.92985E-2, 154.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060409,2060410,'1 ',2.25819E-4,1.08518E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060421,2060409,'1 ',4.71365E-3,2.27479E-2,5.71455E-3, 162.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060411,2060414,'1 ',4.78219E-3,2.39205E-2,3.55274E-3, 138.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060412,2060413,'1 ',2.84151E-4,1.14993E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060436,2060414,'1 ',3.32620E-3,1.71846E-2,3.70919E-3, 174.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060415,2060416,'1 ',2.66263E-4,1.12058E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060420,2060415,'1 ',2.97258E-3,1.28526E-2,5.56966E-3, 158.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060417,2060440,'1 ',1.33403E-2,6.19893E-2,3.04825E-2, 181.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060418,2060425,'1 ',1.40365E-3,7.33056E-3,1.44888E-3, 133.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060418,2060558,'1 ',2.42517E-3,1.07194E-2,6.25184E-3, 147.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060421,2060487,'1 ',1.59834E-3,6.81851E-3,7.00693E-3, 140.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060421,2060488,'1 ',2.69180E-3,1.12655E-2,2.27209E-3, 179.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060422,2060431,'1 ',2.07284E-3,8.16688E-3,3.80648E-3, 147.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060478,2060422,'1 ',2.27262E-3,9.75937E-3,2.34709E-3, 142.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060423,2060471,'1 ',3.22544E-3,1.59010E-2,2.29649E-3, 151.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060423,2060500,'1 ',5.12245E-3,2.37670E-2,7.04140E-3, 160.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060424,2060441,'1 ',2.16402E-3,9.26295E-3,3.99174E-3, 133.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060424,2060854,'1 ',4.04849E-3,1.91291E-2,6.57658E-3, 168.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060425,2060433,'1 ',3.14136E-3,1.23965E-2,1.84316E-2, 146.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060425,2060511,'1 ',1.75866E-3,7.92933E-3,9.86295E-4, 152.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060427,2060428,'1 ',2.03281E-4,1.01442E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060427,2060429,'1 ',2.70419E-4,1.08935E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060429,2060501,'1 ',3.31973E-3,1.12879E-2,2.01266E-3, 156.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060429,2060502,'1 ',2.35911E-3,1.05476E-2,1.80753E-3, 159.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060429,2060878,'1 ',5.84654E-3,2.83315E-2,3.26235E-2, 233.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060430,2060726,'1 ',3.88599E-3,1.42398E-2,3.13716E-3, 180.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060431,2060520,'1 ',3.41659E-3,1.72942E-2,5.68793E-2, 181.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060432,2060449,'1 ',2.03534E-3,8.45382E-3,4.68556E-3, 134.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060490,2060432,'1 ',3.68643E-3,1.66343E-2,1.18330E-2, 161.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060434,2060435,'1 ',2.88420E-4,1.07333E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060434,2060436,'1 ',2.15558E-4,1.13318E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060434,2060437,'1 ',2.24862E-4,1.15940E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060434,2060438,'1 ',2.58691E-4,1.15010E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060436,2060499,'1 ',4.46404E-3,1.95776E-2,1.98849E-2, 170.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060439,2060639,'1 ',4.83345E-3,4.11822E-2,4.24549E-1, 536.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060439,2060649,'1 ',9.85841E-3,7.10143E-2,2.27726E-1, 629.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060459,2060440,'1 ',7.51087E-3,4.05242E-2,1.64734E-2, 174.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060441,2060442,'1 ',2.26218E-4,1.09680E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060441,2060535,'1 ',7.46882E-3,3.48030E-2,1.50413E-2, 166.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060854,2060441,'1 ',2.05294E-3,9.72078E-3,3.08741E-3, 187.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060443,2060447,'1 ',2.00624E-4,1.13089E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060466,2060447,'1 ',1.75002E-3,7.53890E-3,8.92448E-4, 149.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060447,2060854,'1 ',7.23857E-3,3.27503E-2,9.45174E-3, 172.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060470,2060448,'1 ',5.90693E-3,2.43775E-2,5.64641E-3, 168.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060448,2060483,'1 ',2.18241E-3,1.25393E-2,2.53595E-3, 184.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060449,2060589,'1 ',1.02378E-2,3.94641E-2,9.83843E-2, 170.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060450,2060451,'1 ',2.45893E-4,1.00417E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060453,2060454,'1 ',2.40399E-4,1.19759E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060522,2060453,'1 ',3.36565E-3,1.20252E-2,2.74455E-3, 106.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060550,2060453,'1 ',4.49291E-3,1.66800E-2,3.80230E-3, 166.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060455,2060456,'1 ',4.21938E-3,1.77780E-2,9.31656E-3, 155.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060455,2060488,'1 ',4.53094E-3,1.75342E-2,3.50622E-3, 181.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060457,2060488,'1 ',4.78541E-3,2.06026E-2,1.92036E-2, 169.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060460,2060573,'1 ',2.41786E-2,7.68155E-2,2.67650E-2, 172.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060464,2060490,'1 ',5.02624E-3,2.39450E-2,3.83374E-3, 159.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060464,2060507,'1 ',4.79928E-3,2.02793E-2,1.98318E-2, 161.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060464,2060524,'1 ',1.54749E-3,6.96445E-3,1.21643E-3, 163.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060465,2060466,'1 ',2.85958E-4,1.08877E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060509,2060466,'1 ',4.19640E-3,1.62518E-2,2.88431E-3, 143.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060467,2060493,'1 ',5.94523E-3,2.85655E-2,1.51133E-2, 134.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060535,2060467,'1 ',1.79922E-3,8.55509E-3,1.46019E-3, 151.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060467,2060536,'1 ',1.38200E-2,6.41486E-2,1.31388E-2, 138.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060528,2060468,'1 ',1.32629E-2,5.81997E-2,1.06270E-2, 167.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060468,2060566,'1 ',5.40566E-3,2.66359E-2,1.55195E-2, 165.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060468,2060574,'1 ',9.94484E-3,4.76153E-2,2.64728E-2, 166.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060469,2060659,'1 ',1.60256E-2,9.10546E-2,1.98160E-2, 183.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060471,2060500,'1 ',3.00288E-3,1.54579E-2,6.98754E-3, 155.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060471,2060521,'1 ',6.11016E-3,3.03538E-2,7.25358E-3, 157.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060473,2060472,'1 ',1.32857E-2,5.77554E-2,9.57613E-3, 151.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060472,2060845,'1 ',5.82470E-3,2.15496E-2,6.13525E-3, 179.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060754,2060473,'1 ',6.04064E-3,2.52847E-2,1.14264E-2, 149.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060477,2060685,'1 ',8.33615E-3,3.69062E-2,5.66153E-3, 183.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060478,2060715,'1 ',1.19652E-2,3.96677E-2,7.05127E-3, 180.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060479,2060480,'1 ',2.76138E-4,1.08841E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060480,2060845,'1 ',7.95409E-3,4.19930E-2,4.50457E-2, 180.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060481,2060570,'1 ',1.11456E-2,5.29267E-2,8.50223E-2, 188.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060482,2060556,'1 ',2.84416E-3,2.41930E-2,3.67368E-2, 608.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060523,2060483,'1 ',5.89768E-4,2.90118E-3,1.01704E-3, 215.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060483,2060552,'1 ',3.40633E-3,1.46893E-2,6.10476E-2, 172.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060484,2060485,'1 ',2.32264E-4,1.14438E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060494,2060485,'1 ',2.59030E-3,1.16686E-2,4.01229E-3, 160.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060514,2060485,'1 ',2.20425E-3,1.18346E-2,4.73879E-3, 163.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060485,2060587,'1 ',1.06428E-2,5.56234E-2,1.80111E-2, 163.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060495,2060486,'1 ',5.51016E-3,2.26780E-2,5.50134E-3, 151.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060486,2060557,'1 ',6.50231E-3,3.07213E-2,1.96800E-2, 151.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060487,2060590,'1 ',9.13316E-3,4.30237E-2,9.96934E-2, 176.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060488,2060832,'1 ',8.69338E-3,3.70132E-2,1.45490E-1, 212.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060488,2060832,'2 ',8.69338E-3,3.70132E-2,1.45490E-1, 212.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060488,2060832,'3 ',8.69338E-3,3.70132E-2,1.45490E-1, 212.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060489,2060796,'1 ',5.85441E-3,5.77925E-2,2.47600E-1, 563.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060853,2060489,'1 ',2.21530E-3,2.01049E-2,3.38761E-2, 536.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060877,2060489,'1 ',3.26205E-3,2.97295E-2,1.32080E-1, 584.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060493,2060490,'1 ',3.36932E-3,1.42999E-2,3.92949E-3, 179.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060490,2060526,'1 ',4.13214E-3,1.62898E-2,5.89589E-3, 191.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060490,2060543,'1 ',7.10088E-3,3.63710E-2,1.44143E-2, 160.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060491,2060492,'1 ',2.93523E-4,1.14134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060491,2060493,'1 ',2.01330E-4,1.06724E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060542,2060494,'1 ',5.62528E-3,2.45042E-2,5.92792E-3, 135.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060494,2060549,'1 ',6.09327E-3,2.63898E-2,1.52287E-2, 165.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060511,2060495,'1 ',4.90459E-3,2.29742E-2,2.87717E-3, 193.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060495,2060715,'1 ',7.07595E-3,2.87349E-2,1.78144E-2, 211.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060495,2060715,'2 ',7.07595E-3,2.87349E-2,1.78144E-2, 211.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060495,2060715,'3 ',7.07595E-3,2.87349E-2,1.78144E-2, 211.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060496,2060497,'1 ',2.71092E-4,1.06273E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060496,2060499,'1 ',3.73138E-4,1.89282E-3,4.20825E-4, 198.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060496,2060499,'2 ',3.73138E-4,1.89282E-3,4.20825E-4, 198.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060498,2060510,'1 ',8.10046E-4,8.30931E-3,1.95242E-2, 511.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060498,2060639,'1 ',4.39283E-3,3.88824E-2,8.60375E-1, 567.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060498,2060842,'1 ',8.13506E-4,7.42438E-3,1.17661E-1, 497.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060504,2060500,'1 ',3.15905E-3,1.56190E-2,4.15916E-3, 154.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060500,2060522,'1 ',3.37991E-3,1.86379E-2,5.93767E-3, 164.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060500,2060854,'1 ',3.72280E-3,1.64874E-2,1.13379E-2, 169.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060500,2060878,'1 ',5.56336E-3,2.66859E-2,2.57876E-2, 294.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060501,2060504,'1 ',2.42205E-3,9.77706E-3,1.65950E-3, 141.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060516,2060501,'1 ',5.48123E-4,2.47587E-3,6.01440E-4, 159.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060502,2060503,'1 ',2.22797E-4,1.13806E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060502,2060516,'1 ',2.28190E-3,1.20357E-2,4.66738E-3, 133.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060506,2060505,'1 ',4.44920E-3,1.64336E-2,4.95675E-3, 124.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060576,2060505,'1 ',4.16290E-3,2.43299E-2,2.60411E-2, 161.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060636,2060506,'1 ',1.11325E-2,4.99192E-2,1.73251E-2, 126.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060506,2060787,'1 ',1.01522E-2,5.62833E-2,3.14952E-2, 169.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060526,2060507,'1 ',7.40367E-3,2.83689E-2,5.54198E-3, 144.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060508,2060509,'1 ',2.85562E-4,1.05996E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060509,2060762,'1 ',2.95751E-3,1.17715E-2,2.94580E-3, 152.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060509,2060854,'1 ',6.41473E-3,3.17711E-2,6.98216E-3, 172.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060510,2060714,'1 ',1.61748E-3,1.62119E-2,5.86678E-2, 514.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060514,2060541,'1 ',4.92590E-3,2.30954E-2,4.16242E-2, 199.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060514,2060541,'2 ',4.92590E-3,2.30954E-2,4.16242E-2, 199.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060514,2060557,'1 ',1.02779E-2,4.65468E-2,2.61960E-2, 167.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060558,2060514,'1 ',2.44975E-3,1.10723E-2,7.32418E-3, 174.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060515,2060527,'1 ',2.60978E-3,1.20922E-2,3.36833E-3, 149.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060515,2060548,'1 ',2.94574E-3,1.62590E-2,1.12279E-2, 157.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060516,2060517,'1 ',2.91159E-4,1.18937E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060854,2060516,'1 ',2.93217E-3,1.25605E-2,4.65390E-3, 184.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060578,2060518,'1 ',1.85701E-2,1.06564E-1,4.34784E-2, 181.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060518,2060594,'1 ',3.77845E-2,1.96973E-1,3.87286E-2, 173.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060519,2060520,'1 ',2.56846E-4,1.00471E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060520,2060568,'1 ',1.38037E-2,5.28883E-2,1.70827E-2, 141.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060520,2060754,'1 ',1.01178E-3,5.51886E-3,1.30938E-3, 189.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060521,2060551,'1 ',9.74352E-3,3.95596E-2,1.46889E-2, 179.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060685,2060523,'1 ',5.65844E-3,2.78339E-2,1.44693E-2, 144.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060524,2060527,'1 ',3.27574E-3,1.51006E-2,3.00018E-2, 173.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060524,2060535,'1 ',5.40471E-3,2.07607E-2,4.61957E-3, 152.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060524,2060545,'1 ',4.45893E-3,1.44998E-2,5.87207E-3, 164.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060524,2060854,'1 ',6.96699E-3,2.55959E-2,2.63458E-2, 209.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060524,2060854,'2 ',6.96699E-3,2.55959E-2,2.63458E-2, 209.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060524,2060854,'3 ',6.96699E-3,2.55959E-2,2.63458E-2, 209.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060525,2060526,'1 ',2.60685E-4,1.05218E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060548,2060526,'1 ',2.90783E-3,1.45775E-2,2.94438E-3, 137.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060528,2060529,'1 ',2.88129E-4,1.05118E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060528,2060530,'1 ',1.43308E-2,6.34930E-2,1.32039E-2, 147.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060530,2060531,'1 ',2.47543E-4,1.06578E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060530,2060659,'1 ',1.70905E-2,8.95896E-2,6.16739E-3, 172.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060532,2060533,'1 ',2.95089E-4,1.15477E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060532,2060534,'1 ',2.95208E-4,1.19801E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060534,2060542,'1 ',3.57179E-3,1.98847E-2,6.54253E-2, 177.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060579,2060534,'1 ',8.75751E-3,4.41068E-2,1.15061E-2, 182.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060561,2060536,'1 ',5.82770E-3,3.00877E-2,8.38308E-3, 172.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060537,2060541,'1 ',2.82555E-4,1.08331E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060549,2060541,'1 ',5.62170E-3,2.06598E-2,7.75460E-3, 178.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060541,2060715,'1 ',5.69824E-3,2.55322E-2,8.27463E-3, 214.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060541,2060715,'2 ',5.69824E-3,2.55322E-2,8.27463E-3, 214.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060541,2060715,'3 ',5.69824E-3,2.55322E-2,8.27463E-3, 214.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060543,2060544,'1 ',2.88005E-4,1.17981E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060543,2060545,'1 ',4.08645E-3,1.38413E-2,1.91449E-3, 123.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060545,2060548,'1 ',2.12151E-3,1.16242E-2,2.67080E-3, 122.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060546,2060547,'1 ',2.16759E-4,1.10997E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060547,2060754,'1 ',1.36308E-3,5.78423E-3,3.66902E-3, 148.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060547,2060832,'1 ',7.41149E-3,3.83372E-2,2.00882E-2, 166.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060548,2060762,'1 ',4.25207E-3,1.88236E-2,1.78296E-2, 170.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060550,2060878,'1 ',8.17355E-3,3.73314E-2,1.00786E-2, 187.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060551,2060636,'1 ',2.97724E-3,1.41668E-2,2.98482E-3, 189.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060777,2060551,'1 ',9.84011E-3,3.07877E-2,5.99920E-3, 165.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060552,2060555,'1 ',2.81524E-3,1.26209E-2,1.92712E-3, 134.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060553,2060556,'1 ',2.09777E-4,1.14435E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060555,2060560,'1 ',1.18706E-3,6.65218E-3,1.19944E-2, 137.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060586,2060555,'1 ',6.52062E-3,3.55902E-2,8.00748E-3, 164.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060556,2060710,'1 ',6.54111E-3,6.33356E-2,2.93105E-1, 561.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060556,2060749,'1 ',9.06447E-3,7.19192E-2,1.85101E-1, 552.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060573,2060557,'1 ',1.04419E-2,4.35142E-2,2.70819E-2, 191.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060558,2060559,'1 ',2.74067E-4,1.16182E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060560,2060564,'1 ',5.91609E-3,3.15928E-2,4.79158E-3, 167.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060570,2060560,'1 ',7.61377E-3,3.63047E-2,9.04323E-2, 179.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060561,2060562,'1 ',2.25036E-4,1.19110E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060561,2060777,'1 ',6.43567E-3,3.83189E-2,1.57515E-2, 183.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060563,2060564,'1 ',2.30369E-4,1.06041E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060563,2060565,'1 ',2.36823E-4,1.18787E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060659,2060566,'1 ',5.73211E-3,3.19091E-2,5.34907E-3, 185.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060567,2060576,'1 ',4.72990E-3,1.96913E-2,1.47745E-3, 136.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060582,2060567,'1 ',7.60673E-3,3.47676E-2,1.61427E-2, 161.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060584,2060568,'1 ',1.01854E-2,4.63978E-2,1.53208E-2, 153.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060569,2060570,'1 ',2.72993E-4,1.12320E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060569,2060571,'1 ',2.92715E-4,1.15103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060569,2060572,'1 ',2.77769E-4,1.06447E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060570,2060643,'1 ',3.34348E-2,1.55565E-1,3.41179E-2, 183.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070138,2060570,'1 ',2.17225E-2,1.20737E-1,4.35377E-2, 189.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060579,2060573,'1 ',7.65694E-3,3.34498E-2,9.59077E-3, 186.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060573,2060768,'1 ',2.77871E-2,1.07923E-1,1.22679E-1, 223.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060573,2060768,'2 ',2.77871E-2,1.07923E-1,1.22679E-1, 223.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060573,2060768,'3 ',2.77871E-2,1.07923E-1,1.22679E-1, 223.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060574,2060575,'1 ',2.35834E-4,1.03201E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060659,2060574,'1 ',4.18840E-3,2.46723E-2,4.66928E-3, 179.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060574,2060787,'1 ',1.10602E-2,4.02126E-2,5.10160E-3, 174.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060576,2060659,'1 ',9.68703E-3,4.55650E-2,2.12361E-2, 178.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060577,2060578,'1 ',2.66999E-4,1.11170E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060580,2060581,'1 ',2.31330E-4,1.12468E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060580,2060582,'1 ',2.11819E-4,1.07624E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060787,2060582,'1 ',2.81522E-3,1.05160E-2,7.62762E-3, 178.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060583,2060588,'1 ',1.52241E-2,6.71804E-2,5.97969E-2, 145.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060583,2060589,'1 ',1.27765E-2,4.37130E-2,5.06516E-3, 164.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060584,2060585,'1 ',2.09642E-4,1.16936E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060584,2060586,'1 ',7.37402E-3,3.65986E-2,1.99667E-2, 160.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060587,2060832,'1 ',1.07123E-2,4.34776E-2,1.46431E-1, 172.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060588,2060593,'1 ',2.91000E-2,1.14705E-1,4.36792E-2, 153.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060589,2060591,'1 ',2.78351E-2,8.46104E-2,8.40291E-2, 152.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060589,2060650,'1 ',2.40281E-2,1.04857E-1,1.09802E-1, 197.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060590,2060595,'1 ',1.76844E-2,7.89223E-2,1.13312E-1, 182.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060591,2060592,'1 ',2.59526E-4,1.09951E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060591,2060596,'1 ',1.46677E-2,6.67384E-2,6.69776E-2, 147.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060593,2060595,'1 ',2.17245E-2,1.00957E-1,6.76384E-2, 161.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060594,2060787,'1 ',2.18375E-2,9.77180E-2,1.10474E-1, 176.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060595,2060597,'1 ',2.11973E-2,9.50539E-2,2.10097E-2, 292.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060596,2060599,'1 ',8.93096E-3,3.85482E-2,6.42335E-3, 138.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060597,2060603,'1 ',4.37409E-3,2.16933E-2,1.93014E-2, 127.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060597,2060813,'1 ',5.60646E-3,2.78537E-2,9.86278E-3, 202.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060597,2060813,'2 ',5.60646E-3,2.78537E-2,9.86278E-3, 202.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060598,2060599,'1 ',4.67987E-2,2.11200E-1,3.36463E-2, 110.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060604,2060598,'1 ',2.05307E-2,8.48710E-2,2.21274E-2, 144.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060600,2060601,'1 ',2.16380E-4,1.10873E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060650,2060600,'1 ',3.14419E-3,1.60778E-2,4.15233E-3, 164.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060600,2060779,'1 ',9.30077E-3,3.59859E-2,5.46778E-3, 170.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060602,2060603,'1 ',2.51250E-4,1.00007E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060606,2060603,'1 ',2.55334E-2,1.16293E-1,1.88325E-2, 143.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060604,2060608,'1 ',1.72257E-2,7.40110E-2,2.16249E-2, 166.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060605,2060628,'1 ',3.24889E-2,1.29341E-1,2.94271E-2, 146.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060605,2060866,'1 ',2.82052E-2,1.40479E-1,4.10099E-2, 162.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060606,2060607,'1 ',2.92516E-4,1.06920E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060606,2060732,'1 ',2.13811E-2,9.26742E-2,3.25958E-2, 150.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060608,2060609,'1 ',2.24427E-4,1.07529E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060608,2060615,'1 ',2.11778E-2,1.00911E-1,5.94716E-2, 173.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060610,2060667,'1 ',2.57513E-2,8.73539E-2,5.57664E-2, 146.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060823,2060610,'1 ',3.74096E-2,2.16641E-1,3.73934E-2, 154.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060611,2060612,'1 ',2.48762E-4,1.01535E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060611,2060622,'1 ',3.53956E-2,1.66535E-1,5.08751E-2, 127.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060611,2060698,'1 ',1.78129E-2,8.90648E-2,2.14480E-2, 140.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060613,2060614,'1 ',2.86537E-4,1.18166E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060616,2060613,'1 ',2.40682E-2,1.15957E-1,6.50619E-2, 146.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060623,2060613,'1 ',2.39897E-2,9.38997E-2,3.66459E-2, 115.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060615,2060625,'1 ',3.43476E-2,1.63085E-1,3.78452E-2, 140.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060615,2060696,'1 ',1.21346E-2,5.57485E-2,1.29218E-2, 182.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060616,2060817,'1 ',1.01156E-2,5.20236E-2,1.66683E-2, 153.82,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060617,2060618,'1 ',2.56193E-4,1.13578E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060618,2060621,'1 ',4.23774E-2,1.95598E-1,4.77938E-2, 139.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060618,2060823,'1 ',3.91295E-2,1.43936E-1,5.09800E-2, 144.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060619,2060620,'1 ',2.50939E-4,1.03226E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060623,2060619,'1 ',3.47811E-2,1.51893E-1,2.81147E-2, 138.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060619,2060624,'1 ',2.72577E-2,1.05375E-1,2.97349E-2, 146.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060681,2060621,'1 ',6.07474E-3,2.56139E-2,4.41497E-3, 120.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060622,2060759,'1 ',5.00396E-2,2.12198E-1,5.14383E-2, 115.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060624,2060875,'1 ',1.82194E-2,8.25955E-2,1.52457E-1, 153.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060696,2060625,'1 ',2.51673E-2,1.29469E-1,3.26884E-2, 145.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060626,2060709,'1 ',4.14678E-4,6.74355E-3,7.39206E-1,1984.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060627,2060630,'1 ',2.51980E-4,1.10773E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060628,2060655,'1 ',8.03707E-3,3.99107E-2,1.73492E-2, 116.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060630,2060632,'1 ',3.96599E-3,3.00475E-2,8.56233E-2, 432.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060631,2060653,'1 ',3.60175E-4,6.82197E-3,7.38637E-1,2307.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060632,2060821,'1 ',2.93353E-3,2.32362E-2,9.73180E-2, 424.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060866,2060633,'1 ',4.20152E-3,2.06800E-2,5.04651E-3, 132.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060634,2060657,'1 ',4.62147E-4,6.16200E-3,5.89162E-1,2762.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060634,2060785,'1 ',2.00752E-4,3.84445E-3,7.16351E-1,2450.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060876,2060634,'1 ',8.43645E-5,1.40160E-3,1.48794E-1,2701.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060635,2060639,'1 ',2.48735E-4,1.14828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060877,2060639,'1 ',1.09673E-3,1.01755E-2,1.84890E-2, 527.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060640,2060653,'1 ',4.95819E-4,7.82818E-3,1.06762E0,2435.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060709,2060640,'1 ',1.94897E-4,3.40237E-3,2.99015E-1,2371.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060830,2060640,'1 ',1.31852E-3,1.42433E-2,1.86331E0,2756.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060641,2060647,'1 ',2.43646E-4,1.11167E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060641,2060783,'1 ',8.55489E-3,6.97812E-2,5.30133E-1, 560.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060642,2070092,'1 ',1.95505E-2,1.07813E-1,4.38967E-2, 229.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060711,2060643,'1 ',1.29358E-2,6.79052E-2,1.73629E-2, 160.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060648,2060652,'1 ',2.26667E-4,1.15702E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060666,2060649,'1 ',1.48328E-3,1.36203E-2,2.69876E-2, 524.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060667,2060650,'1 ',4.67172E-3,2.39991E-2,1.50534E-2, 174.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060652,2060669,'1 ',1.17542E-4,1.67927E-3,2.18194E-1,2319.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060652,2060679,'1 ',1.10442E-3,1.82195E-2,1.93193E0,2146.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  87.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060652,2060766,'1 ',2.78548E-4,3.56466E-3,4.76423E-1,2145.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060654,2060710,'1 ',3.43536E-3,3.07208E-2,7.12118E-2, 486.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060711,2060655,'1 ',2.39947E-2,1.01632E-1,2.27199E-2, 144.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060657,2060785,'1 ',1.54867E-4,2.43949E-3,2.78544E-1,3177.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060658,2060703,'1 ',1.27567E-2,1.27152E-1,4.50687E-1, 514.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 114.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060658,2060853,'1 ',6.49512E-3,7.00177E-2,1.75198E-1, 542.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060665,2060669,'1 ',2.36008E-4,1.01018E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060719,2060666,'1 ',1.26171E-3,1.21074E-2,1.86897E-2, 432.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060781,2060666,'1 ',5.61390E-4,5.38337E-3,1.19677E-2, 501.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060669,2060843,'1 ',1.04754E-3,1.65434E-2,2.27702E0,2609.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  88.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060670,2060724,'1 ',2.92645E-4,5.16970E-3,5.53821E-1,2537.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060670,2060830,'1 ',2.09830E-4,3.38476E-3,3.78739E-1,2391.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060858,2060670,'1 ',8.41946E-5,1.55355E-3,1.31291E-1,1842.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060671,2060673,'1 ',2.13075E-4,1.07978E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060672,2060845,'1 ',7.46909E-4,4.08867E-3,4.03209E-3, 188.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060673,2060863,'1 ',1.72102E-3,1.46666E-2,2.34788E-2, 503.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060682,2060674,'1 ',3.33513E-4,5.87964E-3,7.95770E-1,2847.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060674,2060738,'1 ',6.68212E-4,9.05497E-3,9.84188E-1,2593.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060674,2060858,'1 ',2.68403E-4,4.62426E-3,4.11471E-1,2803.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060675,2060850,'1 ',1.61795E-3,1.51659E-2,7.03140E-2, 680.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060826,2060676,'1 ',4.63712E-4,2.08270E-3,2.29344E-4, 180.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060680,2060714,'1 ',2.44759E-2,2.03754E-1,4.93705E-1, 509.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 146.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060682,2060858,'1 ',1.74124E-4,2.75030E-3,2.91058E-1,2495.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060884,2060682,'1 ',7.59320E-4,1.13695E-2,1.02989E0,2755.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060683,2060693,'1 ',2.94474E-4,1.15616E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060684,2060863,'1 ',2.22038E-3,1.98211E-2,3.64858E-2, 491.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060693,2060885,'1 ',2.14944E-3,2.39798E-2,4.23430E-1,1290.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060694,2060802,'1 ',4.09526E-3,3.21280E-2,5.07807E-2, 519.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060759,2060696,'1 ',4.30958E-2,1.70153E-1,2.31308E-2, 170.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060697,2060703,'1 ',2.68870E-4,1.07031E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060697,2060703,'2 ',2.69000E-4,1.07000E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060703,2060758,'1 ',1.76356E-3,1.60961E-2,6.78283E-2, 388.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060738,2060704,'1 ',1.42162E-3,2.31005E-2,2.16459E0,2640.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 106.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060827,2060704,'1 ',1.33681E-3,2.60594E-2,2.64047E0,2710.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 118.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060867,2060704,'1 ',3.10685E-4,4.92100E-3,5.30516E-1,2799.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060705,2060868,'1 ',3.24525E-3,3.05649E-2,9.33229E-2, 484.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060713,2060718,'1 ',2.10692E-4,1.03307E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060714,2060831,'1 ',2.32005E-3,2.04504E-2,1.75881E-1, 580.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060724,2060718,'1 ',2.06220E-4,3.42893E-3,4.12825E-1,2474.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060718,2060748,'1 ',9.33217E-4,1.42734E-2,1.51448E0,2830.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060771,2060719,'1 ',2.47928E-3,1.98408E-2,8.84997E-2, 521.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060779,2060720,'1 ',5.37622E-3,2.36688E-2,1.02309E-2, 151.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060722,2060723,'1 ',2.02985E-4,1.11134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060752,2060724,'1 ',2.67742E-4,4.24283E-3,3.87442E-1,2649.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060843,2060724,'1 ',1.45901E-4,2.73165E-3,3.21788E-1,1990.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060842,2060725,'1 ',2.50453E-3,2.27085E-2,3.10399E-2, 577.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060731,2060733,'1 ',2.02534E-4,1.15328E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060750,2060732,'1 ',4.72059E-3,2.25884E-2,3.73608E-3, 168.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060732,2060813,'1 ',2.36783E-3,1.41866E-2,7.73207E-3, 188.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060749,2060733,'1 ',4.73914E-4,4.72807E-3,1.66190E-2, 498.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060734,2060804,'1 ',7.58752E-4,1.34680E-2,1.40586E0,2373.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060735,2060805,'1 ',6.91030E-3,6.52280E-2,2.44162E-1, 383.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060749,2060821,'1 ',8.92913E-3,9.89080E-2,2.51485E-1, 451.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060813,2060750,'1 ',5.10208E-4,2.45457E-3,1.12623E-3, 186.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060752,2060830,'1 ',1.61496E-4,2.59549E-3,3.22393E-1,2395.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060752,2060884,'1 ',1.06666E-3,1.66061E-2,1.89775E0,2614.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060753,2060831,'1 ',1.07000E-3,8.95485E-3,1.06270E-1, 554.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060757,2060761,'1 ',2.91974E-4,1.16970E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060757,2060761,'2 ',2.92000E-4,1.17000E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060761,2060766,'1 ',1.80153E-3,2.83665E-2,4.16574E0,2272.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 137.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060854,2060762,'1 ',3.92855E-3,1.95040E-2,8.30525E-3, 183.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060806,2060765,'1 ',1.08650E-2,3.73137E-2,9.32415E-3, 160.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060767,2060771,'1 ',2.75994E-4,1.10108E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060767,2060772,'1 ',2.20163E-4,1.04601E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060771,2060781,'1 ',1.90994E-3,1.81434E-2,4.86078E-2, 521.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060851,2060773,'1 ',5.28451E-4,1.73945E-3,2.24180E-4, 200.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060851,2060773,'2 ',5.28451E-4,1.73945E-3,2.24180E-4, 200.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060774,2060777,'1 ',2.18557E-4,1.15588E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060878,2060777,'1 ',6.43591E-4,2.96785E-3,9.20082E-4, 204.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060878,2060777,'2 ',6.43591E-4,2.96785E-3,9.20082E-4, 204.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060878,2060777,'3 ',6.43591E-4,2.96785E-3,9.20082E-4, 204.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060778,2060781,'1 ',2.89347E-4,1.11763E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060778,2060782,'1 ',2.00720E-4,1.05632E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060785,2060801,'1 ',1.11615E-3,1.69980E-2,2.85603E0,2873.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060786,2060796,'1 ',2.65327E-4,1.08899E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060797,2060800,'1 ',2.09528E-4,1.03167E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060801,2060827,'1 ',1.34334E-3,2.30148E-2,3.00111E0,2519.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 108.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060804,2060847,'1 ',1.09869E-3,2.02729E-2,1.80234E0,2506.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060812,2060806,'1 ',8.13743E-3,5.22757E-2,1.50136E-2, 157.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060811,2060812,'1 ',2.63031E-4,1.09061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060816,2060821,'1 ',2.37492E-4,1.16488E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060822,2060823,'1 ',2.90197E-4,1.09357E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060822,2060824,'1 ',2.84502E-4,1.16298E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060825,2060826,'1 ',2.29076E-4,1.01390E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060836,2060843,'1 ',2.81030E-4,1.15569E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060837,2060842,'1 ',2.69182E-4,1.15091E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060844,2060845,'1 ',2.50714E-4,1.16185E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060844,2060846,'1 ',2.03474E-4,1.17061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060847,2060867,'1 ',1.00995E-3,1.53983E-2,1.44328E0,2959.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060876,2060852,'1 ',1.70491E-4,3.62939E-3,3.96241E-1,2538.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060877,2060853,'1 ',2.96341E-3,2.23642E-2,7.34877E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060858,2060884,'1 ',7.19830E-4,1.10267E-2,1.75181E0,2830.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060859,2060863,'1 ',2.18218E-4,1.04721E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060859,2060864,'1 ',2.94288E-4,1.14880E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060865,2060866,'1 ',2.11890E-4,1.02195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060875,2060866,'1 ',5.03469E-3,2.30027E-2,1.47645E-2, 165.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060885,2070116,'1 ',3.53727E-3,4.36550E-2,7.92159E-1,1379.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  87.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070135,2060885,'1 ',1.18555E-3,1.29901E-2,2.62567E-1,1235.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060885,2070170,'1 ',3.75668E-3,4.24044E-2,1.29194E0,1452.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070136,2060886,'1 ',3.89748E-3,3.17103E-2,1.32619E-1, 451.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060887,2070109,'1 ',1.14117E-2,7.04611E-2,2.88126E-2, 265.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074191,2070000,'1 ',8.95284E-3,5.63466E-2,1.91862E-2, 196.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070000,2074193,'1 ',1.19308E-2,6.08687E-2,1.75955E-2, 166.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070004,2070001,'1 ',6.96171E-3,3.29319E-2,2.77822E-2, 231.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070001,2074191,'1 ',1.15482E-2,7.78283E-2,1.34839E-1, 219.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070002,2070003,'1 ',2.43298E-4,1.07676E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070003,2070004,'1 ',9.83643E-3,5.50377E-2,5.02805E-2, 187.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070003,2070009,'1 ',4.32688E-2,1.96990E-1,4.34078E-2, 209.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070004,2070005,'1 ',2.38403E-4,1.19212E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070004,2070006,'1 ',1.51874E-2,8.21101E-2,4.36481E-2, 231.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070011,2070006,'1 ',4.32384E-2,2.19077E-1,4.94169E-2, 250.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070007,2070124,'1 ',5.68405E-3,2.52419E-2,3.94203E-2, 221.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070007,2070190,'1 ',2.30433E-2,1.28396E-1,3.22231E-2, 228.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074190,2070007,'1 ',1.82512E-2,1.27893E-1,1.15650E-1, 180.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070008,2070130,'1 ',8.77184E-3,4.65544E-2,1.47743E-2, 202.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070008,2070147,'1 ',1.88843E-2,1.28681E-1,5.08809E-2, 218.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070010,2070009,'1 ',2.14340E-2,1.28087E-1,6.65270E-2, 266.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070009,2070026,'1 ',2.70000E-2,1.75000E-1,1.10000E-1, 271.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070009,2074190,'1 ',1.62213E-2,8.18580E-2,2.09303E-1, 255.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070010,2070011,'1 ',2.18023E-2,1.35750E-1,1.00892E-1, 192.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070023,2070010,'1 ',3.95762E-2,2.21925E-1,4.51715E-2, 268.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070011,2070012,'1 ',2.94384E-4,1.08243E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070011,2070015,'1 ',3.81001E-2,2.60510E-1,7.47111E-2, 258.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070013,2070014,'1 ',2.17656E-4,1.07886E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070013,2070147,'1 ',6.83322E-3,3.35625E-2,2.27941E-2, 218.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070190,2070013,'1 ',1.32354E-2,8.19618E-2,2.80284E-2, 183.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070015,2070016,'1 ',2.64830E-4,1.03527E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070015,2077038,'1 ',2.27066E-2,1.38652E-1,9.02832E-2, 271.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070017,2070020,'1 ',2.40337E-3,1.06240E-2,1.13156E-2, 227.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070017,2070152,'1 ',1.48805E-2,8.94232E-2,4.06023E-2, 250.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070018,2070019,'1 ',2.22188E-4,1.08248E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070018,2070020,'1 ',2.12147E-4,1.12258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070020,2070147,'1 ',3.74633E-2,2.25274E-1,5.25515E-2, 173.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070021,2070022,'1 ',2.09839E-4,1.14339E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070021,2070023,'1 ',2.26287E-4,1.09146E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070023,2070026,'1 ',1.66176E-2,9.95285E-2,3.99834E-2, 175.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070023,2070028,'1 ',2.72480E-2,1.74551E-1,1.10348E-1, 271.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070024,2070025,'1 ',2.23811E-4,1.05485E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070032,2070024,'1 ',3.14737E-2,1.41391E-1,5.08279E-2, 246.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077038,2070024,'1 ',2.78603E-2,1.35904E-1,3.59683E-2, 227.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070030,2070026,'1 ',1.84058E-2,1.02113E-1,3.02080E-2, 222.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070027,2070028,'1 ',2.80350E-4,1.13216E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070027,2070029,'1 ',2.95383E-4,1.07585E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070034,2070027,'1 ',3.60000E-2,2.34000E-1,7.90000E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070030,2070028,'1 ',3.56800E-2,2.34474E-1,7.95750E-2, 251.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070028,2070033,'1 ',2.84568E-2,1.56854E-1,2.28111E-2, 190.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070031,2070032,'1 ',2.44482E-4,1.02881E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070034,2070032,'1 ',2.42033E-2,1.18766E-1,4.84730E-1, 275.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070032,2077020,'1 ',5.02223E-2,3.35996E-1,1.04954E-1, 181.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  84.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070032,2077215,'2 ',1.75939E-2,7.38215E-2,9.81678E-2, 279.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070034,2070033,'1 ',2.02172E-2,1.23518E-1,3.64769E-2, 197.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070034,2070036,'1 ',2.87481E-2,1.22869E-1,4.04218E-2, 205.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070035,2070036,'1 ',2.80126E-4,1.13371E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070036,2070040,'1 ',2.24741E-2,1.22291E-1,5.64257E-2, 218.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070037,2070042,'1 ',4.14691E-2,2.34404E-1,6.82595E-2, 215.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070037,2070182,'1 ',5.07026E-2,2.57584E-1,3.37074E-2, 239.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070038,2070039,'1 ',2.61294E-4,1.14870E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077003,2070039,'1 ',1.12958E-2,8.13601E-2,2.21470E-2, 233.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070039,2077005,'1 ',2.33846E-2,1.42763E-1,7.41809E-2, 238.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070040,2070041,'1 ',2.09122E-4,1.17396E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070047,2070040,'1 ',1.85849E-2,9.15541E-2,4.97725E-2, 239.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070040,2077003,'1 ',1.14478E-2,6.04075E-2,8.29973E-2, 254.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070042,2070043,'1 ',2.96844E-4,1.13629E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070042,2070061,'1 ',4.17285E-2,1.95508E-1,6.81580E-2, 237.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070129,2070042,'1 ',2.58656E-2,1.53538E-1,5.91726E-2, 221.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070044,2070045,'1 ',2.55446E-4,1.07311E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070046,2070044,'1 ',6.33507E-3,4.26657E-2,1.15451E-2, 182.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070162,2070044,'1 ',5.19426E-3,3.59881E-2,4.01681E-2, 217.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070046,2070052,'1 ',1.74496E-2,7.75657E-2,4.13446E-2, 228.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070047,2070048,'1 ',2.09406E-4,1.12398E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070065,2070047,'1 ',5.17008E-2,2.63967E-1,5.48096E-2, 220.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070049,2070050,'1 ',2.05689E-4,1.05361E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070049,2070051,'1 ',2.28723E-4,1.06957E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070051,2070052,'1 ',4.59873E-3,2.42862E-2,7.57831E-3, 199.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070051,2070058,'1 ',1.24722E-2,6.94273E-2,4.00588E-2, 238.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070148,2070052,'1 ',1.48803E-2,8.30938E-2,2.63140E-2, 242.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070053,2070057,'1 ',2.84715E-4,1.13535E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070057,2070058,'1 ',4.06575E-3,1.87255E-2,5.11976E-2, 195.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070057,2070059,'1 ',8.67872E-3,5.70927E-2,3.05262E-2, 219.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070058,2070103,'1 ',9.56705E-3,5.77727E-2,4.08671E-2, 246.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070059,2070060,'1 ',2.39604E-4,1.03293E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070096,2070059,'1 ',1.84478E-3,9.53587E-3,1.82033E-2, 222.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070059,2070179,'1 ',5.73449E-3,3.51665E-2,4.38196E-2, 248.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070109,2070061,'1 ',2.61656E-2,1.60840E-1,7.63947E-2, 249.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070061,2070113,'1 ',2.45555E-2,1.30334E-1,5.29153E-2, 250.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070062,2070063,'1 ',2.26492E-4,1.13686E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070062,2070064,'1 ',2.10279E-4,1.18486E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070064,2070065,'1 ',1.22085E-2,7.40470E-2,9.98102E-2, 212.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070118,2070064,'1 ',8.70607E-3,4.86681E-2,2.78767E-2, 247.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070065,2070066,'1 ',1.20767E-2,7.01655E-2,2.46068E-2, 262.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070065,2070175,'1 ',6.04720E-3,4.29198E-2,1.36144E-1, 280.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070066,2070096,'1 ',2.26635E-2,1.04962E-1,2.50986E-1, 261.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070067,2070082,'1 ',1.82954E-2,1.13891E-1,1.02105E-1, 255.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070067,2070129,'1 ',2.09968E-2,1.10313E-1,6.15389E-2, 267.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070068,2070103,'1 ',1.56789E-2,1.11721E-1,3.98426E-2, 183.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070068,2070159,'1 ',1.14365E-2,8.36390E-2,5.42683E-2, 204.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070069,2070070,'1 ',2.09105E-4,1.09307E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070069,2070094,'1 ',2.02550E-2,1.08196E-1,1.59883E-1, 235.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070069,2070171,'1 ',9.29525E-3,4.33570E-2,3.50181E-2, 213.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070071,2070075,'1 ',3.44111E-4,2.14253E-3,1.62667E-3, 252.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070071,2070109,'1 ',3.02908E-3,1.67575E-2,1.21171E-2, 269.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070072,2070076,'1 ',9.07805E-4,4.73329E-3,8.87911E-4, 171.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070075,2070109,'1 ',3.49722E-3,2.27170E-2,7.36720E-3, 260.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070076,2070138,'1 ',1.15732E-2,6.66908E-2,2.39100E-2, 140.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070090,2070077,'1 ',2.21067E-2,1.18446E-1,3.31369E-2, 222.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070077,2070185,'1 ',8.88903E-3,6.25309E-2,8.87090E-2, 235.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070078,2070079,'1 ',2.23855E-4,1.16736E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070078,2070080,'1 ',2.87888E-4,1.01136E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070078,2070081,'1 ',2.93542E-4,1.13103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070080,2070086,'1 ',8.92177E-3,5.26830E-2,3.31779E-2, 276.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070080,2070109,'1 ',4.49662E-3,2.99176E-2,6.26453E-2, 276.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070080,2070109,'2 ',4.49662E-3,2.99176E-2,6.26453E-2, 276.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070080,2070109,'3 ',4.49662E-3,2.99176E-2,6.26453E-2, 276.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070080,2070171,'1 ',1.65235E-2,7.99297E-2,2.10323E-1, 282.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070080,2070171,'2 ',1.65235E-2,7.99297E-2,2.10323E-1, 282.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070080,2070171,'3 ',1.65235E-2,7.99297E-2,2.10323E-1, 282.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070092,2070082,'1 ',1.90692E-2,8.69602E-2,4.14239E-2, 236.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070083,2070094,'1 ',1.84348E-2,1.47950E-1,4.59174E-2, 225.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070171,2070083,'1 ',5.17499E-3,2.78036E-2,1.18163E-2, 216.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070084,2070086,'1 ',2.24603E-4,1.16442E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070084,2070087,'1 ',2.06946E-4,1.08556E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070138,2070085,'1 ',4.20262E-3,2.05631E-2,4.76144E-3, 142.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070086,2070109,'1 ',6.39521E-3,3.03367E-2,4.11281E-2, 240.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070137,2070086,'1 ',3.29394E-3,2.08940E-2,4.94977E-3, 260.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070088,2070089,'1 ',2.69546E-4,1.00832E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070090,2070089,'1 ',1.76768E-2,9.70549E-2,8.73067E-2, 216.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070089,2070093,'1 ',2.93219E-2,1.74881E-1,1.93110E-1, 265.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  79.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070089,2070167,'1 ',1.55861E-2,1.03132E-1,1.30024E-1, 255.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070090,2070091,'1 ',2.34771E-4,1.16970E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070093,2070094,'1 ',4.24870E-2,2.04003E-1,1.15443E-1, 261.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070095,2070101,'1 ',2.01578E-4,1.00488E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070095,2070102,'1 ',2.66983E-4,1.00231E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070103,2070096,'1 ',5.01043E-3,2.81897E-2,8.48113E-3, 260.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070116,2070101,'1 ',3.06794E-3,3.87620E-2,9.19140E-1,1380.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070117,2070101,'1 ',5.69265E-3,6.96240E-2,1.28171E0,1370.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 120.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070132,2070101,'1 ',4.02567E-3,5.40824E-2,1.32521E0,1461.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 114.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070101,2070161,'1 ',2.07289E-3,2.50993E-2,6.00090E-1,1223.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070170,2070101,'1 ',3.21385E-3,3.66342E-2,1.00973E0,1378.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070105,2070106,'1 ',2.60572E-4,1.13609E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070110,2070106,'1 ',1.89461E-4,1.18942E-3,2.13312E-4, 212.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070167,2070106,'1 ',1.69764E-4,1.16700E-3,1.25428E-3, 215.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070106,2070185,'1 ',3.24870E-4,2.44293E-3,1.30452E-3, 225.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070107,2070108,'1 ',2.81590E-4,1.17253E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070107,2070109,'1 ',2.53960E-4,1.13195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070110,2070133,'1 ',3.56657E-4,1.91564E-3,1.02006E-3, 177.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070111,2070162,'1 ',5.71492E-3,3.39176E-2,1.03315E-2, 243.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070182,2070111,'1 ',1.60140E-2,1.11028E-1,3.16129E-2, 191.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070112,2070116,'1 ',2.46692E-4,1.18581E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070113,2070178,'1 ',1.70049E-2,8.64882E-2,4.71879E-2, 251.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070116,2070135,'1 ',3.02491E-3,4.12296E-2,9.82317E-1,1371.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  88.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070161,2070116,'1 ',3.14394E-3,4.08016E-2,8.31885E-1,1293.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070132,2070117,'1 ',4.25197E-4,4.88715E-3,2.00464E-1,1077.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070117,2077262,'1 ',6.10753E-3,8.01864E-2,1.01620E0,1372.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 130.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070157,2070122,'1 ',4.29593E-3,5.69277E-2,1.30950E0,1257.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070128,2070129,'1 ',2.59166E-4,1.14179E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070145,2070129,'1 ',4.33844E-2,1.26111E-1,3.58318E-2, 229.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070178,2070129,'1 ',1.89688E-2,8.72218E-2,2.26431E-2, 230.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070130,2070169,'1 ',4.04032E-3,2.19045E-2,4.98301E-3, 219.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070132,2077262,'1 ',6.59808E-3,7.06179E-2,1.20678E0,1418.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070167,2070133,'1 ',2.59865E-4,1.68434E-3,1.24476E-3, 229.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070133,2070175,'1 ',2.27165E-4,1.25300E-3,5.05396E-4, 252.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070178,2070145,'1 ',9.36030E-3,5.65158E-2,2.36423E-2, 219.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070147,2070152,'1 ',2.77548E-2,1.65418E-1,1.08765E-1, 237.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070179,2070148,'1 ',7.67030E-3,4.27390E-2,1.00135E-2, 242.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070151,2070157,'1 ',2.71713E-4,1.06819E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070151,2070157,'2 ',2.72000E-4,1.06800E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070151,2070158,'1 ',2.92159E-4,1.08188E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070159,2070179,'1 ',1.86802E-3,1.28346E-2,6.34780E-3, 243.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070168,2070169,'1 ',2.02755E-4,1.09690E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070185,2070175,'1 ',2.20076E-4,8.38249E-4,3.37773E-4, 195.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070177,2070178,'1 ',2.55902E-4,1.12048E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070183,2070185,'1 ',2.50081E-4,1.10420E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070183,2070186,'1 ',2.67821E-4,1.05526E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070187,2070190,'1 ',2.91821E-4,1.19318E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074000,2074001,'1 ',1.39214E-2,9.56061E-2,3.89418E-2, 242.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074019,2074001,'1 ',3.77661E-3,2.61636E-2,7.30013E-3, 218.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074001,2074228,'1 ',1.10131E-2,6.29964E-2,1.03597E-1, 200.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074002,2074033,'1 ',3.89393E-3,1.93833E-2,3.90847E-2, 234.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074002,2074208,'1 ',1.52109E-3,8.70255E-3,7.13403E-3, 243.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074002,2074241,'1 ',3.07898E-3,1.65387E-2,8.28438E-3, 249.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074003,2074208,'1 ',3.98074E-3,2.70258E-2,1.56935E-2, 241.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074004,2074005,'1 ',2.20284E-4,1.05701E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074251,2074004,'1 ',3.50753E-2,2.02296E-1,4.91789E-2, 246.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074006,2074007,'1 ',2.14403E-4,1.19498E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074208,2074006,'1 ',6.04932E-3,3.18331E-2,2.27483E-2, 243.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074008,2074009,'1 ',2.16043E-4,1.10482E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074008,2074011,'1 ',4.08527E-3,2.30400E-2,1.56288E-2, 218.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074008,2074022,'1 ',1.15732E-2,5.86715E-2,4.85744E-2, 188.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074008,2074027,'1 ',8.28669E-3,4.84037E-2,1.15922E-2, 178.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074010,2074011,'1 ',2.49324E-4,1.03085E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074011,2074214,'1 ',7.67180E-3,4.80201E-2,8.98253E-2, 234.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074012,2074034,'1 ',7.13467E-3,3.12760E-2,3.83055E-2, 245.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074013,2074214,'1 ',9.45705E-3,6.76361E-2,3.44503E-2, 245.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074014,2074015,'1 ',2.18858E-4,1.17309E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074014,2074214,'1 ',3.96204E-3,2.81781E-2,6.43215E-2, 241.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074016,2074040,'1 ',1.22552E-2,6.29049E-2,5.06827E-2, 177.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074016,2074054,'1 ',1.79157E-2,7.56568E-2,2.67954E-2, 180.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074017,2074029,'1 ',1.35692E-3,8.57047E-3,1.09481E-2, 210.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074327,2074017,'1 ',5.03702E-3,2.87218E-2,5.42703E-3, 237.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074018,2074056,'1 ',1.05709E-2,5.23399E-2,9.06858E-2, 217.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074300,2074018,'1 ',4.20124E-3,2.53198E-2,1.22540E-2, 194.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074019,2074049,'1 ',5.33289E-3,3.35609E-2,7.37000E-2, 201.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074020,2074021,'1 ',2.39429E-4,1.14995E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074021,2074030,'1 ',1.15206E-2,5.51627E-2,3.59919E-2, 235.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074022,2074023,'1 ',2.04158E-4,1.18989E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074054,2074022,'1 ',4.38133E-3,2.41332E-2,1.67902E-1, 199.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074033,2074024,'1 ',1.26143E-3,6.28336E-3,3.40239E-3, 242.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074025,2074208,'1 ',3.40742E-3,1.91458E-2,3.45225E-2, 244.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074026,2074034,'1 ',1.61729E-3,8.34315E-3,3.59573E-3, 218.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074026,2074058,'1 ',4.16366E-3,2.58109E-2,1.73603E-2, 206.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074027,2074028,'1 ',2.93448E-4,1.19659E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074029,2074065,'1 ',5.50674E-3,3.26119E-2,7.26752E-2, 242.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074327,2074029,'1 ',5.63447E-3,2.61826E-2,1.51564E-2, 242.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074030,2074031,'1 ',2.22169E-4,1.14396E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074030,2074032,'1 ',2.30962E-4,1.18524E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074030,2074056,'1 ',5.87214E-3,4.17354E-2,2.00959E-2, 242.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074040,2074033,'1 ',5.56276E-3,2.99570E-2,2.75592E-2, 242.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074035,2074042,'1 ',2.90824E-3,1.75269E-2,8.63285E-3, 196.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074045,2074035,'1 ',2.01581E-3,1.25684E-2,4.26886E-3, 240.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074036,2074040,'1 ',2.98342E-4,1.03252E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074036,2074041,'1 ',2.35032E-4,1.02606E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074040,2077179,'1 ',1.37160E-2,8.14911E-2,2.99110E-1, 266.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074042,2074043,'1 ',2.53960E-4,1.13195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074058,2074042,'1 ',1.60572E-3,8.84593E-3,3.58088E-3, 233.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074042,2074070,'1 ',5.73076E-3,3.10955E-2,2.88325E-2, 209.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074044,2074045,'1 ',2.77920E-4,1.02772E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074047,2074045,'1 ',9.21535E-4,4.52233E-3,1.91642E-3, 250.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074046,2074048,'1 ',2.22305E-4,1.03160E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074083,2074046,'1 ',5.30653E-4,6.73021E-3,1.37824E-1,1126.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074330,2074046,'1 ',1.16389E-3,1.52834E-2,2.70045E-1,1284.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074049,2074047,'1 ',1.09387E-2,5.17337E-2,1.88051E-2, 221.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074047,2074061,'1 ',6.62317E-3,3.36052E-2,2.33930E-2, 228.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074050,2074051,'1 ',2.70896E-4,1.08682E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074050,2074066,'1 ',2.87013E-3,1.77320E-2,5.51173E-3, 227.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074050,2074327,'1 ',1.52393E-2,6.96405E-2,2.63612E-2, 240.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074052,2074053,'1 ',2.30038E-4,1.13852E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074052,2074063,'1 ',2.26690E-2,1.19943E-1,5.40597E-2, 201.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074267,2074052,'1 ',7.88016E-3,5.07390E-2,1.51058E-2, 206.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074052,2077174,'1 ',6.25242E-2,4.78049E-1,8.18791E-2, 198.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074054,2074055,'1 ',2.25475E-4,1.13263E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074111,2074054,'1 ',3.33429E-2,1.64769E-1,4.10498E-2, 226.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074056,2074057,'1 ',2.90475E-4,1.07657E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074056,2074063,'1 ',1.03067E-2,7.17065E-2,1.39162E-2, 224.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074235,2074056,'1 ',1.31828E-2,9.61256E-2,2.80273E-2, 247.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074058,2074327,'1 ',9.94415E-3,5.48045E-2,5.50140E-2, 257.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074059,2074060,'1 ',2.12344E-4,1.17593E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074059,2074061,'1 ',2.23042E-4,1.09343E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074059,2074062,'1 ',2.21250E-4,1.10931E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074061,2074078,'1 ',4.76119E-3,2.79695E-2,2.34140E-2, 182.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074235,2074063,'1 ',1.44727E-2,7.68369E-2,7.49185E-2, 240.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074064,2074065,'1 ',2.10142E-4,1.06121E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074073,2074065,'1 ',5.17132E-3,2.94247E-2,2.43922E-2, 218.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074073,2074066,'1 ',1.80643E-3,1.13056E-2,2.78575E-3, 218.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074066,2074093,'1 ',3.47509E-3,2.35513E-2,3.63430E-2, 237.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074067,2074068,'1 ',2.26196E-4,1.19828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074067,2074069,'1 ',1.11328E-3,7.98831E-3,5.03221E-3, 204.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074075,2074067,'1 ',6.68332E-4,3.88043E-3,3.93237E-3, 221.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074069,2074073,'1 ',4.17424E-3,2.75558E-2,5.66960E-2, 244.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074070,2074084,'1 ',2.22016E-3,1.07003E-2,1.75195E-2, 202.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074093,2074071,'1 ',4.02968E-3,2.43020E-2,4.65512E-3, 185.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074071,2074109,'1 ',1.14635E-2,6.50777E-2,6.62032E-2, 222.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074072,2074074,'1 ',2.50982E-4,1.19832E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074083,2074072,'1 ',6.78152E-4,7.58608E-3,2.84649E-1,1163.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074072,2074330,'1 ',9.05713E-4,1.20213E-2,2.18396E-1,1321.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074073,2074087,'1 ',3.23314E-3,1.87219E-2,6.68849E-3, 242.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074073,2074105,'1 ',8.20111E-3,4.85443E-2,2.09065E-2, 213.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074075,2074076,'1 ',2.22332E-4,1.05511E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074075,2074084,'1 ',6.92279E-4,4.57531E-3,3.03277E-3, 242.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074077,2074078,'1 ',2.90121E-4,1.13869E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074098,2074078,'1 ',2.60301E-3,1.47507E-2,3.45509E-3, 199.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074078,2074112,'1 ',3.16086E-3,1.87153E-2,1.69458E-2, 230.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074079,2074080,'1 ',2.55808E-4,1.16278E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074079,2074081,'1 ',2.97391E-4,1.19077E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074079,2074082,'1 ',2.24245E-4,1.02692E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074080,2074089,'1 ',4.64252E-3,2.54366E-2,2.08061E-2, 206.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074228,2074080,'1 ',6.83071E-3,3.82719E-2,3.71239E-2, 221.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074218,2074083,'1 ',7.18019E-4,8.79553E-3,1.56294E-1,1149.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074223,2074083,'1 ',1.54030E-3,1.79889E-2,7.35173E-1,1256.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074084,2074088,'1 ',2.34596E-3,1.41464E-2,7.68684E-3, 171.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074085,2074086,'1 ',2.62992E-4,1.11444E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074089,2074085,'1 ',5.79264E-4,4.19970E-3,9.47682E-4, 197.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074102,2074085,'1 ',4.63089E-3,2.07483E-2,7.36183E-3, 212.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074085,2074103,'1 ',4.71628E-3,2.79561E-2,1.20527E-2, 231.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074093,2074087,'1 ',3.23302E-3,1.78759E-2,1.51425E-2, 204.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074088,2074219,'1 ',7.16697E-3,3.70899E-2,1.88811E-2, 235.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074089,2074090,'1 ',2.25926E-4,1.08638E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074089,2074093,'1 ',3.47011E-3,2.25860E-2,3.10098E-2, 212.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074089,2074307,'1 ',1.17880E-2,7.41474E-2,1.37765E-1, 215.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074091,2074092,'1 ',2.48266E-4,1.13822E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074091,2074093,'1 ',2.93593E-4,1.16689E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074094,2074098,'1 ',2.06946E-4,1.08556E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074094,2074099,'1 ',2.36555E-4,1.13551E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074094,2074100,'1 ',2.49125E-4,1.06492E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074094,2074101,'1 ',2.95611E-4,1.09155E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074098,2074219,'1 ',6.08067E-3,3.58212E-2,1.59784E-2, 234.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074118,2074102,'1 ',7.98755E-3,4.65564E-2,1.72630E-2, 201.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074219,2074102,'1 ',7.34848E-3,3.72830E-2,1.23281E-2, 231.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074103,2074112,'1 ',7.71078E-4,4.29652E-3,1.97424E-2, 247.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074104,2074281,'1 ',4.24299E-2,2.60275E-1,1.45553E-1, 236.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074112,2074105,'1 ',5.06987E-3,3.02110E-2,1.54172E-2, 210.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074115,2074106,'1 ',1.31442E-2,7.44986E-2,2.80248E-2, 228.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074273,2074106,'1 ',2.76277E-3,1.60771E-2,1.00381E-2, 239.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074107,2074108,'1 ',2.24873E-4,1.00060E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074107,2074109,'1 ',2.55678E-4,1.19581E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074107,2074110,'1 ',2.74490E-4,1.03159E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074111,2077170,'1 ',4.88613E-2,2.17511E-1,9.91872E-2, 207.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077183,2074111,'1 ',2.00796E-2,1.19905E-1,4.89484E-2, 231.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074112,2074114,'1 ',1.53725E-2,9.10250E-2,4.25476E-1, 273.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  79.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074116,2074113,'1 ',3.74109E-2,2.02920E-1,1.00441E-1, 218.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074114,2074121,'1 ',2.51077E-2,1.33114E-1,6.99589E-2, 180.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074251,2074114,'1 ',1.87114E-2,1.15560E-1,9.50569E-2, 254.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074121,2074116,'1 ',1.62833E-2,1.10300E-1,6.21230E-2, 192.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074117,2074118,'1 ',2.20289E-4,1.13114E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074118,2074219,'1 ',2.93801E-3,1.54293E-2,2.16977E-2, 237.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074119,2074120,'1 ',2.47641E-4,1.17727E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074119,2074224,'1 ',1.09013E-2,5.88380E-2,1.76366E-2, 209.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074299,2074119,'1 ',5.94236E-3,3.28828E-2,1.79268E-2, 210.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077155,2074122,'1 ',1.72276E-2,8.44688E-2,1.14759E-1, 189.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074122,2077159,'1 ',2.85500E-2,1.64588E-1,1.57855E-1, 193.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074122,2077160,'1 ',3.75465E-2,1.92324E-1,5.93336E-2, 198.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074123,2074128,'1 ',6.78727E-3,4.60286E-2,3.61661E-2, 231.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074123,2074227,'1 ',4.86238E-3,2.05291E-2,5.51394E-2, 236.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074331,2074123,'1 ',6.12554E-3,3.57565E-2,1.23685E-2, 199.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074134,2074124,'1 ',6.12199E-3,3.37479E-2,1.27692E-2, 205.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074124,2074137,'1 ',1.51067E-2,8.61644E-2,6.38771E-2, 215.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074124,2074199,'1 ',1.40949E-2,6.50021E-2,2.47262E-2, 240.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074125,2074135,'1 ',1.68370E-2,9.35017E-2,2.23327E-2, 203.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074125,2074229,'1 ',1.14590E-2,5.29429E-2,5.42737E-2, 222.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074126,2074127,'1 ',2.61145E-4,1.19810E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074127,2074139,'1 ',2.21608E-2,1.03148E-1,2.41176E-2, 177.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074127,2074299,'1 ',3.17906E-2,1.70377E-1,6.78591E-2, 200.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074128,2074134,'1 ',9.12131E-3,5.02349E-2,2.37900E-2, 216.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074131,2074129,'1 ',1.75470E-3,9.76422E-3,3.59038E-3, 233.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074129,2074270,'1 ',1.02134E-2,6.20667E-2,3.75685E-1, 260.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074257,2074130,'1 ',1.28611E-3,1.58268E-2,5.93542E-1,1205.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074130,2074325,'1 ',1.23006E-3,1.37291E-2,2.25155E-1,1198.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074137,2074131,'1 ',3.65482E-3,1.87527E-2,3.86162E-2, 189.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074132,2077126,'1 ',9.77017E-3,6.34743E-2,9.52968E-2, 200.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074132,2077142,'1 ',1.19032E-2,6.67354E-2,2.41978E-2, 192.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077159,2074132,'1 ',5.40663E-3,4.05032E-2,2.16948E-2, 208.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074132,2077163,'1 ',1.42718E-2,5.58072E-2,5.16094E-2, 196.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074132,2077177,'1 ',1.94251E-2,1.14057E-1,6.35558E-2, 173.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074133,2074134,'1 ',2.54754E-4,1.00297E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074135,2074136,'1 ',2.38105E-4,1.02139E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074140,2074135,'1 ',8.54550E-3,5.29059E-2,4.64177E-2, 191.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074139,2074138,'1 ',2.85928E-2,2.30206E-1,1.26461E-1, 248.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074138,2074146,'1 ',3.19933E-2,1.61537E-1,6.25726E-2, 248.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074140,2074139,'1 ',1.86943E-2,9.18009E-2,4.77611E-2, 235.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074140,2074141,'1 ',2.56289E-4,1.15654E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074155,2074140,'1 ',3.59475E-2,2.12109E-1,7.72169E-2, 236.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074142,2074143,'1 ',2.12147E-4,1.12258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074142,2074144,'1 ',2.93542E-4,1.13103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074142,2074145,'1 ',2.85250E-4,1.15052E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074144,2074149,'1 ',5.24973E-3,3.01476E-2,4.96347E-2, 202.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074321,2074144,'1 ',1.13674E-2,6.12667E-2,1.32452E-2, 210.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074146,2077114,'1 ',8.80124E-2,5.60612E-1,1.00932E-1, 229.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 104.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077120,2074146,'1 ',1.87686E-2,1.36443E-1,1.18849E-1, 225.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074146,2077160,'1 ',4.61314E-2,2.54847E-1,6.13466E-2, 211.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074147,2074148,'1 ',2.02130E-4,1.13108E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074147,2074149,'1 ',2.40731E-4,1.01866E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074149,2074152,'1 ',9.21296E-3,4.29453E-2,9.36567E-3, 183.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074150,2074321,'1 ',6.19007E-3,3.88668E-2,1.40935E-1, 204.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074150,2074336,'1 ',2.67210E-3,1.41505E-2,3.13777E-2, 207.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074151,2074152,'1 ',2.49782E-4,1.07554E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074153,2074152,'1 ',9.75224E-3,6.45185E-2,1.07362E-2, 222.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074152,2074324,'1 ',1.11350E-2,6.30134E-2,3.09402E-2, 222.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074249,2074153,'1 ',1.35995E-3,7.92975E-3,2.71990E-2, 186.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074154,2074249,'1 ',1.32803E-2,6.68447E-2,2.97320E-2, 200.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074154,2074306,'1 ',5.07003E-3,2.41543E-2,1.87364E-1, 186.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074161,2074155,'1 ',2.16399E-2,1.31952E-1,8.37714E-2, 230.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074156,2074157,'1 ',2.46453E-4,1.14047E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074262,2074156,'1 ',3.24887E-3,1.97475E-2,9.17283E-3, 209.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074312,2074156,'1 ',4.30896E-3,2.38946E-2,2.78482E-2, 227.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074158,2074159,'1 ',2.97490E-4,1.14567E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074160,2074158,'1 ',1.13498E-2,6.54983E-2,1.78941E-2, 201.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074158,2074303,'1 ',4.05166E-3,2.47213E-2,8.64121E-2, 211.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074160,2074165,'1 ',9.35705E-3,5.98166E-2,2.48204E-2, 225.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074160,2074262,'1 ',7.09978E-3,3.91442E-2,6.78540E-2, 208.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074303,2074160,'1 ',6.77325E-3,4.51149E-2,1.41947E-2, 228.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074161,2074162,'1 ',9.46457E-4,7.06650E-3,1.59911E-3, 195.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074164,2074162,'1 ',9.90358E-3,5.67407E-2,3.91375E-2, 209.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074306,2074163,'1 ',3.49131E-2,1.44773E-1,1.16089E-1, 221.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074169,2074164,'1 ',1.13259E-2,5.92446E-2,1.38879E-2, 199.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074164,2074312,'1 ',1.61575E-2,9.76124E-2,6.17859E-2, 237.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074165,2074169,'1 ',5.61046E-3,3.90001E-2,1.20670E-2, 182.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074166,2074186,'1 ',1.05012E-2,5.77741E-2,3.47158E-2, 167.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074166,2074271,'1 ',1.94531E-2,1.22030E-1,9.57408E-2, 198.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074167,2074308,'1 ',2.73978E-3,2.87272E-2,3.85936E-1,1107.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074167,2074317,'1 ',1.77556E-3,2.20264E-2,3.31094E-1,1055.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074320,2074168,'1 ',4.95887E-3,3.01604E-2,2.21231E-1, 231.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074169,2074178,'1 ',1.52838E-2,8.10903E-2,4.49719E-2, 228.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074170,2074176,'1 ',7.99921E-3,3.00184E-2,2.55290E-2, 197.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074185,2074170,'1 ',1.46467E-2,8.72309E-2,4.99447E-2, 210.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074172,2074171,'1 ',2.28188E-3,1.38473E-2,4.42959E-3, 190.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074171,2074269,'1 ',5.58739E-3,3.61271E-2,9.28466E-3, 206.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074172,2074182,'1 ',6.82475E-3,4.49706E-2,4.66033E-2, 218.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074177,2074173,'1 ',5.23332E-3,3.20069E-2,1.48003E-2, 216.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074173,2074269,'1 ',3.09947E-3,1.45053E-2,1.51864E-2, 205.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074174,2074175,'1 ',2.17082E-4,1.12189E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074174,2074179,'1 ',5.36254E-3,2.94798E-2,2.57547E-2, 240.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074174,2074181,'1 ',4.81681E-3,3.09441E-2,1.31998E-2, 199.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074174,2074279,'1 ',7.50000E-3,4.10000E-2,2.50000E-2, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074181,2074176,'1 ',7.46000E-3,4.09280E-2,2.52690E-2, 183.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074176,2074182,'1 ',3.80685E-3,2.52388E-2,3.66491E-2, 263.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074177,2074271,'1 ',5.02321E-3,2.79643E-2,4.25099E-2, 224.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074279,2074177,'1 ',3.77611E-3,2.42122E-2,1.60850E-2, 226.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074178,2074279,'1 ',8.88413E-3,6.54706E-2,6.79093E-2, 235.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074179,2074180,'1 ',2.04228E-4,1.05187E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074179,2074189,'1 ',1.39143E-2,8.67500E-2,3.95142E-2, 258.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074185,2074181,'1 ',6.47512E-3,3.91505E-2,1.06718E-2, 224.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074225,2074182,'1 ',1.52393E-3,1.00444E-2,6.64547E-3, 209.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074182,2074309,'1 ',6.93817E-4,4.13415E-3,3.04948E-3, 282.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074183,2074184,'1 ',2.40824E-4,1.13875E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074183,2074185,'1 ',2.01429E-4,1.03911E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074189,2074185,'1 ',1.66416E-2,1.11784E-1,3.02873E-2, 250.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074186,2074319,'1 ',3.84017E-3,2.20994E-2,6.79212E-3, 188.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074187,2074286,'1 ',7.50675E-3,4.05200E-2,2.17995E-2, 239.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074188,2074190,'1 ',2.52764E-2,1.31997E-1,4.93738E-2, 220.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074319,2074188,'1 ',1.35925E-2,6.96067E-2,3.93914E-2, 206.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074189,2077065,'1 ',3.73365E-2,2.23975E-1,8.35757E-2, 273.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074286,2074190,'1 ',2.02191E-2,1.27836E-1,4.48745E-2, 234.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074192,2074198,'1 ',2.53789E-4,1.17458E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074198,2074308,'1 ',1.80377E-3,1.78371E-2,3.61908E-1,1098.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074199,2074293,'1 ',1.74852E-3,1.18616E-2,1.29802E-2, 166.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074203,2074206,'1 ',2.47110E-4,1.10377E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074206,2074224,'1 ',4.03450E-3,2.45204E-2,5.85251E-3, 247.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074206,2074296,'1 ',8.16808E-3,4.74540E-2,2.18559E-2, 251.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074299,2074206,'1 ',1.82283E-2,1.03849E-1,2.52464E-2, 209.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074213,2074217,'1 ',2.84850E-4,1.02844E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074217,2074272,'1 ',1.20457E-3,1.58729E-2,4.34356E-1,1151.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074295,2074223,'1 ',8.70402E-4,1.02856E-2,1.64081E-1,1127.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074225,2074269,'1 ',5.29245E-3,3.10727E-2,3.15519E-2, 217.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074226,2074227,'1 ',2.35527E-4,1.14767E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074258,2074227,'1 ',3.71821E-3,1.28850E-2,9.99591E-3, 180.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074227,2074334,'1 ',6.03659E-4,3.83864E-3,2.86480E-3, 224.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074229,2074331,'1 ',2.74369E-3,1.65930E-2,5.76870E-3, 191.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077192,2074234,'1 ',2.10080E-3,2.42489E-2,3.64455E-1,1240.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077272,2074234,'1 ',6.63746E-4,8.40303E-3,2.00786E-1,1142.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074235,2077168,'1 ',5.99583E-2,3.00179E-1,1.33440E-1, 180.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  79.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074235,2077169,'1 ',3.27239E-2,2.30437E-1,1.46125E-1, 199.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074235,2077180,'1 ',2.50369E-2,1.95373E-1,4.31514E-2, 204.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074240,2074241,'1 ',2.43298E-4,1.07676E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074240,2074242,'1 ',2.34250E-4,1.03057E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074240,2074243,'1 ',2.35616E-4,1.19384E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074244,2074249,'1 ',2.44124E-4,1.16575E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074295,2074257,'1 ',1.58166E-3,1.90560E-2,2.73517E-1,1157.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074258,2074293,'1 ',1.54568E-3,9.73552E-3,3.05425E-3, 207.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074261,2074334,'1 ',2.80694E-3,1.59021E-2,5.56148E-3, 190.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074264,2074267,'1 ',2.09105E-4,1.09307E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074268,2074269,'1 ',2.73207E-4,1.19020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074270,2074281,'1 ',2.06046E-3,1.35536E-2,6.23705E-3, 166.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074296,2074270,'1 ',2.32133E-3,1.12735E-2,2.21438E-2, 235.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074309,2074279,'1 ',5.20900E-3,2.14660E-2,9.11943E-3, 204.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074281,2074296,'1 ',1.55783E-3,1.00498E-2,4.31844E-3, 238.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074284,2074285,'1 ',2.05681E-4,1.15350E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074284,2074286,'1 ',2.17773E-4,1.12226E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074287,2074293,'1 ',2.13436E-4,1.11710E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074287,2074294,'1 ',2.65433E-4,1.11679E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074297,2074299,'1 ',2.94108E-4,1.02211E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074303,2074312,'1 ',4.00366E-3,1.75452E-2,2.73639E-2, 215.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074304,2074306,'1 ',2.05568E-4,1.07953E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074325,2074311,'1 ',3.44607E-3,4.15525E-2,7.11242E-1,1062.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074318,2074320,'1 ',2.25537E-4,1.18628E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074323,2074325,'1 ',2.09406E-4,1.12398E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074323,2074325,'2 ',2.09000E-4,1.12400E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074326,2074330,'1 ',2.19370E-4,1.01436E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074335,2074336,'1 ',2.84213E-4,1.04154E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077003,2077000,'1 ',2.89838E-2,1.86560E-1,6.26353E-2, 269.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077000,2077255,'1 ',1.25356E-2,6.88851E-2,4.32351E-2, 274.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077001,2077198,'1 ',3.34908E-2,1.31955E-1,2.56230E-2, 193.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077240,2077001,'1 ',1.30000E-1,7.40000E-1,1.60000E-1, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077240,2077001,'2 ',1.30000E-1,7.40000E-1,1.60000E-1, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077255,2077001,'1 ',1.33852E-2,8.23216E-2,5.94406E-2, 205.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077002,2077003,'1 ',2.65538E-4,1.18203E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077004,2077009,'1 ',3.60137E-2,1.96552E-1,5.29276E-2, 249.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077240,2077004,'1 ',2.29270E-2,8.00353E-2,3.64202E-2, 252.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077005,2077006,'1 ',2.73207E-4,1.19020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077005,2077008,'1 ',1.41667E-2,8.16549E-2,4.21386E-2, 214.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077198,2077005,'1 ',1.93313E-2,1.15419E-1,1.07504E-1, 265.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077007,2077017,'1 ',1.96731E-2,9.50548E-2,1.07288E-1, 238.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077007,2077283,'1 ',1.58829E-2,8.81036E-2,9.25797E-2, 242.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077017,2077008,'1 ',1.86737E-2,7.63925E-2,7.92594E-2, 265.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077283,2077008,'1 ',6.03483E-3,3.08099E-2,1.13552E-2, 255.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077009,2077028,'1 ',3.91029E-2,2.26869E-1,4.99990E-2, 241.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077010,2077013,'1 ',8.88313E-3,6.98852E-2,1.71703E-2, 209.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077010,2077018,'1 ',1.03795E-2,5.33193E-2,3.46552E-2, 238.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077283,2077010,'1 ',1.56016E-2,1.07337E-1,5.83153E-2, 260.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077011,2077012,'1 ',2.22409E-4,1.12259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077011,2077013,'1 ',2.96919E-4,1.13012E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077013,2077018,'1 ',1.01229E-2,5.53104E-2,1.90867E-2, 200.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077017,2077014,'1 ',7.57998E-3,3.83226E-2,1.02705E-2, 248.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077014,2077031,'1 ',1.27951E-2,7.34800E-2,8.42549E-2, 251.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077014,2077210,'1 ',4.06010E-3,2.85562E-2,2.18236E-2, 238.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077015,2077016,'1 ',2.00259E-4,1.02056E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077015,2077017,'1 ',2.96638E-4,1.13397E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077026,2077017,'1 ',1.14050E-2,6.43583E-2,2.27289E-2, 235.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077018,2077019,'1 ',2.93542E-4,1.13103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077018,2077024,'1 ',6.66985E-3,3.23346E-2,2.55970E-2, 227.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077247,2077020,'1 ',3.00834E-3,1.50127E-2,4.94154E-2, 225.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077021,2077210,'1 ',1.55495E-2,7.36811E-2,2.25534E-1, 247.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077021,2077249,'1 ',2.29498E-2,1.57551E-1,7.84404E-2, 237.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077022,2077023,'1 ',3.60383E-3,1.95269E-2,8.16782E-3, 210.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077022,2077032,'1 ',1.74066E-2,8.54435E-2,8.73414E-2, 241.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077210,2077022,'1 ',2.98057E-3,2.23606E-2,8.49401E-3, 259.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077247,2077022,'1 ',4.87568E-3,2.91478E-2,1.17823E-2, 237.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077024,2077023,'1 ',4.52801E-3,2.50264E-2,1.29890E-2, 191.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077023,2077032,'1 ',1.02056E-2,6.63847E-2,8.47944E-2, 249.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077023,2077210,'1 ',6.26845E-3,3.23772E-2,1.44249E-2, 253.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077028,2077025,'1 ',1.69553E-2,9.65819E-2,5.76861E-2, 238.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077025,2077033,'1 ',1.40579E-2,9.53916E-2,3.45493E-2, 232.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077026,2077027,'1 ',2.25926E-4,1.08638E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077026,2077030,'1 ',1.41975E-2,8.01710E-2,4.05956E-2, 221.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077026,2077031,'1 ',1.51343E-2,6.88460E-2,1.90823E-2, 245.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077026,2077247,'1 ',4.43872E-3,2.96808E-2,8.52266E-2, 251.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077031,2077029,'1 ',7.65355E-3,3.75653E-2,1.17324E-1, 284.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077029,2077038,'1 ',1.16868E-2,6.44592E-2,1.05873E-1, 280.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077030,2077032,'1 ',1.08095E-2,5.54482E-2,2.04697E-2, 211.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077039,2077032,'1 ',1.17035E-2,6.05342E-2,1.86846E-2, 250.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077032,2077044,'1 ',1.92109E-2,1.19667E-1,7.13362E-2, 253.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077033,2077040,'1 ',2.05501E-2,9.26653E-2,4.24729E-2, 228.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077034,2077035,'1 ',2.03319E-4,1.07443E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077035,2077043,'1 ',5.90911E-2,2.19029E-1,5.38001E-2, 174.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077249,2077035,'1 ',3.07622E-2,1.72173E-1,1.39313E-1, 202.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077036,2077037,'1 ',2.52098E-4,1.18667E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077036,2077038,'1 ',2.26287E-4,1.09146E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077039,2077208,'1 ',1.13799E-2,7.78770E-2,4.07623E-1, 249.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077040,2077041,'1 ',2.99161E-4,1.04642E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077040,2077042,'1 ',1.78128E-2,9.07352E-2,3.16936E-2, 191.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077042,2077049,'1 ',1.78513E-2,9.20330E-2,1.34522E-1, 178.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077043,2077208,'1 ',9.84754E-3,5.97340E-2,1.69645E-2, 191.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077249,2077043,'1 ',2.47724E-2,1.27416E-1,3.74080E-2, 205.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077044,2077045,'1 ',2.65534E-4,1.10172E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077044,2077046,'1 ',2.54830E-2,1.51189E-1,1.73286E-1, 262.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077249,2077044,'1 ',2.22433E-2,1.29827E-1,6.31906E-2, 206.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077046,2077047,'1 ',2.82498E-4,1.10210E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077065,2077046,'1 ',2.96141E-2,1.60065E-1,8.25710E-2, 259.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077048,2077052,'1 ',1.21873E-2,8.22617E-2,3.71747E-2, 233.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077061,2077048,'1 ',1.51238E-2,7.28529E-2,4.49331E-2, 204.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077049,2077267,'1 ',1.30355E-2,7.63420E-2,1.24472E-1, 174.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077069,2077050,'1 ',1.16425E-2,6.23610E-2,3.42552E-2, 189.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077050,2077201,'1 ',1.54578E-2,7.96380E-2,4.68585E-2, 200.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077051,2077053,'1 ',2.05150E-4,1.00264E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077209,2077051,'1 ',4.97478E-3,6.43948E-2,1.18190E0,1331.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 127.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077051,2077230,'1 ',3.35094E-3,4.02456E-2,7.82202E-1,1135.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077052,2077055,'1 ',1.92596E-3,1.12585E-2,1.57728E-2, 264.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077052,2077064,'1 ',2.06441E-2,1.02805E-1,6.91300E-2, 250.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077052,2077083,'1 ',1.62477E-2,9.88367E-2,7.26005E-2, 203.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077054,2077055,'1 ',2.97491E-4,1.13564E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077055,2077058,'1 ',8.26361E-3,5.60192E-2,2.60636E-2, 246.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077056,2077093,'1 ',2.00252E-2,1.06936E-1,4.08394E-2, 163.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077056,2077203,'1 ',1.46378E-2,7.83824E-2,1.76286E-1, 185.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077081,2077057,'1 ',1.11578E-2,6.42961E-2,4.26812E-2, 219.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077057,2077201,'1 ',1.35842E-2,8.78387E-2,2.70454E-1, 223.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077058,2077059,'1 ',2.48099E-4,1.19701E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077061,2077058,'1 ',7.12563E-3,3.71069E-2,2.29454E-2, 215.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077060,2077061,'1 ',2.80126E-4,1.13371E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077060,2077062,'1 ',2.66905E-4,1.00726E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077061,2077078,'1 ',1.37898E-2,6.56266E-2,7.42042E-2, 231.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077061,2077091,'1 ',1.38776E-2,9.55993E-2,6.88265E-2, 253.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077063,2077078,'1 ',1.37442E-2,6.89293E-2,7.96537E-2, 229.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077208,2077063,'1 ',1.82058E-2,1.05500E-1,1.91485E-1, 258.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077065,2077064,'1 ',3.37022E-2,1.69569E-1,5.67701E-2, 247.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077065,2077066,'1 ',2.93593E-4,1.16689E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077065,2077091,'1 ',1.35011E-2,8.58930E-2,1.01180E-1, 244.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077067,2077068,'1 ',2.28723E-4,1.06957E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077067,2077069,'1 ',6.16792E-3,3.81058E-2,5.56215E-2, 239.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077067,2077086,'1 ',7.70482E-3,4.61645E-2,6.19330E-2, 166.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077267,2077067,'1 ',2.60666E-3,1.72685E-2,3.63625E-3, 232.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077067,2077292,'1 ',4.58111E-3,2.99487E-2,1.19136E-2, 225.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077069,2077096,'1 ',1.45020E-2,6.27142E-2,9.32313E-2, 219.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077070,2077071,'1 ',2.21559E-4,1.05759E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077070,2077269,'1 ',9.76089E-3,5.94651E-2,2.04127E-2, 193.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077070,2077292,'1 ',9.13914E-3,5.28531E-2,3.27935E-2, 201.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077072,2077076,'1 ',2.95234E-4,1.01304E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077076,2077267,'1 ',5.82835E-3,3.61037E-2,1.91538E-2, 191.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077292,2077076,'1 ',8.81238E-3,4.61297E-2,2.39593E-2, 198.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077077,2077201,'1 ',2.42745E-3,1.71978E-2,8.57155E-3, 179.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077077,2077290,'1 ',5.41173E-3,3.43136E-2,3.67630E-2, 223.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077078,2077079,'1 ',2.97490E-4,1.14567E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077078,2077083,'1 ',4.59187E-3,2.62445E-2,2.50955E-2, 195.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077080,2077081,'1 ',2.02755E-4,1.09690E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077080,2077082,'1 ',2.27557E-4,1.15183E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077102,2077081,'1 ',1.21772E-2,7.33938E-2,3.53584E-2, 205.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077084,2077085,'1 ',2.53960E-4,1.13195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077084,2077086,'1 ',2.82116E-4,1.02560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077086,2077231,'1 ',9.98826E-3,5.79171E-2,2.82216E-2, 185.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077087,2077091,'1 ',2.02438E-4,1.06674E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077087,2077092,'1 ',2.20289E-4,1.13114E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077104,2077091,'1 ',1.09056E-2,6.72335E-2,7.91844E-2, 170.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077093,2077094,'1 ',2.79757E-4,1.00326E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077203,2077093,'1 ',1.11925E-2,6.73712E-2,3.58759E-2, 181.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077093,2077281,'1 ',1.44731E-2,7.98058E-2,5.07046E-2, 180.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077095,2077096,'1 ',2.31994E-4,1.02563E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077095,2077097,'1 ',2.40824E-4,1.13875E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077095,2077098,'1 ',2.09332E-4,1.12047E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077096,2077271,'1 ',1.36931E-2,8.15364E-2,2.47188E-2, 208.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077099,2077101,'1 ',3.85079E-3,2.06774E-2,9.44091E-3, 222.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077229,2077099,'1 ',1.86359E-3,7.20417E-3,1.12106E-2, 234.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077112,2077100,'1 ',1.69243E-2,6.51683E-2,3.61340E-2, 197.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077100,2077281,'1 ',8.42654E-3,4.61603E-2,8.94263E-2, 208.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077101,2077110,'1 ',8.06184E-3,4.70354E-2,3.66680E-2, 218.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077229,2077101,'1 ',4.41447E-3,2.39118E-2,9.80407E-3, 230.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077102,2077103,'1 ',2.68535E-4,1.10676E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077110,2077102,'1 ',1.65256E-2,8.10164E-2,2.70699E-2, 186.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077104,2077105,'1 ',2.89493E-4,1.18095E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077108,2077104,'1 ',2.04916E-2,1.11688E-1,5.49467E-2, 243.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077104,2077120,'1 ',4.07739E-2,2.06086E-1,4.47868E-2, 238.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077106,2077107,'1 ',2.88634E-4,1.09873E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077106,2077108,'1 ',2.01487E-4,1.03995E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077115,2077108,'1 ',6.80661E-3,4.07374E-2,4.18566E-2, 210.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077108,2077264,'1 ',1.43513E-2,7.22421E-2,2.98936E-2, 229.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077110,2077109,'1 ',1.15666E-3,7.13730E-3,1.20000E-2, 186.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077109,2077229,'1 ',1.39310E-2,1.00754E-1,3.84077E-2, 210.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077110,2077111,'1 ',2.51754E-4,1.02438E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077113,2077112,'1 ',9.58296E-3,7.38422E-2,5.01901E-2, 189.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077231,2077113,'1 ',1.48909E-2,8.43363E-2,3.89335E-2, 181.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077115,2077114,'1 ',9.17115E-3,3.79929E-2,1.29438E-2, 198.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077114,2077119,'1 ',2.13292E-2,1.09492E-1,2.34419E-2, 198.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077194,2077114,'1 ',1.35860E-2,7.92854E-2,2.13850E-2, 229.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077115,2077264,'1 ',3.50390E-3,2.52056E-2,1.25238E-2, 253.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077116,2077117,'1 ',2.50827E-4,1.03209E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077281,2077116,'1 ',1.09279E-2,6.07872E-2,5.13564E-2, 168.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077288,2077116,'1 ',1.58914E-2,8.84910E-2,2.87652E-2, 188.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077118,2077125,'1 ',1.89326E-2,1.28729E-1,1.33281E-1, 240.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077118,2077271,'1 ',7.33061E-3,4.47499E-2,1.29822E-1, 244.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077119,2077194,'1 ',1.24187E-2,6.16995E-2,3.14117E-2, 212.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077121,2077222,'1 ',3.74135E-2,2.08199E-1,6.67515E-2, 220.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077121,2077281,'1 ',1.84251E-2,8.69888E-2,1.48612E-1, 237.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077122,2077123,'1 ',1.18289E-2,6.26530E-2,2.12475E-2, 247.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077122,2077194,'1 ',9.28942E-3,5.80282E-2,2.13833E-2, 254.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077123,2077124,'1 ',2.52931E-4,1.08728E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077123,2077163,'1 ',1.62364E-2,9.82568E-2,1.35523E-1, 243.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077125,2077128,'1 ',5.02036E-3,2.74340E-2,1.42838E-1, 176.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077125,2077141,'1 ',1.41390E-2,6.07915E-2,1.07294E-1, 232.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077126,2077134,'1 ',8.34007E-3,5.23568E-2,2.90480E-2, 206.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077127,2077128,'1 ',2.87042E-4,1.17910E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077128,2077165,'1 ',3.67486E-2,2.72671E-1,6.14006E-2, 197.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077129,2077130,'1 ',2.66079E-4,1.09273E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077129,2077131,'1 ',2.46716E-4,1.02162E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077129,2077132,'1 ',2.76288E-4,1.06008E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077131,2077140,'1 ',3.28570E-3,2.29262E-2,3.52484E-2, 190.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077131,2077141,'1 ',5.63954E-3,3.07758E-2,1.51541E-2, 196.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077131,2077142,'1 ',9.12817E-3,4.80748E-2,4.57238E-2, 197.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077133,2077227,'1 ',3.49112E-3,3.98569E-2,1.80115E0,1183.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 121.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077140,2077134,'1 ',6.12931E-3,3.57348E-2,2.82712E-2, 241.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077142,2077134,'1 ',6.89021E-3,4.44351E-2,1.05971E-2, 223.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077144,2077134,'1 ',7.09406E-3,4.56765E-2,2.21523E-2, 235.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077135,2077136,'1 ',2.16271E-4,1.07850E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077155,2077135,'1 ',8.62608E-3,4.62187E-2,1.71948E-2, 213.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077160,2077135,'1 ',1.73356E-2,1.12442E-1,1.22827E-1, 200.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077137,2077138,'1 ',2.04158E-4,1.18989E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077137,2077139,'1 ',2.45559E-4,1.05473E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077146,2077139,'1 ',4.80594E-3,3.30062E-2,1.90279E-2, 212.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077139,2077148,'1 ',5.26081E-3,3.57959E-2,2.33910E-2, 225.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077147,2077140,'1 ',8.86961E-3,4.46404E-2,1.57414E-2, 193.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077142,2077143,'1 ',2.36555E-4,1.13551E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077144,2077155,'1 ',8.56535E-3,5.47166E-2,6.76099E-2, 218.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077145,2077146,'1 ',2.66315E-4,1.18183E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077146,2077147,'1 ',5.79739E-3,3.42762E-2,1.99487E-2, 208.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077148,2077149,'1 ',2.21469E-4,1.02700E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077152,2077148,'1 ',8.69547E-3,5.32257E-2,7.08580E-2, 220.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077148,2077157,'1 ',1.01909E-2,5.61187E-2,7.34156E-2, 202.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077233,2077148,'1 ',1.09277E-2,6.46612E-2,3.65983E-2, 230.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077150,2077151,'1 ',2.74226E-4,1.14846E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077150,2077164,'1 ',6.04179E-3,3.28230E-2,3.25327E-2, 226.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077222,2077150,'1 ',8.96329E-3,5.17341E-2,1.40311E-2, 249.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077152,2077153,'1 ',2.20284E-4,1.05701E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077154,2077152,'1 ',4.14336E-3,2.41720E-2,6.10190E-2, 171.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077233,2077152,'1 ',3.26118E-3,2.30094E-2,2.05198E-2, 240.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077169,2077154,'1 ',9.30612E-3,6.58600E-2,3.52849E-2, 187.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077155,2077156,'1 ',2.82875E-4,1.15200E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077163,2077155,'1 ',1.36845E-2,6.28597E-2,2.76828E-2, 226.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077157,2077167,'1 ',1.41679E-2,5.03852E-2,1.89429E-2, 196.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077158,2077159,'1 ',2.76748E-4,1.08916E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077161,2077162,'1 ',2.85614E-4,1.00846E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077161,2077163,'1 ',2.79760E-4,1.00479E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077165,2077164,'1 ',4.08932E-3,2.93139E-2,2.18903E-2, 196.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077165,2077166,'1 ',2.55753E-4,1.12966E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077165,2077222,'1 ',8.17973E-3,5.17628E-2,1.91597E-2, 255.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077167,2077177,'1 ',1.20164E-2,7.44686E-2,2.56042E-2, 186.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077222,2077168,'1 ',1.44782E-2,7.54466E-2,6.07505E-2, 214.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077170,2077171,'1 ',2.35032E-4,1.02606E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077253,2077170,'1 ',5.58269E-3,4.23866E-2,8.95159E-2, 220.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077172,2077173,'1 ',2.70314E-4,1.02908E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077172,2077174,'1 ',2.30604E-4,1.14829E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077186,2077174,'1 ',1.86810E-2,1.13140E-1,9.99149E-2, 210.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077175,2077176,'1 ',2.24438E-4,1.14343E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077175,2077177,'1 ',2.69685E-4,1.00517E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077175,2077178,'1 ',2.01055E-4,1.12229E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077253,2077179,'1 ',3.61645E-3,1.90058E-2,5.64585E-3, 296.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077180,2077181,'1 ',2.34771E-4,1.16970E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077184,2077180,'1 ',9.48964E-3,5.68969E-2,7.97677E-2, 248.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077180,2077186,'1 ',5.66252E-3,3.41839E-2,1.17097E-2, 408.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077182,2077183,'1 ',2.46536E-4,1.04952E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077273,2077183,'1 ',6.61026E-3,4.13816E-2,1.60948E-2, 238.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077185,2077192,'1 ',2.08503E-4,1.09865E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077230,2077193,'1 ',2.68799E-3,2.91184E-2,9.35198E-1, 994.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077255,2077198,'1 ',8.58023E-3,4.28075E-2,1.27748E-2, 256.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077200,2077201,'1 ',2.95385E-4,1.15884E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077201,2077269,'1 ',4.21155E-3,1.69750E-2,4.98471E-3, 226.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077202,2077205,'1 ',2.44487E-4,1.02012E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077268,2077202,'1 ',4.62672E-3,5.23601E-2,8.67102E-1,1057.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077202,2077287,'1 ',8.70829E-4,1.04936E-2,2.60255E-1,1066.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077281,2077203,'1 ',4.80534E-3,2.45275E-2,5.86099E-3, 161.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077206,2077208,'1 ',2.06946E-4,1.08556E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077206,2077208,'2 ',2.07000E-4,1.08600E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077209,2077220,'1 ',2.15875E-3,2.57623E-2,5.37353E-1,1198.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077282,2077209,'1 ',1.74994E-3,2.47327E-2,4.23571E-1,1288.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077247,2077210,'1 ',1.01964E-3,4.36488E-3,2.15899E-2, 258.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077214,2077220,'1 ',2.83714E-4,1.10558E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077220,2077254,'1 ',2.83418E-3,3.25276E-2,1.31408E0,1348.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  87.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077221,2077227,'1 ',2.80766E-4,1.18822E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077227,2077252,'1 ',3.98182E-3,4.86784E-2,9.40234E-1,1075.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077227,2077287,'1 ',6.69649E-3,6.86788E-2,8.25426E-1,1124.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 109.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077228,2077230,'1 ',2.58675E-4,1.07921E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077230,2077263,'1 ',3.03871E-3,3.91644E-2,6.51173E-1,1085.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077268,2077230,'1 ',3.64744E-3,4.28658E-2,6.87224E-1,1046.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077252,2077232,'1 ',5.78248E-3,7.25556E-2,1.48360E0,1079.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 137.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077239,2077246,'1 ',2.15452E-4,1.06850E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077252,2077272,'1 ',1.42138E-3,1.81273E-2,3.06224E-1,1036.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077254,2077282,'1 ',2.67738E-3,3.04424E-2,4.28901E-1,1310.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077269,2077267,'1 ',5.50466E-4,3.84165E-3,9.84801E-4, 174.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077270,2077271,'1 ',2.97224E-4,1.06192E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077279,2077281,'1 ',2.84213E-4,1.04154E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077290,2077295,'1 ',2.22286E-3,1.36673E-2,2.91402E-3, 188.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077291,2077292,'1 ',2.53395E-4,1.19668E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077291,2077293,'1 ',2.28528E-4,1.08813E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077295,2077292,'1 ',1.16626E-3,8.17075E-3,1.11966E-2, 220.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077294,2077295,'1 ',2.41553E-4,1.15168E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080000,2080001,'1 ',2.50367E-4,1.16101E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080000,2080002,'1 ',2.16605E-4,1.12667E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080021,2080003,'1 ',4.59324E-3,2.07615E-2,4.93279E-3, 162.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080012,2080004,'1 ',4.89428E-3,1.77663E-2,2.05741E-2, 115.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080005,2080085,'1 ',6.99659E-3,3.47722E-2,1.19400E-2, 168.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080087,2080006,'1 ',1.09010E-3,9.95808E-3,4.92689E-2, 509.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080007,2080011,'1 ',1.54510E-3,7.81111E-3,1.63502E-3, 205.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080012,2080007,'1 ',6.11308E-3,2.85173E-2,5.18277E-3, 158.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080007,2080025,'1 ',3.52915E-3,1.02917E-2,1.75649E-3, 183.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080007,2080030,'1 ',6.63240E-3,3.31872E-2,2.24074E-2, 191.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080008,2080009,'1 ',2.52948E-4,1.07216E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080008,2080010,'1 ',2.82779E-3,1.44523E-2,5.12260E-3, 169.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080008,2080025,'1 ',3.96677E-3,1.94311E-2,2.37629E-3, 174.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080008,2080032,'1 ',2.86984E-3,1.60364E-2,3.37056E-3, 160.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080011,2080036,'1 ',4.30769E-3,2.46773E-2,8.79558E-3, 180.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080013,2080032,'1 ',6.55910E-3,3.34874E-2,1.41748E-2, 154.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080014,2080015,'1 ',2.86757E-4,1.15291E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080014,2080016,'1 ',2.22095E-4,1.06210E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080016,2080024,'1 ',6.99140E-4,2.02149E-3,6.38095E-4, 140.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080016,2080085,'1 ',4.37347E-3,1.67470E-2,1.08608E-2, 167.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080026,2080017,'1 ',2.64379E-3,8.68276E-3,2.15810E-3, 115.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080037,2080017,'1 ',4.89822E-3,2.29031E-2,5.59156E-3, 151.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080018,2080019,'1 ',2.54212E-4,1.13783E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080036,2080018,'1 ',4.29814E-4,1.58117E-3,9.13103E-4, 157.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080018,2080100,'1 ',5.02261E-3,2.90350E-2,1.83640E-2, 191.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080020,2080030,'1 ',2.65630E-3,1.53320E-2,4.84214E-3, 181.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080020,2080033,'1 ',5.96610E-3,1.85089E-2,6.73168E-3, 172.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080020,2080050,'1 ',4.53545E-3,2.00262E-2,1.03846E-2, 157.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080021,2080025,'1 ',5.39358E-3,2.32122E-2,3.94867E-2, 135.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080022,2080023,'1 ',2.32182E-4,1.06624E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080022,2080037,'1 ',5.84035E-3,3.03992E-2,6.62421E-3, 155.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080050,2080022,'1 ',8.98785E-4,5.48254E-3,1.87488E-3, 116.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080024,2080054,'1 ',1.05031E-3,4.24737E-3,1.81170E-3, 154.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080024,2080058,'1 ',1.00640E-3,5.40824E-3,2.25943E-2, 134.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080026,2080027,'1 ',2.88141E-4,1.05550E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080026,2080028,'1 ',4.33504E-3,2.44732E-2,4.53562E-3, 155.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080026,2080036,'1 ',3.51036E-3,1.47421E-2,1.55380E-2, 167.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080028,2080029,'1 ',2.26432E-4,1.07278E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080028,2080088,'1 ',4.68064E-3,2.42645E-2,2.80929E-3, 198.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080030,2080031,'1 ',2.99528E-4,1.13089E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080032,2080043,'1 ',7.07640E-3,3.91453E-2,2.73672E-2, 173.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080033,2080034,'1 ',2.34113E-4,1.19699E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080035,2080033,'1 ',5.72860E-3,2.23045E-2,7.03524E-3, 158.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080033,2080044,'1 ',5.52808E-3,2.10866E-2,3.80262E-2, 157.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080035,2080046,'1 ',8.10385E-3,2.82880E-2,1.01940E-2, 192.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080038,2080039,'1 ',2.63772E-4,1.03313E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080038,2080040,'1 ',2.75124E-4,1.10159E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080038,2080041,'1 ',2.08553E-4,1.16590E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080038,2080042,'1 ',2.83126E-4,1.03883E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080040,2080046,'1 ',3.32913E-3,1.12150E-2,3.04556E-3, 203.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080047,2080040,'1 ',4.64374E-3,2.12427E-2,3.27475E-3, 183.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080054,2080043,'1 ',3.07547E-3,1.29988E-2,3.61529E-3, 145.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080058,2080044,'1 ',7.28909E-3,2.64135E-2,2.48398E-3, 159.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080044,2080073,'1 ',8.92247E-3,4.99905E-2,7.96170E-2, 114.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080049,2080045,'1 ',1.24496E-3,9.44727E-3,2.91789E-2, 644.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080045,2080087,'1 ',2.27219E-3,2.04383E-2,7.73045E-2, 557.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080046,2080062,'1 ',1.13060E-2,5.25473E-2,2.42693E-2, 175.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080047,2080058,'1 ',9.47562E-3,5.02664E-2,3.67367E-2, 189.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080048,2080086,'1 ',1.45995E-4,2.76860E-3,4.01454E-1,2701.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080049,2080057,'1 ',1.33028E-3,1.29520E-2,4.72887E-2, 582.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080049,2080071,'1 ',3.54790E-3,3.41012E-2,8.31533E-2, 529.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080053,2080057,'1 ',2.13297E-4,1.10541E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080057,2080071,'1 ',2.65245E-3,2.33372E-2,6.00906E-2, 492.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080058,2080059,'1 ',2.94827E-4,1.00328E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080060,2080061,'1 ',2.75139E-4,1.15298E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080060,2080062,'1 ',2.93434E-4,1.05180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080060,2080063,'1 ',2.78222E-4,1.07660E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080060,2080064,'1 ',2.65683E-4,1.13282E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080072,2080062,'1 ',4.26449E-3,1.77870E-2,9.43000E-3, 148.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080065,2080066,'1 ',2.15310E-4,1.10781E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080065,2080067,'1 ',5.65773E-3,2.97818E-2,7.76688E-3, 127.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080065,2080069,'1 ',9.72710E-3,5.01543E-2,8.46278E-3, 129.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080067,2080069,'1 ',1.03228E-3,4.10716E-3,2.07682E-3, 182.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080067,2080072,'1 ',3.49297E-3,2.00047E-2,5.57528E-3, 163.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080068,2080070,'1 ',2.54393E-4,1.10393E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080068,2080071,'1 ',2.30022E-4,1.03473E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080069,2080082,'1 ',1.64736E-2,7.23980E-2,1.87118E-2, 142.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080082,2080073,'1 ',2.43716E-3,1.29114E-2,3.24882E-3, 137.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080073,2080083,'1 ',7.02123E-2,3.47293E-1,5.05402E-2, 100.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080074,2080075,'1 ',2.06174E-4,1.10135E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080077,2080074,'1 ',4.67779E-3,2.38159E-2,3.39983E-3, 160.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080076,2080080,'1 ',2.46994E-4,1.10885E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080080,2080087,'1 ',4.03697E-3,3.46809E-2,1.23163E-1, 536.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080081,2080082,'1 ',2.49478E-4,1.02589E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080082,2080083,'1 ',4.11927E-2,2.18508E-1,5.73175E-2, 103.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080083,2080084,'1 ',2.49624E-4,1.17225E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080088,2080100,'1 ',8.85693E-4,3.87181E-3,1.00867E-3, 184.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001001,3001064,'1 ',5.24000E-3,3.58000E-2,6.09000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001001,3001064,'2 ',5.24000E-3,3.58000E-2,6.09000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001001,3001071,'1 ',4.35000E-3,2.80800E-2,5.36000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001001,3001071,'2 ',4.35000E-3,2.80800E-2,5.36000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001002,3001007,'1 ',7.77600E-2,4.66930E-1,6.33600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001010,3001002,'1 ',5.55200E-2,1.35700E-1,1.77700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001022,3001003,'1 ',4.85000E-3,2.01200E-2,3.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001055,3001003,'1 ',1.57400E-2,3.78200E-2,5.13000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001004,3003133,'1 ',4.20000E-3,3.00000E-2,5.50000E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001025,3001005,'1 ',1.84200E-2,8.21000E-2,1.20400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001005,3001061,'1 ',5.99000E-3,2.48400E-2,4.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001067,3001005,'1 ',1.71100E-2,4.18100E-2,5.48000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001007,3001015,'1 ',6.22400E-2,3.73750E-1,5.07200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001031,3001007,'1 ',4.80300E-2,2.74340E-1,4.12300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001008,3001032,'1 ',4.50100E-2,1.10020E-1,1.44100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001008,3001069,'1 ',8.30000E-3,3.62800E-2,5.53000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001010,3001015,'1 ',4.70300E-2,2.82430E-1,3.83300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001010,3001030,'1 ',6.16000E-2,3.69900E-1,5.02000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001012,3001087,'1 ',4.93400E-2,2.04690E-1,3.47300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003051,3001012,'1 ',5.71000E-2,2.49770E-1,3.80400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001013,3001031,'1 ',4.50900E-2,2.70780E-1,3.67500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001047,3001013,'1 ',9.47000E-3,6.11700E-2,1.16700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001086,3001013,'1 ',7.90000E-2,1.93110E-1,2.52900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001014,3001047,'1 ',3.56600E-2,1.47940E-1,2.51000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001014,3001083,'1 ',4.10500E-2,1.82930E-1,2.68200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001016,3001034,'1 ',1.82800E-2,1.09760E-1,1.48900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001068,3001016,'1 ',2.77300E-2,1.58370E-1,2.38000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001018,3001017,'1 ',3.22700E-2,7.88700E-2,1.03300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001017,3001029,'1 ',3.24400E-2,1.41880E-1,2.16100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001037,3001017,'1 ',7.52000E-3,3.35200E-2,4.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001047,3001017,'1 ',3.60000E-2,1.56000E-1,2.40000E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001024,3001018,'1 ',1.09400E-2,6.57200E-2,8.92000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001019,3001040,'1 ',4.97800E-2,2.06510E-1,3.50400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001019,3001045,'1 ',1.52200E-2,3.72000E-2,4.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001019,3001071,'1 ',4.40000E-3,2.80000E-2,5.40000E-3, 225.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001071,3001019,'2 ',4.40000E-3,2.80000E-2,5.40000E-3, 225.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001019,3001084,'1 ',3.00000E-2,1.60000E-1,2.50000E-2, 220.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001025,3001020,'1 ',8.28000E-3,3.43400E-2,5.83000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001084,3001020,'1 ',1.05600E-2,6.33700E-2,8.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001020,3003059,'1 ',1.89000E-2,6.00000E-2,6.00000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001020,3003130,'1 ',9.96000E-3,6.93800E-2,1.13400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001022,3001028,'1 ',1.43300E-2,9.25300E-2,1.76500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001022,3001028,'2 ',1.43300E-2,9.25300E-2,1.76500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001024,3001090,'1 ',1.41400E-2,6.30300E-2,9.24000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001027,3001045,'1 ',2.50500E-2,1.09570E-1,1.66900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001056,3001027,'1 ',3.12100E-2,7.63000E-2,9.99000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001028,3003109,'1 ',4.28000E-3,1.87500E-2,2.86000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001029,3001056,'1 ',2.05400E-2,1.17330E-1,1.76300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001030,3001038,'1 ',7.40400E-2,4.22850E-1,6.35400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001083,3001030,'1 ',6.53700E-2,3.73340E-1,5.61000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001032,3001036,'1 ',1.95600E-2,1.17460E-1,1.59400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001038,3001032,'1 ',4.50000E-2,1.10000E-1,1.50000E-2, 155.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001033,3001081,'1 ',3.00000E-3,3.10000E-2,5.90000E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001033,3003050,'1 ',1.39000E-2,1.36000E-1,2.62000E-1, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001067,3001034,'1 ',7.95000E-3,4.77100E-2,6.47000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001088,3001036,'1 ',2.06500E-2,1.17930E-1,1.77200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001037,3001071,'1 ',6.69000E-3,4.31900E-2,8.24000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001082,3001038,'1 ',1.11500E-2,4.96900E-2,7.29000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001083,3001038,'1 ',1.00000E-2,5.00000E-2,7.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001040,3001090,'1 ',2.99100E-2,1.33290E-1,1.95500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001065,3001041,'1 ',3.86000E-3,2.20300E-2,3.31000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001041,3001067,'1 ',3.93000E-3,1.72200E-2,2.62000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001044,3003019,'1 ',3.85700E-2,1.71920E-1,2.52100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003130,3001044,'1 ',2.73100E-2,1.90290E-1,3.11100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001045,3001064,'1 ',5.45000E-3,3.79400E-2,6.20000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001087,3001046,'1 ',3.26200E-2,1.42690E-1,2.17300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001046,3003009,'1 ',5.65400E-2,2.34540E-1,3.98000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001047,3001085,'1 ',9.47000E-3,6.11700E-2,1.16700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001053,3001081,'1 ',3.00000E-3,3.00000E-2,6.00000E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001054,3001056,'1 ',2.20200E-2,9.63300E-2,1.46700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001089,3001054,'1 ',8.73700E-2,2.13570E-1,2.79600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001055,3001089,'1 ',4.98200E-2,1.21790E-1,1.59500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001056,3001061,'1 ',2.26700E-2,1.29460E-1,1.94500E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001056,3001065,'1 ',2.26900E-2,1.29620E-1,1.94800E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001069,3001058,'1 ',7.40000E-3,5.15500E-2,8.43000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001069,3001058,'2 ',7.40000E-3,5.15500E-2,8.43000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001058,3001087,'1 ',1.57300E-2,1.09560E-1,1.79100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001058,3001087,'2 ',1.57300E-2,1.09560E-1,1.79100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001061,3003042,'1 ',5.40000E-2,1.80000E-1,2.80000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
