3001088,3001068,'1 ',2.96200E-2,1.69210E-1,2.54300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001082,3001069,'1 ',2.13700E-2,9.52000E-2,1.39600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003048,3001079,'1 ',1.30000E-3,1.50000E-2,1.02000E0,2300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003048,3001079,'2 ',1.30000E-3,1.50000E-2,1.02000E0,2300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001081,3003058,'1 ',9.10000E-3,8.90000E-2,1.71000E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001084,3003130,'1 ',2.04900E-2,9.13100E-2,1.33900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001085,3001086,'1 ',3.39200E-2,1.48380E-1,2.26000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001090,3001085,'1 ',2.01800E-2,1.37860E-1,2.34600E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002029,3001091,'1 ',3.89000E-2,1.71440E-1,7.98000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001091,3002048,'1 ',2.19300E-2,9.66700E-2,4.50000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002098,3001091,'1 ',5.54000E-3,2.44300E-2,1.13700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002022,3002001,'1 ',8.39000E-3,3.69700E-2,1.72100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002027,3002001,'1 ',9.55000E-3,4.06200E-2,2.03200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002021,3002002,'1 ',9.70000E-4,1.17500E-2,7.80320E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002002,3002101,'1 ',3.10000E-4,3.70000E-3,2.45730E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002038,3002003,'1 ',3.53000E-3,2.06700E-2,1.03200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002003,3002047,'1 ',1.30000E-3,9.90000E-3,5.20000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002007,3002114,'1 ',8.88000E-3,5.20700E-2,2.60000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002007,3002122,'1 ',8.61000E-3,3.66100E-2,1.83100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002014,3002008,'1 ',2.25300E-2,9.93100E-2,4.62300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002008,3002052,'1 ',1.87700E-2,8.27100E-2,3.85000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002009,3002049,'1 ',1.22400E-2,7.17600E-2,3.58300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002009,3002082,'1 ',7.35000E-3,3.12600E-2,1.56300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002109,3002009,'1 ',7.25000E-3,3.08400E-2,1.54200E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002061,3002010,'1 ',2.43900E-2,1.07480E-1,5.00300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002010,3002079,'1 ',2.06100E-2,9.08300E-2,4.22800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002010,3002091,'1 ',2.46100E-2,1.04670E-1,5.23500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002127,3002011,'1 ',1.08000E-3,1.30700E-2,8.68270E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002012,3002041,'1 ',1.24500E-2,5.29700E-2,2.64900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002012,3002052,'1 ',2.00800E-2,8.85100E-2,4.12000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002093,3002012,'1 ',1.02900E-2,4.53600E-2,2.11100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002012,3002123,'1 ',9.95000E-3,4.23000E-2,2.11500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002014,3002029,'1 ',1.85900E-2,7.90800E-2,3.95500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002015,3002037,'1 ',8.62000E-3,3.79900E-2,1.76900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005014,3002015,'1 ',9.61000E-3,4.23700E-2,1.97200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002043,3002016,'1 ',5.93000E-3,2.61400E-2,1.21700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002069,3002016,'1 ',8.40000E-3,3.70500E-2,1.72500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002017,3002096,'1 ',2.53000E-3,3.06800E-2,2.03836E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002017,3002127,'1 ',8.90000E-4,1.08100E-2,7.18460E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002018,3002093,'1 ',1.16300E-2,5.12500E-2,2.38600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002045,3002020,'1 ',9.70000E-4,5.48000E-3,2.95000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002055,3002020,'1 ',1.02000E-3,7.44000E-3,4.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002113,3002021,'1 ',1.00000E-4,1.24000E-3,8.20700E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002022,3002040,'1 ',2.20700E-2,9.39100E-2,4.69700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002064,3002022,'1 ',5.58000E-3,3.15600E-2,1.69700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002025,3002055,'1 ',2.30000E-3,1.01600E-2,4.73000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002067,3002025,'1 ',3.17000E-3,1.40000E-2,6.51000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002058,3002026,'1 ',2.47500E-2,1.05260E-1,5.26400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002128,3002026,'1 ',1.20700E-2,5.31800E-2,2.47500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002027,3002090,'1 ',1.69200E-2,7.45500E-2,3.47000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002028,3002045,'1 ',3.63000E-3,2.12900E-2,1.06300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002028,3002109,'1 ',1.02600E-2,4.52000E-2,2.10400E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002112,3002028,'1 ',3.69000E-3,2.16100E-2,1.07900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002030,3002106,'1 ',1.18000E-2,5.19900E-2,2.42000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002122,3002030,'1 ',7.37000E-3,4.32000E-2,2.15700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002031,3002048,'1 ',2.39800E-2,1.05670E-1,4.91900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002031,3002087,'1 ',2.17700E-2,9.25900E-2,4.63100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002032,3002114,'1 ',1.09700E-2,4.83400E-2,2.25000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002122,3002032,'1 ',1.41400E-2,6.23200E-2,2.90100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002129,3002033,'1 ',5.22000E-3,2.29800E-2,1.07000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002033,3005288,'1 ',9.25000E-3,3.93500E-2,1.96800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002034,3002043,'1 ',4.39000E-3,1.86700E-2,9.34000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002046,3002034,'1 ',4.68000E-3,1.99300E-2,9.97000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002035,3002066,'1 ',1.41100E-2,8.27200E-2,4.13100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002035,3002091,'1 ',1.86300E-2,1.05280E-1,5.66300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002036,3002055,'1 ',2.16000E-3,9.20000E-3,4.60000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002036,3002082,'1 ',2.36000E-3,1.00300E-2,5.02000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002037,3002065,'1 ',4.15000E-3,2.43400E-2,1.21600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002110,3002037,'1 ',3.07000E-3,1.79800E-2,8.98000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002081,3002038,'1 ',6.39000E-3,3.74800E-2,1.87100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002039,3002086,'1 ',8.45000E-3,3.72500E-2,1.73400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005285,3002039,'1 ',5.69000E-3,3.33400E-2,1.66500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002039,3005455,'1 ',3.71000E-3,2.17300E-2,1.08500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002040,3002114,'1 ',2.33500E-2,9.93200E-2,4.96700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002121,3002040,'1 ',8.94000E-3,3.93800E-2,1.83300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002041,3002058,'1 ',1.36000E-2,5.78600E-2,2.89300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002065,3002044,'1 ',1.02100E-2,4.49700E-2,2.09300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002044,3002102,'1 ',1.46500E-2,6.45300E-2,3.00400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002063,3002046,'1 ',3.63000E-3,2.05100E-2,1.10300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002092,3002047,'1 ',3.76000E-3,2.20300E-2,1.10000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002079,3002048,'1 ',2.94400E-2,1.29730E-1,6.03900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002049,3002061,'1 ',9.12000E-3,5.34900E-2,2.67100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002090,3002050,'1 ',2.37700E-2,1.04750E-1,4.87600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002050,3005268,'1 ',1.27300E-2,5.41200E-2,2.70700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002080,3002051,'1 ',6.91000E-3,3.90400E-2,2.10000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002051,3002112,'1 ',8.73000E-3,4.93400E-2,2.65400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005285,3002053,'1 ',7.57000E-3,4.28000E-2,2.30200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002053,3005362,'1 ',1.11800E-2,6.55200E-2,3.27200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002127,3002054,'1 ',3.30000E-2,4.30000E-2,2.30000E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002054,3005236,'1 ',8.00000E-4,9.71000E-3,6.45070E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002123,3002058,'1 ',5.24000E-3,2.31000E-2,1.07500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002060,3002064,'1 ',6.08000E-3,3.56200E-2,1.77900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005136,3002060,'1 ',4.21000E-3,2.46800E-2,1.23200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002092,3002063,'1 ',4.09000E-3,2.39700E-2,1.19700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002126,3002065,'1 ',7.12000E-3,4.02500E-2,2.16500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002073,3002066,'1 ',1.08700E-2,6.37100E-2,3.18100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002068,3002067,'1 ',9.95000E-3,5.83200E-2,2.91200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002068,3002088,'1 ',1.35000E-3,7.92000E-3,3.96000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002069,3002072,'1 ',5.57000E-3,3.26700E-2,1.63100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002069,3005074,'1 ',1.02000E-2,4.49300E-2,2.09200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002088,3002070,'1 ',2.35000E-3,1.37600E-2,6.87000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002070,3005237,'1 ',7.27000E-3,3.09500E-2,1.54800E-2, 245.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002072,3002102,'1 ',8.40000E-3,4.92500E-2,2.46000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002087,3002073,'1 ',1.90800E-2,8.40900E-2,3.91400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002073,3003079,'1 ',1.37700E-2,8.07300E-2,4.03100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003115,3002074,'1 ',5.20000E-3,2.97200E-2,4.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002077,3002110,'1 ',2.18000E-3,1.27800E-2,6.38000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002077,3002133,'1 ',3.07000E-3,1.79800E-2,8.98000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002086,3002080,'1 ',1.33800E-2,5.89600E-2,2.74500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002133,3002080,'1 ',1.23600E-2,7.24400E-2,3.61800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002081,3002129,'1 ',1.25700E-2,5.34900E-2,2.67500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002090,3002121,'1 ',1.76300E-2,7.50000E-2,3.75100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002097,3003096,'1 ',5.46000E-3,5.67900E-2,1.93510E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002101,3005083,'1 ',5.90000E-4,7.21000E-3,4.78760E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002102,3002107,'1 ',1.56000E-3,1.13900E-2,6.46000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002124,3002106,'1 ',4.85000E-3,2.84200E-2,1.41900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002106,3002129,'1 ',4.24000E-3,1.80300E-2,9.02000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002107,3002125,'1 ',1.09000E-2,6.39300E-2,3.19200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002130,3002108,'1 ',9.45000E-3,4.02200E-2,2.01200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005472,3002108,'1 ',1.61900E-2,7.13800E-2,3.32300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002111,3005187,'1 ',1.31900E-2,5.81100E-2,2.70500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002111,3005472,'1 ',2.19600E-2,9.67600E-2,4.50400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005049,3002113,'1 ',5.30000E-4,1.08700E-2,7.58210E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002113,3008126,'1 ',5.80000E-4,1.19800E-2,8.35330E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005450,3002124,'1 ',5.19000E-3,2.93300E-2,1.57800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002125,3005078,'1 ',9.81000E-3,4.32300E-2,2.01200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002125,3005215,'1 ',3.41000E-3,1.99900E-2,9.98000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002126,3005220,'1 ',3.80000E-3,2.22600E-2,1.11200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002127,3005164,'1 ',1.00000E-2,1.00000E-1,3.00000E0,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002129,3005141,'1 ',4.46000E-3,2.61700E-2,1.30700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003021,3002131,'1 ',2.14300E-2,9.37400E-2,1.42800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003001,3006177,'1 ',6.53000E-3,6.37800E-2,1.22720E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006285,3003001,'1 ',6.39000E-3,4.56600E-2,8.32400E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003002,3003107,'1 ',1.28300E-2,7.32700E-2,1.10100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003003,3003103,'1 ',1.07100E-2,4.44100E-2,7.54000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003141,3003003,'1 ',2.48000E-3,1.08500E-2,1.65000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003005,3003052,'1 ',7.28600E-2,1.78110E-1,2.33200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003126,3003005,'1 ',2.21000E-2,1.32720E-1,1.80100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003006,3003049,'1 ',1.78400E-2,7.95000E-2,1.16600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003145,3003006,'1 ',1.72100E-2,7.13900E-2,1.21100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003007,3003013,'1 ',2.82000E-2,1.23340E-1,1.87800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003007,3003137,'1 ',8.69000E-3,3.87300E-2,5.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003007,3003145,'1 ',1.57100E-2,8.97100E-2,1.34800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003008,3003036,'1 ',3.57500E-2,1.48310E-1,2.51700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003140,3003008,'1 ',2.78000E-2,1.23890E-1,1.81700E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003143,3003008,'1 ',4.38900E-2,1.07300E-1,1.40500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003009,3003024,'1 ',2.85000E-2,1.71170E-1,2.32300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003146,3003009,'1 ',3.53900E-2,1.46830E-1,2.49200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003010,3003076,'1 ',2.70400E-2,1.62390E-1,2.20400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003093,3003010,'1 ',2.32500E-2,1.39600E-1,1.89400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003011,3003012,'1 ',1.81400E-2,1.03600E-1,1.55700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003011,3003124,'1 ',2.40900E-2,1.37600E-1,2.06800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003012,3006226,'1 ',1.81500E-2,1.03690E-1,1.55800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003013,3003077,'1 ',8.33000E-3,5.00000E-2,6.79000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003014,3003124,'1 ',4.52200E-2,1.97790E-1,3.01200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006212,3003014,'1 ',1.22900E-2,5.48100E-2,8.04000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003015,3003121,'1 ',5.27000E-3,3.16200E-2,4.29000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003015,3003127,'1 ',1.14800E-2,6.56000E-2,9.86000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003015,3003128,'1 ',7.52000E-3,4.51300E-2,6.12000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003016,3003083,'1 ',9.19000E-3,5.25200E-2,7.89000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003016,3003103,'1 ',8.83000E-3,3.66200E-2,6.21000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003016,3003131,'1 ',3.76500E-2,9.20300E-2,1.20500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003139,3003016,'1 ',2.92700E-2,1.21430E-1,2.06100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003018,3003050,'1 ',1.39500E-2,1.36380E-1,2.62400E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003018,3003058,'1 ',9.10000E-3,8.89000E-2,1.71040E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003024,3003019,'1 ',1.37800E-2,7.86900E-2,1.18200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003114,3003019,'1 ',1.05400E-2,7.34500E-2,1.20100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003114,3003019,'2 ',1.05400E-2,7.34500E-2,1.20100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003049,3003021,'1 ',1.08600E-2,7.56500E-2,1.23700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005397,3003021,'1 ',2.08200E-2,9.27700E-2,1.36000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003033,3003022,'1 ',6.61100E-2,1.61580E-1,2.11600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003085,3003022,'1 ',1.23300E-2,7.03900E-2,1.05800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003049,3003023,'1 ',1.65600E-2,7.38000E-2,1.08200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003023,3003067,'1 ',9.72600E-2,2.37740E-1,3.11300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003023,3003115,'1 ',3.50900E-2,2.10730E-1,2.86000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003035,3003025,'1 ',5.58200E-2,1.36430E-1,1.78600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003025,3003036,'1 ',4.01000E-2,1.66370E-1,2.82300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003025,3003101,'1 ',2.80900E-2,1.22880E-1,1.87100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003026,3005395,'1 ',2.27000E-3,1.62500E-2,2.96300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003027,3003102,'1 ',2.46700E-2,5.92600E-2,8.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003147,3003029,'1 ',1.18700E-2,6.78100E-2,1.01900E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003029,3005241,'1 ',1.23200E-2,5.11300E-2,8.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003030,3003072,'1 ',8.85000E-3,5.05700E-2,7.60000E-3, 190.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003114,3003030,'1 ',2.64600E-2,1.09770E-1,1.86300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003054,3003031,'1 ',3.28800E-2,8.03700E-2,1.05200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003031,3003070,'1 ',3.73100E-2,9.12100E-2,1.19400E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003031,3003140,'1 ',2.07300E-2,9.06700E-2,1.38100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003032,3003094,'1 ',5.83000E-3,4.06500E-2,6.64000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003099,3003032,'1 ',7.03000E-3,3.07600E-2,4.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003136,3003033,'1 ',6.96000E-3,1.67200E-2,2.27000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003035,3003066,'1 ',8.31700E-2,2.03300E-1,2.66200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003036,3003066,'1 ',3.43400E-2,1.96120E-1,2.94700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003078,3003037,'1 ',1.25000E-3,1.22300E-2,2.35400E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003037,3003088,'1 ',8.95000E-3,8.74600E-2,1.68280E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003038,3003080,'1 ',7.68000E-3,4.38400E-2,6.59000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003085,3003038,'1 ',4.71000E-3,2.82500E-2,3.83000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003072,3003040,'1 ',2.20600E-2,9.15300E-2,1.55300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003139,3003040,'1 ',1.92200E-2,8.56300E-2,1.25600E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003041,3003046,'1 ',3.10000E-3,2.00000E-2,5.83200E-2, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003041,3003058,'1 ',3.47000E-3,2.48100E-2,4.52300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003042,3003064,'1 ',2.14600E-2,9.56200E-2,1.40200E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003111,3003042,'1 ',1.08100E-2,4.81600E-2,7.06000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003046,3003078,'1 ',3.16000E-3,3.09000E-2,5.94600E-2, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003082,3003046,'1 ',3.13000E-3,3.06200E-2,5.89100E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003047,3003064,'1 ',1.36900E-2,4.50000E-2,4.46000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003129,3003047,'1 ',2.11600E-2,5.17300E-2,6.77000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003048,3005045,'1 ',1.10000E-3,1.30000E-2,6.30000E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003048,3005045,'2 ',1.10000E-3,1.30000E-2,6.30000E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003048,3005120,'1 ',1.30000E-3,1.50000E-2,1.02000E0,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003048,3005394,'1 ',1.30000E-3,1.50000E-2,1.02000E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004014,3003050,'1 ',1.66500E-2,1.62720E-1,3.13090E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003052,3003093,'1 ',3.72700E-2,2.23820E-1,3.03700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003052,3003107,'1 ',1.62900E-2,9.77900E-2,1.32700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003058,3003053,'1 ',3.00000E-3,3.00000E-2,6.00000E-2,1000.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003082,3003053,'1 ',1.52000E-3,1.49000E-2,2.86700E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003053,3003088,'1 ',3.33000E-3,3.46600E-2,1.18120E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003053,3003088,'2 ',3.33000E-3,3.46600E-2,1.18120E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003059,3003111,'1 ',1.91200E-2,4.67200E-2,6.12000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003064,3003141,'1 ',1.21800E-2,5.05100E-2,8.57000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003066,3003142,'1 ',3.03700E-2,1.73470E-1,2.60700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003067,3003070,'1 ',1.17500E-2,6.71200E-2,1.00900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003067,3003094,'1 ',1.57600E-2,7.02500E-2,1.03000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003067,3003141,'1 ',1.17500E-2,5.23400E-2,7.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003069,3003077,'1 ',1.59900E-2,9.13200E-2,1.37200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003069,3003140,'1 ',1.35400E-2,3.31100E-2,4.34000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003070,3003131,'1 ',5.69000E-3,2.53500E-2,3.72000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003142,3003072,'1 ',1.95800E-2,1.11840E-1,1.68100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003073,3003076,'1 ',1.65700E-2,9.95300E-2,1.35100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003123,3003073,'1 ',1.21200E-2,6.92100E-2,1.04000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003073,3004002,'1 ',3.28600E-2,1.87690E-1,2.82000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003132,3003075,'1 ',7.58200E-2,1.85320E-1,2.42700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003075,3003138,'1 ',7.47000E-2,1.82590E-1,2.39100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003077,3003099,'1 ',5.91000E-3,3.37700E-2,5.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003077,3003131,'1 ',1.52300E-2,6.78600E-2,9.95000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003078,3003133,'1 ',4.20000E-3,3.00300E-2,5.47500E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003134,3003079,'1 ',1.34700E-2,5.93600E-2,2.76300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003137,3003083,'1 ',8.24000E-3,3.60500E-2,5.49000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003085,3003128,'1 ',6.90000E-3,1.68700E-2,2.21000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005395,3003088,'1 ',2.37000E-3,2.46000E-2,8.38300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005395,3003088,'2 ',2.37000E-3,2.46000E-2,8.38300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003089,3005334,'1 ',9.40000E-3,5.51200E-2,2.75200E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003102,3003091,'1 ',4.02000E-3,2.41600E-2,3.28000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003091,3003125,'1 ',1.16400E-2,2.79600E-2,3.79000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003137,3003094,'1 ',1.80000E-2,4.39900E-2,5.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003133,3003096,'1 ',3.80000E-3,2.71800E-2,4.95500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003109,3003097,'1 ',3.25000E-3,2.26300E-2,3.70000E-3, 340.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003099,3003100,'1 ',1.86900E-2,8.32900E-2,1.22100E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003100,3003102,'1 ',1.50000E-2,8.80000E-2,1.20000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003125,3003100,'1 ',1.62000E-2,7.08600E-2,1.07900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003104,3003101,'1 ',1.39500E-2,7.96600E-2,1.19700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006360,3003101,'1 ',3.35300E-2,8.19500E-2,1.07300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006156,3003104,'1 ',1.78500E-2,7.95300E-2,1.16600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003108,3003147,'1 ',3.43200E-2,8.38900E-2,1.09800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003108,3006065,'1 ',2.03400E-2,1.16190E-1,1.74600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003116,3003115,'1 ',2.11500E-2,8.77300E-2,1.48900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003116,3003136,'1 ',1.16800E-2,7.01500E-2,9.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004002,3003119,'1 ',2.21500E-2,1.33020E-1,1.80500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004188,3003119,'1 ',2.70000E-2,1.54200E-1,2.31700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003121,3003129,'1 ',9.54000E-3,3.95600E-2,6.71000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003121,3003145,'1 ',2.93600E-2,1.30850E-1,1.91900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003126,3003123,'1 ',5.93600E-2,1.45110E-1,1.90000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006286,3003124,'1 ',1.80000E-2,1.00000E-1,1.60000E-2, 100.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003126,3006059,'1 ',4.24100E-2,1.01870E-1,1.38200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003141,3003127,'1 ',5.95000E-3,2.65100E-2,3.89000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003132,3003144,'1 ',4.22500E-2,1.03270E-1,1.35200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003138,3003142,'1 ',2.53400E-2,1.44710E-1,2.17500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003138,3003146,'1 ',3.67400E-2,1.60700E-1,2.44700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003144,3003143,'1 ',4.46300E-2,1.09090E-1,1.42800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004003,3004040,'1 ',1.20900E-2,7.80900E-2,1.49000E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004103,3004003,'1 ',8.38000E-3,5.41400E-2,1.03300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004103,3004003,'2 ',8.38000E-3,5.41400E-2,1.03300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004128,3004003,'1 ',1.29600E-2,9.02800E-2,1.47600E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004014,3004004,'1 ',6.00000E-3,6.00000E-2,1.15000E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004113,3004004,'1 ',4.56000E-3,3.25500E-2,5.93400E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004022,3004005,'1 ',2.73400E-2,1.13430E-1,1.92500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004114,3004005,'1 ',1.98900E-2,1.13620E-1,1.70700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004006,3004011,'1 ',2.69000E-2,1.17660E-1,1.79200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004006,3004197,'1 ',6.24000E-3,4.34400E-2,7.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004007,3004027,'1 ',3.48000E-3,2.08900E-2,2.84000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004007,3004034,'1 ',8.73000E-3,3.89200E-2,5.71000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004007,3004122,'1 ',4.69000E-3,2.09100E-2,3.07000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004008,3006112,'1 ',1.36300E-2,7.78200E-2,1.16900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006155,3004008,'1 ',1.48200E-2,6.60500E-2,9.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004008,3006346,'1 ',1.17400E-2,5.22900E-2,7.67000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004152,3004009,'1 ',5.42000E-3,3.49800E-2,6.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004152,3004009,'2 ',5.42000E-3,3.49800E-2,6.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004165,3004009,'1 ',3.15000E-3,2.03200E-2,3.88000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004165,3004009,'2 ',3.15000E-3,2.03200E-2,3.88000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004011,3004185,'1 ',3.11200E-2,1.36150E-1,2.07300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004034,3004012,'1 ',1.62500E-2,9.75900E-2,1.32400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004012,3004103,'1 ',2.48500E-2,1.41920E-1,2.13300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004012,3004121,'1 ',1.29600E-2,7.78100E-2,1.05600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004012,3004171,'1 ',2.50200E-2,1.11520E-1,1.63500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004013,3004089,'1 ',1.43700E-2,9.28100E-2,1.77100E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004107,3004013,'1 ',2.62300E-2,6.41300E-2,8.40000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004013,3004122,'1 ',3.12000E-3,1.78400E-2,2.68000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004014,3004131,'1 ',1.66900E-2,1.19260E-1,2.17440E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004188,3004015,'1 ',3.53800E-2,2.12430E-1,2.88300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004016,3004023,'1 ',1.22800E-2,7.37400E-2,1.00100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004117,3004016,'1 ',1.70900E-2,7.09000E-2,1.20300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004081,3004017,'1 ',2.17000E-3,1.51500E-2,2.48000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004081,3004017,'2 ',2.17000E-3,1.51500E-2,2.48000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004017,3004087,'1 ',5.68000E-3,2.53100E-2,3.71000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004017,3004123,'1 ',4.92000E-3,3.42600E-2,5.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004018,3004037,'1 ',1.37100E-2,6.10700E-2,8.96000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004149,3004018,'1 ',1.47200E-2,6.56100E-2,9.62000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004019,3004067,'1 ',9.19000E-3,6.27600E-2,1.06800E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004019,3004067,'2 ',9.19000E-3,6.27600E-2,1.06800E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004019,3004121,'1 ',2.02600E-2,4.95200E-2,6.48000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004051,3004020,'1 ',1.60200E-2,1.09450E-1,1.86200E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004051,3004020,'2 ',1.60200E-2,1.09450E-1,1.86200E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004020,3004123,'1 ',8.03000E-3,3.57700E-2,5.25000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004150,3004020,'1 ',4.18000E-3,2.91200E-2,4.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004150,3004020,'2 ',4.18000E-3,2.91200E-2,4.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004089,3004021,'1 ',1.21900E-2,5.32900E-2,8.12000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004021,3004167,'1 ',9.65000E-3,4.29900E-2,6.30000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004187,3004022,'1 ',2.50100E-2,1.03760E-1,1.76100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006112,3004023,'1 ',4.15200E-2,1.01490E-1,1.32900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004131,3004024,'1 ',6.11000E-3,5.97400E-2,1.14950E-1, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006263,3004024,'1 ',7.54000E-3,5.38600E-2,9.82000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004025,3004117,'1 ',3.07000E-3,1.98100E-2,3.78000E-3, 260.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004027,3004088,'1 ',2.76000E-3,1.88300E-2,3.20000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004027,3004088,'2 ',2.76000E-3,1.88300E-2,3.20000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004028,3007043,'1 ',2.86000E-3,2.04500E-2,3.72800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004028,3007274,'1 ',2.80000E-4,2.95000E-3,1.00600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004028,3007274,'2 ',2.80000E-4,2.95000E-3,1.00600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004029,3006253,'1 ',1.20100E-2,7.76000E-2,1.48000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007275,3004029,'1 ',3.21000E-3,1.40700E-2,2.14000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004031,3004043,'1 ',4.12100E-2,1.80280E-1,2.74600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004147,3004031,'1 ',2.05300E-2,8.98000E-2,1.36800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004051,3004032,'1 ',2.10900E-2,5.15400E-2,6.75000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004141,3004032,'1 ',1.93100E-2,8.60500E-2,1.26200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004033,3004101,'1 ',3.60000E-3,1.60000E-2,3.00000E-3, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004033,3004147,'1 ',9.84000E-3,6.85400E-2,1.12000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004033,3004147,'2 ',9.84000E-3,6.85400E-2,1.12000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004033,3004190,'1 ',3.97000E-3,1.64800E-2,2.80000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004034,3004154,'1 ',1.50600E-2,1.02890E-1,1.75100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004064,3004035,'1 ',5.06000E-3,2.09900E-2,3.56000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004035,3004150,'1 ',2.43100E-2,5.94200E-2,7.78000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004132,3004036,'1 ',3.45500E-2,1.53960E-1,2.25800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004036,3004189,'1 ',5.90100E-2,1.44240E-1,1.88900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004037,3004054,'1 ',9.75000E-3,5.85400E-2,7.94000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004099,3004037,'1 ',1.61700E-2,7.07500E-2,1.07700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004054,3004038,'1 ',1.09300E-2,6.56100E-2,8.90000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004038,3004125,'1 ',1.63500E-2,9.34100E-2,1.40400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004038,3004178,'1 ',3.18100E-2,7.77500E-2,1.01800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004073,3004039,'1 ',2.20000E-4,2.24000E-3,7.64000E-3, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004073,3004039,'2 ',2.20000E-4,2.24000E-3,7.64000E-3, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004039,3004151,'1 ',7.65000E-3,7.95600E-2,2.71110E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004039,3004151,'2 ',7.65000E-3,7.95600E-2,2.71110E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004039,3004151,'3 ',7.65000E-3,7.95600E-2,2.71110E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004074,3004040,'1 ',1.48000E-3,9.57000E-3,1.83000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004074,3004040,'2 ',1.48000E-3,9.57000E-3,1.83000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004074,3004040,'3 ',1.48000E-3,9.57000E-3,1.83000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004079,3004040,'1 ',4.57000E-3,3.18600E-2,5.21000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004079,3004040,'2 ',4.57000E-3,3.18600E-2,5.21000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004079,3004040,'3 ',4.57000E-3,3.18600E-2,5.21000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004073,3004041,'1 ',1.90000E-3,1.97100E-2,6.71700E-2, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004073,3004041,'2 ',1.90000E-3,1.97100E-2,6.71700E-2, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004088,3004042,'1 ',3.12000E-3,2.01500E-2,3.84000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004088,3004042,'2 ',3.12000E-3,2.01500E-2,3.84000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004107,3004042,'1 ',2.98000E-3,1.92500E-2,3.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004107,3004042,'2 ',2.98000E-3,1.92500E-2,3.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004043,3004119,'1 ',1.21800E-2,5.42800E-2,7.96000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004044,3004119,'1 ',2.64000E-3,1.80400E-2,3.07000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004185,3004044,'1 ',3.11700E-2,1.38910E-1,2.03700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004048,3004154,'1 ',4.08000E-3,2.78400E-2,4.74000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004048,3004155,'1 ',3.35000E-3,2.33200E-2,3.81000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004048,3004155,'2 ',3.35000E-3,2.33200E-2,3.81000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004086,3004049,'1 ',9.27000E-3,4.05300E-2,6.17000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004049,3004194,'1 ',3.79000E-3,2.64300E-2,4.32000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004049,3004194,'2 ',3.79000E-3,2.64300E-2,4.32000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004127,3004051,'1 ',1.55400E-2,8.87600E-2,1.33400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004053,3004152,'1 ',9.10000E-3,6.21300E-2,1.05700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004053,3004152,'2 ',9.10000E-3,6.21300E-2,1.05700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004053,3004191,'1 ',2.28900E-2,1.47830E-1,2.82000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004053,3004191,'2 ',2.28900E-2,1.47830E-1,2.82000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004055,3004078,'1 ',4.54000E-3,3.10400E-2,5.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004055,3004078,'2 ',4.54000E-3,3.10400E-2,5.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004055,3004109,'1 ',1.14100E-2,4.99100E-2,7.60000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004055,3004145,'1 ',3.70000E-3,2.57700E-2,4.21000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004055,3004145,'2 ',3.70000E-3,2.57700E-2,4.21000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004056,3004158,'1 ',1.24000E-3,1.28700E-2,4.38700E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004056,3004181,'1 ',1.17000E-3,1.14600E-2,2.20400E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004108,3004057,'1 ',2.71000E-3,1.74800E-2,3.34000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004108,3004057,'2 ',2.71000E-3,1.74800E-2,3.34000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004057,3004145,'1 ',5.63000E-3,3.92400E-2,6.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004057,3004145,'2 ',5.63000E-3,3.92400E-2,6.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004069,3004064,'1 ',9.89000E-3,2.37600E-2,3.22000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004064,3004099,'1 ',9.46000E-3,6.45900E-2,1.09900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004064,3004099,'2 ',9.46000E-3,6.45900E-2,1.09900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004064,3004104,'1 ',6.22000E-3,4.01700E-2,7.66000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004064,3004104,'2 ',6.22000E-3,4.01700E-2,7.66000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004066,3004068,'1 ',1.30000E-2,5.79700E-2,8.50000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004066,3004107,'1 ',3.16000E-3,2.04300E-2,3.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004066,3004107,'2 ',3.16000E-3,2.04300E-2,3.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004111,3004067,'1 ',3.46000E-3,2.36200E-2,4.02000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004194,3004067,'1 ',4.73000E-3,3.29400E-2,5.39000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004194,3004067,'2 ',4.73000E-3,3.29400E-2,5.39000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004194,3004067,'3 ',4.73000E-3,3.29400E-2,5.39000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004068,3004103,'1 ',9.73000E-3,5.55500E-2,8.35000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004068,3004186,'1 ',1.85500E-2,8.26800E-2,1.21200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004069,3004072,'1 ',6.81000E-3,3.89200E-2,5.85000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004070,3004183,'1 ',2.00000E-3,2.00000E-2,7.00000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004070,3004192,'1 ',1.37000E-3,1.42100E-2,4.84300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004070,3004192,'2 ',1.37000E-3,1.42100E-2,4.84300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004106,3004071,'1 ',9.00000E-3,4.01000E-2,5.88000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004072,3004156,'1 ',6.71000E-3,2.78000E-2,4.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004072,3004168,'1 ',2.84000E-3,1.98100E-2,3.24000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004072,3004168,'2 ',2.84000E-3,1.98100E-2,3.24000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004146,3004073,'1 ',6.00000E-3,6.00000E-2,1.15000E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004073,3004183,'1 ',1.01500E-2,7.24800E-2,1.32140E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004192,3004073,'1 ',6.20000E-3,6.44900E-2,2.19750E-1, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004155,3004074,'1 ',1.01300E-2,5.78600E-2,8.69000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004120,3004078,'1 ',3.25000E-3,1.94900E-2,2.65000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004078,3004180,'1 ',1.56900E-2,8.95900E-2,1.34600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004079,3004157,'1 ',3.38000E-3,2.30800E-2,3.93000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004079,3004157,'2 ',3.38000E-3,2.30800E-2,3.93000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004140,3004080,'1 ',4.21000E-3,4.37700E-2,1.49170E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004080,3004151,'1 ',4.84000E-3,5.03300E-2,1.71510E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004080,3004181,'1 ',4.09000E-3,3.99400E-2,7.68600E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004183,3004080,'1 ',2.00000E-3,2.00000E-2,7.00000E-2, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004086,3004106,'1 ',2.19200E-2,9.59200E-2,1.46100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004110,3004086,'1 ',1.64100E-2,7.17900E-2,1.09300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004156,3004087,'1 ',5.63000E-3,2.46300E-2,3.75000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004089,3004194,'1 ',1.63700E-2,6.79300E-2,1.15300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004169,3004099,'1 ',9.15000E-3,6.25000E-2,1.06300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004169,3004099,'2 ',9.15000E-3,6.25000E-2,1.06300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004100,3004120,'1 ',1.86000E-3,7.73000E-3,1.31000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004150,3004100,'1 ',2.16000E-3,1.39300E-2,2.66000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004150,3004100,'2 ',2.16000E-3,1.39300E-2,2.66000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004168,3004100,'1 ',1.85000E-3,1.28700E-2,2.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004168,3004100,'2 ',1.85000E-3,1.28700E-2,2.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004168,3004100,'3 ',1.85000E-3,1.28700E-2,2.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004175,3004101,'1 ',1.93100E-2,8.01300E-2,1.36000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004197,3004101,'1 ',2.02200E-2,9.01100E-2,1.32100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004126,3004102,'1 ',4.11000E-3,2.65200E-2,5.06000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004126,3004102,'2 ',4.11000E-3,2.65200E-2,5.06000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004102,3004171,'1 ',6.34000E-3,4.33400E-2,7.37000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004102,3004171,'2 ',6.34000E-3,4.33400E-2,7.37000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004145,3004104,'1 ',1.29400E-2,3.10900E-2,4.22000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004170,3004108,'1 ',8.18000E-3,3.58000E-2,5.45000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004109,3004156,'1 ',3.73000E-3,2.12700E-2,3.20000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004110,3004171,'1 ',2.88600E-2,1.19740E-1,2.03200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004186,3004111,'1 ',8.61000E-3,3.84000E-2,5.63000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004124,3004112,'1 ',1.93200E-2,1.31960E-1,2.24500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004124,3004112,'2 ',1.93200E-2,1.31960E-1,2.24500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004112,3004141,'1 ',6.60000E-3,4.59900E-2,7.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004112,3004141,'2 ',6.60000E-3,4.59900E-2,7.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004146,3004113,'1 ',2.50000E-3,2.44800E-2,4.71100E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004190,3004114,'1 ',2.37000E-3,1.61600E-2,2.75000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004190,3004114,'2 ',2.37000E-3,1.61600E-2,2.75000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004117,3004172,'1 ',1.48900E-2,6.17600E-2,1.04800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004139,3004118,'1 ',1.47000E-2,8.39500E-2,1.26200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004148,3004118,'1 ',2.46000E-2,1.40510E-1,2.11100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004164,3004119,'1 ',2.45300E-2,1.67600E-1,2.85100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004122,3004157,'1 ',3.13000E-3,2.18300E-2,3.57000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004122,3004157,'2 ',3.13000E-3,2.18300E-2,3.57000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004123,3004180,'1 ',1.63700E-2,9.82600E-2,1.33300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004128,3004124,'1 ',2.04400E-2,1.32010E-1,2.51800E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004128,3004124,'2 ',2.04400E-2,1.32010E-1,2.51800E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006264,3004125,'1 ',3.21800E-2,7.86500E-2,1.03000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004193,3004126,'1 ',5.22000E-3,3.64000E-2,5.95000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004193,3004126,'2 ',5.22000E-3,3.64000E-2,5.95000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004193,3004126,'3 ',5.22000E-3,3.64000E-2,5.95000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004144,3004127,'1 ',2.10100E-2,1.26160E-1,1.71200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004129,3004130,'1 ',3.74800E-2,9.00200E-2,1.22200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004129,3004176,'1 ',2.35900E-2,1.41660E-1,1.92200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004130,3004179,'1 ',1.38600E-2,7.91600E-2,1.19000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004131,3006308,'1 ',7.39000E-3,5.28100E-2,9.62800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004132,3004143,'1 ',2.00600E-2,8.32400E-2,1.41300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006357,3004132,'1 ',1.82700E-2,7.99400E-2,1.21700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004139,3004144,'1 ',8.82000E-3,5.03800E-2,7.57000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004139,3004169,'1 ',1.14400E-2,5.00200E-2,7.62000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004140,3004151,'1 ',4.11000E-3,2.93600E-2,5.35300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004140,3004196,'1 ',1.63900E-2,1.17060E-1,2.13420E-1, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004141,3004165,'1 ',1.97500E-2,8.19400E-2,1.39000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004189,3004143,'1 ',2.76100E-2,1.14550E-1,1.94400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004146,3004196,'1 ',2.41000E-3,2.50600E-2,8.54000E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004146,3004196,'2 ',2.41000E-3,2.50600E-2,8.54000E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004148,3004179,'1 ',3.14900E-2,1.89100E-1,2.56600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004173,3004149,'1 ',2.61200E-2,1.16410E-1,1.70700E-2, 170.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004149,3004182,'1 ',7.74000E-3,5.28600E-2,8.99000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004151,3004158,'1 ',6.09000E-3,6.33400E-2,2.15830E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004164,3004155,'1 ',4.12000E-3,2.66100E-2,5.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004159,3004168,'1 ',5.70000E-4,3.94000E-3,6.40000E-4, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004159,3004168,'2 ',5.70000E-4,3.94000E-3,6.40000E-4, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004159,3004168,'3 ',5.70000E-4,3.94000E-3,6.40000E-4, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004159,3004168,'4 ',5.70000E-4,3.94000E-3,6.40000E-4, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004186,3004167,'1 ',1.45300E-2,6.35900E-2,9.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004180,3004170,'1 ',8.15000E-3,3.56700E-2,5.43000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006221,3004172,'1 ',1.49200E-2,6.52900E-2,9.94000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004172,3006346,'1 ',1.18900E-2,5.20200E-2,7.92000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007030,3004173,'1 ',2.38200E-2,1.04230E-1,1.58700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006015,3004174,'1 ',7.22000E-3,2.99500E-2,5.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006276,3004174,'1 ',1.17300E-2,4.86500E-2,8.26000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004176,3004175,'1 ',2.19400E-2,9.59800E-2,1.46200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004178,3006253,'1 ',2.65600E-2,1.16180E-1,1.76900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007274,3004181,'1 ',1.01100E-2,7.22500E-2,1.31720E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004191,3004184,'1 ',1.22300E-2,8.35800E-2,1.42200E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004191,3004184,'2 ',1.22300E-2,8.35800E-2,1.42200E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004184,3004194,'1 ',6.49000E-3,4.52200E-2,7.39000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004184,3004194,'2 ',6.49000E-3,4.52200E-2,7.39000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004187,3004189,'1 ',2.89900E-2,1.26820E-1,1.93100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004195,3006239,'1 ',2.65000E-3,3.21000E-2,2.13231E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005003,3005181,'1 ',2.33000E-3,1.02600E-2,4.78000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005213,3005003,'1 ',1.27000E-3,7.20000E-3,3.87000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005003,3005436,'1 ',4.55000E-3,1.93600E-2,9.68000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005004,3005426,'1 ',7.57000E-3,4.27600E-2,2.30000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005476,3005004,'1 ',4.00000E-3,2.26000E-2,1.21600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005133,3005005,'1 ',8.46000E-3,3.59800E-2,1.80000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005005,3005435,'1 ',7.39000E-3,3.25600E-2,1.51500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005006,3005072,'1 ',7.40000E-4,5.43000E-3,3.08000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005006,3005072,'2 ',7.40000E-4,5.43000E-3,3.08000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005006,3005072,'3 ',7.40000E-4,5.43000E-3,3.08000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005289,3005006,'1 ',6.50000E-4,4.98000E-3,2.62000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005289,3005006,'2 ',6.50000E-4,4.98000E-3,2.62000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005006,3005294,'1 ',4.95000E-3,2.10700E-2,1.05400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005007,3005012,'1 ',1.10000E-3,6.45000E-3,3.22000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005165,3005007,'1 ',8.80000E-4,6.48000E-3,3.67000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005134,3005008,'1 ',1.00900E-2,5.70600E-2,3.06900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005347,3005008,'1 ',1.14700E-2,5.05500E-2,2.35300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005396,3005008,'1 ',3.97000E-3,2.90900E-2,1.64800E-2, 400.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005294,3005009,'1 ',1.75000E-3,7.69000E-3,3.58000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005311,3005009,'1 ',1.60000E-3,7.04000E-3,3.28000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005482,3005009,'1 ',1.39000E-3,6.10000E-3,2.84000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005010,3005096,'1 ',1.27000E-3,9.69000E-3,5.09000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005010,3005096,'2 ',1.27000E-3,9.69000E-3,5.09000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005386,3005010,'1 ',1.06000E-3,8.03000E-3,4.22000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005386,3005010,'2 ',1.06000E-3,8.03000E-3,4.22000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005011,3005054,'1 ',7.46000E-3,4.37100E-2,2.18300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008084,3005011,'1 ',5.45000E-3,3.19300E-2,1.59500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005012,3005017,'1 ',6.63000E-3,2.92000E-2,1.35900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005013,3005101,'1 ',7.98000E-3,3.39400E-2,1.69700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005156,3005013,'1 ',6.45000E-3,2.84100E-2,1.32200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005013,3005226,'1 ',7.45000E-3,3.28300E-2,1.52800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005014,3005455,'1 ',5.56000E-3,3.25700E-2,1.62600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005063,3005015,'1 ',2.80000E-4,3.36000E-3,2.23270E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005015,3005164,'1 ',4.40000E-4,5.34000E-3,3.54610E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005361,3005015,'1 ',4.40000E-4,5.30000E-3,3.54600E-1,4352.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005015,3005479,'1 ',5.70000E-4,6.86000E-3,4.55850E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005265,3005016,'1 ',1.28000E-3,9.72000E-3,5.11000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005265,3005016,'2 ',1.28000E-3,9.72000E-3,5.11000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005265,3005016,'3 ',1.28000E-3,9.72000E-3,5.11000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005420,3005016,'1 ',1.35000E-3,1.02800E-2,5.40000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005420,3005016,'2 ',1.35000E-3,1.02800E-2,5.40000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005218,3005017,'1 ',4.80000E-3,2.04100E-2,1.02100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005017,3005315,'1 ',5.23000E-3,2.22500E-2,1.11300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005055,3005018,'1 ',3.40000E-4,4.14000E-3,2.75230E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005018,3005236,'1 ',3.70000E-4,7.53000E-3,5.25030E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005018,3005236,'2 ',3.70000E-4,7.53000E-3,5.25030E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005018,3005413,'1 ',3.40000E-4,6.95000E-3,4.84790E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005019,3005176,'1 ',5.61000E-3,3.28800E-2,1.64200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005021,3005401,'1 ',2.90000E-4,6.00000E-3,4.18360E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005021,3005413,'1 ',5.60000E-4,1.13900E-2,7.94670E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005479,3005021,'1 ',2.10000E-4,4.35000E-3,3.03170E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005249,3005022,'1 ',1.73000E-3,1.31400E-2,6.90000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005249,3005022,'2 ',1.73000E-3,1.31400E-2,6.90000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005306,3005022,'1 ',2.63000E-3,2.00000E-2,1.05000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005306,3005022,'2 ',2.63000E-3,2.00000E-2,1.05000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005022,3005441,'1 ',3.41000E-3,2.59400E-2,1.36200E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005022,3005441,'2 ',3.41000E-3,2.59400E-2,1.36200E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005140,3005024,'1 ',3.81000E-3,1.67900E-2,7.81000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005024,3005182,'1 ',3.00000E-3,1.32300E-2,6.16000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005452,3005024,'1 ',9.23000E-3,5.21700E-2,2.80600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005453,3005025,'1 ',4.95000E-3,3.76800E-2,1.97800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005453,3005025,'2 ',4.95000E-3,3.76800E-2,1.97800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005025,3005473,'1 ',3.22000E-3,2.35700E-2,1.33600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005025,3005473,'2 ',3.22000E-3,2.35700E-2,1.33600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005026,3005104,'1 ',1.40000E-3,1.06300E-2,5.58000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005026,3005104,'2 ',1.40000E-3,1.06300E-2,5.58000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005026,3005375,'1 ',1.36000E-3,7.98000E-3,3.99000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005027,3005098,'1 ',2.94000E-3,1.65900E-2,8.93000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005027,3005469,'1 ',1.57000E-3,1.19600E-2,6.28000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005027,3005469,'2 ',1.57000E-3,1.19600E-2,6.28000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005027,3005481,'1 ',2.06000E-3,1.56400E-2,8.21000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005097,3005028,'1 ',9.60000E-4,7.03000E-3,3.99000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005097,3005028,'2 ',9.60000E-4,7.03000E-3,3.99000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005028,3005233,'1 ',1.65000E-3,9.66000E-3,4.82000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005028,3005478,'1 ',3.94000E-3,1.73600E-2,8.08000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005029,3005142,'1 ',4.77000E-3,2.69900E-2,1.45200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005461,3005029,'1 ',3.76000E-3,2.20200E-2,1.09900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005312,3005030,'1 ',4.23000E-3,2.47800E-2,1.23700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005030,3005430,'1 ',3.26000E-3,2.48000E-2,1.30200E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005031,3005296,'1 ',3.45000E-3,2.02000E-2,1.00900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005408,3005031,'1 ',5.13000E-3,2.26300E-2,1.05400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005032,3005090,'1 ',3.04000E-3,1.71800E-2,9.24000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005214,3005032,'1 ',2.20000E-3,9.69000E-3,4.51000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005032,3005228,'1 ',2.30000E-3,1.75100E-2,9.19000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005032,3005228,'2 ',2.30000E-3,1.75100E-2,9.19000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005329,3005032,'1 ',1.88000E-3,8.29000E-3,3.86000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005033,3005047,'1 ',4.00000E-4,8.14000E-3,5.67600E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005033,3005350,'1 ',1.80000E-4,3.67000E-3,2.55930E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005033,3005384,'1 ',6.00000E-5,1.15000E-3,8.03600E-2,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005034,3005313,'1 ',1.14000E-3,8.36000E-3,4.74000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005034,3005313,'2 ',1.14000E-3,8.36000E-3,4.74000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005034,3005313,'3 ',1.14000E-3,8.36000E-3,4.74000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005371,3005034,'1 ',3.30000E-3,1.93400E-2,9.66000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005043,3005152,'1 ',5.98000E-3,3.50400E-2,1.75000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005043,3005284,'1 ',7.58000E-3,4.44500E-2,2.22000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005044,3005153,'1 ',3.10000E-3,2.36000E-2,1.23900E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005044,3005153,'2 ',3.10000E-3,2.36000E-2,1.23900E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005185,3005044,'1 ',3.20000E-3,2.43100E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005185,3005044,'2 ',3.20000E-3,2.43100E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005045,3005120,'1 ',1.27000E-3,1.53900E-2,1.02213E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005260,3005045,'1 ',5.00000E-4,6.03000E-3,4.00750E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005413,3005045,'1 ',5.50000E-4,6.72000E-3,4.46700E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005286,3005046,'1 ',1.15000E-2,5.06900E-2,2.36000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005047,3005179,'1 ',5.40000E-4,1.09700E-2,7.65120E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005047,3005260,'1 ',7.80000E-4,9.44000E-3,6.27040E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005047,3005444,'1 ',1.90000E-4,2.35000E-3,1.56010E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005480,3005048,'1 ',2.68000E-3,2.03700E-2,1.07000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005480,3005048,'2 ',2.68000E-3,2.03700E-2,1.07000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005480,3005048,'3 ',2.68000E-3,2.03700E-2,1.07000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005480,3005048,'4 ',2.68000E-3,2.03700E-2,1.07000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005049,3005304,'1 ',5.90000E-4,7.13000E-3,4.73540E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005049,3005350,'1 ',7.00000E-4,8.50000E-3,5.64600E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005049,3008074,'1 ',1.42000E-3,2.90300E-2,2.02497E0,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008126,3005049,'1 ',6.00000E-3,1.00000E-2,8.30000E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005454,3005050,'1 ',2.79000E-3,2.12500E-2,1.11600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005454,3005050,'2 ',2.79000E-3,2.12500E-2,1.11600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005052,3008038,'1 ',1.30000E-2,5.40000E-2,2.70000E-2, 186.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005052,3008124,'1 ',1.30000E-2,5.40000E-2,2.70000E-2, 186.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005173,3005053,'1 ',8.80000E-4,6.47000E-3,3.67000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005173,3005053,'2 ',8.80000E-4,6.47000E-3,3.67000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005053,3005357,'1 ',1.18000E-3,8.95000E-3,4.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005053,3005357,'2 ',1.18000E-3,8.95000E-3,4.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005054,3005223,'1 ',5.43000E-3,3.06900E-2,1.65100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005055,3005196,'1 ',3.40000E-4,4.10000E-3,2.75000E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005187,3005056,'1 ',1.35500E-2,5.76500E-2,2.88300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005197,3005056,'1 ',7.50000E-3,4.39700E-2,2.19600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005059,3005426,'1 ',5.07000E-3,2.86800E-2,1.54300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008148,3005059,'1 ',3.96000E-3,3.01200E-2,1.58100E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005060,3008065,'1 ',7.19000E-3,4.10600E-2,6.17000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005063,3005304,'1 ',7.80000E-4,9.50000E-3,6.30800E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005322,3005063,'1 ',2.60000E-4,3.14000E-3,2.08580E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005063,3005401,'1 ',5.00000E-4,1.01600E-2,7.08380E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005064,3005125,'1 ',9.50000E-4,7.21000E-3,3.79000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005064,3005125,'2 ',9.50000E-4,7.21000E-3,3.79000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005064,3005125,'3 ',9.50000E-4,7.21000E-3,3.79000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005064,3005125,'4 ',9.50000E-4,7.21000E-3,3.79000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005143,3005064,'1 ',8.40000E-4,6.42000E-3,3.37000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005143,3005064,'2 ',8.40000E-4,6.42000E-3,3.37000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005143,3005064,'3 ',8.40000E-4,6.42000E-3,3.37000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005070,3005128,'1 ',2.04000E-3,9.02000E-3,4.20000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005425,3005070,'1 ',1.11000E-3,6.51000E-3,3.25000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005138,3005071,'1 ',3.70000E-3,2.16800E-2,1.08300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005071,3005359,'1 ',4.59000E-3,3.48800E-2,1.83100E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005103,3005072,'1 ',1.14000E-3,8.68000E-3,4.56000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005103,3005072,'2 ',1.14000E-3,8.68000E-3,4.56000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005103,3005072,'3 ',1.14000E-3,8.68000E-3,4.56000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005103,3005072,'4 ',1.14000E-3,8.68000E-3,4.56000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005103,3005072,'5 ',1.14000E-3,8.68000E-3,4.56000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005116,3005072,'1 ',1.08000E-3,7.90000E-3,4.48000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005116,3005072,'2 ',1.08000E-3,7.90000E-3,4.48000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005121,3005073,'1 ',5.16000E-3,2.27200E-2,1.05800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005484,3005073,'1 ',1.11000E-2,6.50500E-2,3.24800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005074,3005147,'1 ',4.30000E-3,3.27200E-2,1.71800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005074,3005331,'1 ',3.69000E-3,2.16100E-2,1.07900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005075,3005267,'1 ',2.19400E-2,9.33300E-2,4.66800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005075,3005377,'1 ',2.44900E-2,1.07910E-1,5.02300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005227,3005076,'1 ',5.33000E-3,2.26800E-2,1.13400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008108,3005077,'1 ',9.71000E-3,5.83100E-2,7.91000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005160,3005078,'1 ',3.99000E-3,1.75700E-2,8.18000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005079,3005138,'1 ',1.81000E-3,1.37900E-2,7.24000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005079,3005138,'2 ',1.81000E-3,1.37900E-2,7.24000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005378,3005079,'1 ',1.52000E-3,8.91000E-3,4.45000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005142,3005080,'1 ',5.53000E-3,3.12700E-2,1.68200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005080,3005328,'1 ',8.66000E-3,3.81700E-2,1.77700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005081,3005163,'1 ',5.16000E-3,3.02400E-2,1.51000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005221,3005081,'1 ',5.17000E-3,2.28000E-2,1.06100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005081,3005377,'1 ',6.80000E-3,3.90000E-2,5.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005082,3005086,'1 ',2.19000E-3,1.28300E-2,6.41000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005082,3005330,'1 ',2.14000E-3,1.25300E-2,6.25000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005082,3005440,'1 ',1.07000E-3,6.05000E-3,3.26000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005083,3005295,'1 ',7.00000E-5,1.34000E-3,9.37100E-2,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005083,3005322,'1 ',7.00000E-4,8.53000E-3,5.66460E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005083,3005464,'1 ',2.00000E-4,2.37000E-3,1.57140E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005357,3005084,'1 ',1.49000E-3,1.13400E-2,5.96000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005357,3005084,'2 ',1.49000E-3,1.13400E-2,5.96000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005357,3005084,'3 ',1.49000E-3,1.13400E-2,5.96000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005157,3005085,'1 ',2.29000E-3,1.29300E-2,6.95000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005085,3005468,'1 ',1.81000E-3,7.97000E-3,3.71000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005086,3005177,'1 ',2.88000E-3,1.62900E-2,8.76000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005086,3005210,'1 ',5.27000E-3,2.32300E-2,1.08100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005086,3005447,'1 ',4.51000E-3,1.91700E-2,9.59000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005257,3005087,'1 ',5.96000E-3,2.62600E-2,1.22200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005087,3005345,'1 ',5.69000E-3,3.21700E-2,1.73100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005087,3005348,'1 ',4.80000E-3,2.81400E-2,1.40500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005088,3005290,'1 ',3.28000E-3,1.85100E-2,9.96000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005088,3005393,'1 ',6.14000E-3,3.60200E-2,1.79900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005090,3005122,'1 ',2.77000E-3,1.22000E-2,5.68000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005090,3005230,'1 ',1.89000E-3,8.34000E-3,3.88000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005090,3005311,'1 ',1.67000E-3,9.80000E-3,4.89000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005171,3005091,'1 ',3.11000E-3,1.82300E-2,9.10000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005091,3005257,'1 ',4.94000E-3,2.89400E-2,1.44500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005092,3005186,'1 ',5.39000E-3,3.16200E-2,1.57900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005453,3005092,'1 ',8.49000E-3,3.61100E-2,1.80600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005475,3005092,'1 ',4.72000E-3,2.66500E-2,1.43400E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005093,3005291,'1 ',2.99000E-3,1.75400E-2,8.76000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005332,3005093,'1 ',3.71000E-3,2.17500E-2,1.08600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005093,3005434,'1 ',1.50000E-3,1.14100E-2,5.99000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005093,3005434,'2 ',1.50000E-3,1.14100E-2,5.99000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005094,3005381,'1 ',3.29000E-3,2.50000E-2,1.31200E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005485,3005094,'1 ',2.37000E-3,1.79900E-2,9.45000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005277,3005095,'1 ',3.80000E-3,1.67600E-2,7.80000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005341,3005095,'1 ',2.57000E-3,1.13400E-2,5.28000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005305,3005096,'1 ',1.76000E-3,1.28900E-2,7.30000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005305,3005096,'2 ',1.76000E-3,1.28900E-2,7.30000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005305,3005096,'3 ',1.76000E-3,1.28900E-2,7.30000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005096,3005412,'1 ',2.34000E-3,1.37300E-2,6.86000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005097,3005125,'1 ',7.80000E-4,5.69000E-3,3.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005097,3005125,'2 ',7.80000E-4,5.69000E-3,3.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005098,3005453,'1 ',5.29000E-3,4.02600E-2,2.11400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005098,3005475,'1 ',1.19100E-2,5.06600E-2,2.53300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005099,3005195,'1 ',3.08000E-3,1.74000E-2,9.36000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005099,3005339,'1 ',2.66000E-3,1.56100E-2,7.79000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005229,3005100,'1 ',5.70000E-4,4.14000E-3,2.35000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005229,3005100,'2 ',5.70000E-4,4.14000E-3,2.35000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005250,3005100,'1 ',1.24000E-3,9.10000E-3,5.16000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005250,3005100,'2 ',1.24000E-3,9.10000E-3,5.16000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005250,3005100,'3 ',1.24000E-3,9.10000E-3,5.16000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005100,3005352,'1 ',5.60000E-4,4.26000E-3,2.24000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005100,3005352,'2 ',5.60000E-4,4.26000E-3,2.24000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005231,3005101,'1 ',1.96800E-2,8.67400E-2,4.03800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005102,3005304,'1 ',2.30000E-4,2.77000E-3,1.84140E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005384,3005102,'1 ',3.90000E-4,4.70000E-3,3.12160E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005464,3005102,'1 ',2.80000E-4,3.39000E-3,2.24980E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005103,3005130,'1 ',1.17000E-3,8.56000E-3,4.85000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005103,3005130,'2 ',1.17000E-3,8.56000E-3,4.85000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005104,3005199,'1 ',5.03000E-3,2.84300E-2,1.52900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005447,3005104,'1 ',1.35000E-3,1.02600E-2,5.39000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005447,3005104,'2 ',1.35000E-3,1.02600E-2,5.39000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005104,3005480,'1 ',2.36000E-3,1.79500E-2,9.42000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005104,3005480,'2 ',2.36000E-3,1.79500E-2,9.42000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005104,3005480,'3 ',2.36000E-3,1.79500E-2,9.42000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005104,3005480,'4 ',2.36000E-3,1.79500E-2,9.42000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005105,3005148,'1 ',2.12000E-3,9.00000E-3,4.50000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005105,3005253,'1 ',6.04000E-3,2.66400E-2,1.24000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005105,3005422,'1 ',3.54000E-3,2.07400E-2,1.03600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005108,3005266,'1 ',1.44000E-3,1.09800E-2,5.77000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005108,3005266,'2 ',1.44000E-3,1.09800E-2,5.77000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005108,3005353,'1 ',1.06000E-3,8.09000E-3,4.25000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005108,3005353,'2 ',1.06000E-3,8.09000E-3,4.25000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005449,3005108,'1 ',1.50000E-3,1.10200E-2,6.25000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005449,3005108,'2 ',1.50000E-3,1.10200E-2,6.25000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005449,3005108,'3 ',1.50000E-3,1.10200E-2,6.25000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005274,3005109,'1 ',2.68000E-3,1.51600E-2,8.15000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005109,3005333,'1 ',2.13000E-3,1.24700E-2,6.23000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005176,3005110,'1 ',5.03000E-3,2.84100E-2,1.52800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005110,3005200,'1 ',4.50000E-3,2.63800E-2,1.31700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005203,3005111,'1 ',1.35000E-3,7.92000E-3,3.96000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005111,3005289,'1 ',8.90000E-4,6.52000E-3,3.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005111,3005289,'2 ',8.90000E-4,6.52000E-3,3.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005111,3005372,'1 ',1.19000E-3,7.00000E-3,3.50000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005112,3005133,'1 ',1.71400E-2,7.28900E-2,3.64500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005191,3005112,'1 ',8.00000E-3,3.40200E-2,1.70100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005112,3005246,'1 ',1.03800E-2,4.41500E-2,2.20800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005286,3005112,'1 ',1.80000E-2,7.80000E-2,1.20000E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005113,3005195,'1 ',6.74000E-3,3.95000E-2,1.97200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005113,3005218,'1 ',8.58000E-3,3.78000E-2,1.75900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005220,3005113,'1 ',5.67000E-3,2.41000E-2,1.20500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005219,3005114,'1 ',8.83000E-3,3.89300E-2,1.81200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005114,3005222,'1 ',5.13000E-3,3.75500E-2,2.12800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005227,3005114,'1 ',5.00000E-3,3.80300E-2,1.99700E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005115,3005421,'1 ',2.50000E-3,1.41300E-2,7.60000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005454,3005115,'1 ',3.97000E-3,2.32600E-2,1.16100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005116,3005224,'1 ',1.99000E-3,1.51400E-2,7.95000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005116,3005224,'2 ',1.99000E-3,1.51400E-2,7.95000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005117,3005216,'1 ',1.57000E-3,6.95000E-3,3.23000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005117,3005409,'1 ',2.92000E-3,1.28800E-2,5.99000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005334,3005118,'1 ',1.32800E-2,5.64600E-2,2.82400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005347,3005118,'1 ',1.02300E-2,4.35200E-2,2.17700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005118,3005456,'1 ',9.88000E-3,5.79100E-2,2.89200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005119,3005205,'1 ',6.04000E-3,2.65800E-2,1.23700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005337,3005119,'1 ',1.10300E-2,4.69100E-2,2.34600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005120,3005239,'1 ',8.70000E-4,1.04900E-2,6.96660E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005122,3005252,'1 ',4.60000E-3,1.95800E-2,9.79000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005122,3005308,'1 ',4.69000E-3,2.75200E-2,1.37400E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005159,3005123,'1 ',7.99000E-3,3.52100E-2,1.63900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008157,3005124,'1 ',1.25600E-2,5.59300E-2,8.20000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005125,3005330,'1 ',8.70000E-4,6.40000E-3,3.62000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005125,3005330,'2 ',8.70000E-4,6.40000E-3,3.62000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005126,3005252,'1 ',2.30000E-3,9.78000E-3,4.89000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005126,3005309,'1 ',3.99000E-3,1.75500E-2,8.17000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005126,3005386,'1 ',2.59000E-3,1.96900E-2,1.03400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005191,3005127,'1 ',7.91000E-3,3.48700E-2,1.62300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005127,3005231,'1 ',1.58500E-2,6.74100E-2,3.37100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005314,3005127,'1 ',1.30100E-2,5.72900E-2,2.66700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005128,3005214,'1 ',1.43000E-3,8.40000E-3,4.20000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005128,3005467,'1 ',1.66000E-3,9.74000E-3,4.86000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005226,3005129,'1 ',9.64000E-3,4.24900E-2,1.97800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005129,3005240,'1 ',1.19600E-2,5.27200E-2,2.45400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005173,3005130,'1 ',9.50000E-4,6.93000E-3,3.93000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005173,3005130,'2 ',9.50000E-4,6.93000E-3,3.93000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005131,3005279,'1 ',2.20000E-4,2.71000E-3,1.80300E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005131,3005410,'1 ',1.80000E-4,3.65000E-3,2.54340E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005131,3006107,'1 ',5.10000E-4,1.03800E-2,7.24290E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005163,3005132,'1 ',3.18000E-3,1.86600E-2,9.32000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005155,3005134,'1 ',6.70000E-3,3.93000E-2,1.96200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005155,3005135,'1 ',9.05000E-3,5.30400E-2,2.64800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005169,3005135,'1 ',1.05500E-2,4.48600E-2,2.24400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005135,3005264,'1 ',7.51000E-3,4.24400E-2,2.28300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005136,3005288,'1 ',5.58000E-3,3.15200E-2,1.69500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005137,3005388,'1 ',2.10000E-4,2.53000E-3,1.67930E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005137,3005451,'1 ',1.14000E-3,1.38300E-2,9.18630E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005139,3005183,'1 ',1.87000E-3,8.25000E-3,3.84000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005139,3005233,'1 ',8.26000E-3,3.63800E-2,1.69400E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005344,3005139,'1 ',1.78000E-3,7.85000E-3,3.65000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005140,3005466,'1 ',1.43000E-3,6.33000E-3,2.95000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005141,3005408,'1 ',7.02000E-3,3.09400E-2,1.44000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005142,3005466,'1 ',1.63800E-2,7.21700E-2,3.35900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005143,3005216,'1 ',3.11000E-3,1.82600E-2,9.12000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005428,3005143,'1 ',1.07000E-3,8.11000E-3,4.26000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005428,3005143,'2 ',1.07000E-3,8.11000E-3,4.26000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005144,3005314,'1 ',1.17800E-2,5.01100E-2,2.50600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005389,3005144,'1 ',4.73000E-3,2.08400E-2,9.70000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005145,3005251,'1 ',1.25000E-3,9.17000E-3,5.20000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005145,3005251,'2 ',1.25000E-3,9.17000E-3,5.20000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005145,3005323,'1 ',1.33000E-3,9.73000E-3,5.51000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005145,3005323,'2 ',1.33000E-3,9.73000E-3,5.51000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005145,3005323,'3 ',1.33000E-3,9.73000E-3,5.51000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005146,3005149,'1 ',4.82000E-3,2.82600E-2,1.41100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005146,3005152,'1 ',9.60000E-4,7.30000E-3,3.83000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005146,3005152,'2 ',9.60000E-4,7.30000E-3,3.83000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005336,3005146,'1 ',1.05000E-3,7.97000E-3,4.18000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005336,3005146,'2 ',1.05000E-3,7.97000E-3,4.18000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005336,3005146,'3 ',1.05000E-3,7.97000E-3,4.18000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005146,3005412,'1 ',2.62000E-3,1.53400E-2,7.66000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005147,3005188,'1 ',3.08000E-3,1.31200E-2,6.56000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005147,3005224,'1 ',3.62000E-3,2.12400E-2,1.06100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005148,3005335,'1 ',2.22000E-3,9.45000E-3,4.73000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005148,3005457,'1 ',6.12000E-3,2.60100E-2,1.30100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005463,3005148,'1 ',2.59000E-3,1.14400E-2,5.32000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005294,3005149,'1 ',1.16000E-3,6.79000E-3,3.39000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005149,3005309,'1 ',2.80000E-3,1.23300E-2,5.74000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005197,3005150,'1 ',1.86000E-3,1.36400E-2,7.73000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005150,3005432,'1 ',1.51600E-2,1.15310E-1,6.05400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005154,3005151,'1 ',7.78000E-3,3.43000E-2,1.59700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005191,3005151,'1 ',8.00000E-3,3.52600E-2,1.64100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005407,3005151,'1 ',8.14000E-3,3.46500E-2,1.73300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005181,3005152,'1 ',1.34000E-3,9.79000E-3,5.55000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005181,3005152,'2 ',1.34000E-3,9.79000E-3,5.55000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005205,3005153,'1 ',4.18000E-3,3.17700E-2,1.66800E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005205,3005153,'2 ',4.18000E-3,3.17700E-2,1.66800E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005154,3005247,'1 ',7.20000E-3,3.17400E-2,1.47700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005290,3005154,'1 ',5.45000E-3,3.19600E-2,1.59600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005456,3005156,'1 ',6.59000E-3,3.86600E-2,1.93000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005157,3005194,'1 ',3.46000E-3,1.47200E-2,7.36000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005333,3005157,'1 ',2.36000E-3,1.79200E-2,9.41000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005333,3005157,'2 ',2.36000E-3,1.79200E-2,9.41000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005316,3005158,'1 ',1.21000E-3,8.90000E-3,5.04000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005316,3005158,'2 ',1.21000E-3,8.90000E-3,5.04000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005374,3005158,'1 ',1.43000E-3,1.04400E-2,5.92000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005374,3005158,'2 ',1.43000E-3,1.04400E-2,5.92000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005271,3005159,'1 ',1.94700E-2,8.57800E-2,3.99300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005165,3005160,'1 ',1.51000E-3,8.88000E-3,4.43000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005161,3005181,'1 ',5.45000E-3,2.40100E-2,1.11800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005161,3005272,'1 ',4.01000E-3,1.70500E-2,8.53000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005316,3005161,'1 ',1.44000E-3,8.46000E-3,4.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005161,3005356,'1 ',4.87000E-3,2.85600E-2,1.42600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005162,3005211,'1 ',1.06600E-2,4.69600E-2,2.18600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005162,3005437,'1 ',5.05000E-3,2.22600E-2,1.03600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005163,3005235,'1 ',7.09000E-3,3.01900E-2,1.51000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005164,3005204,'1 ',5.70000E-4,1.16400E-2,8.12140E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005164,3005464,'1 ',1.80000E-4,3.64000E-3,2.54160E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005175,3005165,'1 ',1.26000E-3,9.58000E-3,5.03000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005175,3005165,'2 ',1.26000E-3,9.58000E-3,5.03000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005175,3005165,'3 ',1.26000E-3,9.58000E-3,5.03000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005168,3005203,'1 ',6.32000E-3,2.78700E-2,1.29700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005168,3005245,'1 ',8.21000E-3,3.61600E-2,1.68300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005168,3005311,'1 ',1.62000E-3,9.48000E-3,4.73000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005471,3005169,'1 ',5.98000E-3,2.63500E-2,1.22600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005171,3005174,'1 ',4.11000E-3,2.40900E-2,1.20300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005306,3005172,'1 ',4.38000E-3,2.47600E-2,1.33200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005430,3005172,'1 ',2.49000E-3,1.46100E-2,7.30000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005173,3005203,'1 ',3.75000E-3,2.19900E-2,1.09800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005474,3005174,'1 ',5.47000E-3,3.09400E-2,1.66400E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005195,3005175,'1 ',2.54000E-3,1.43300E-2,7.71000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005175,3005370,'1 ',1.92000E-3,1.45700E-2,7.65000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005175,3005370,'2 ',1.92000E-3,1.45700E-2,7.65000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005177,3005186,'1 ',5.55000E-3,4.06900E-2,2.30500E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005177,3005186,'2 ',5.55000E-3,4.06900E-2,2.30500E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005177,3005287,'1 ',4.83000E-3,2.05400E-2,1.02700E-2, 360.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005258,3005178,'1 ',5.17000E-3,2.28100E-2,1.06200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005308,3005178,'1 ',3.66000E-3,2.14700E-2,1.07200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005178,3005354,'1 ',7.69000E-3,3.27200E-2,1.63600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005358,3005179,'1 ',5.30000E-4,1.09300E-2,7.62320E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005179,3005380,'1 ',1.80000E-4,4.00000E-3,3.47420E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005179,3008043,'1 ',3.90000E-4,7.98000E-3,5.56580E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005179,3008057,'1 ',4.50000E-4,9.23000E-3,6.43620E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005180,3005485,'1 ',2.61000E-3,1.98300E-2,1.04100E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005182,3005314,'1 ',1.25300E-2,5.52200E-2,2.57000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005183,3005224,'1 ',1.47000E-3,8.31000E-3,4.47000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005184,3005373,'1 ',6.81000E-3,2.89600E-2,1.44800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005387,3005184,'1 ',1.93000E-3,1.13200E-2,5.65000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005185,3005218,'1 ',3.52000E-3,2.06600E-2,1.03200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005434,3005185,'1 ',2.42000E-3,1.84300E-2,9.67000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005434,3005185,'2 ',2.42000E-3,1.84300E-2,9.67000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005186,3005355,'1 ',3.41000E-3,2.49500E-2,1.41400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005186,3005355,'2 ',3.41000E-3,2.49500E-2,1.41400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005188,3005203,'1 ',1.99000E-3,1.12200E-2,6.04000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005188,3005234,'1 ',3.44000E-3,2.61800E-2,1.37400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005188,3005253,'1 ',7.39000E-3,3.14300E-2,1.57200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005189,3005230,'1 ',7.70000E-4,4.51000E-3,2.25000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005189,3005272,'1 ',7.90000E-4,3.46000E-3,1.61000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005189,3005352,'1 ',1.01000E-3,7.66000E-3,4.02000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005189,3005352,'2 ',1.01000E-3,7.66000E-3,4.02000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005190,3005255,'1 ',1.06300E-2,6.23100E-2,3.11100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005190,3005264,'1 ',1.17700E-2,6.90200E-2,3.44600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005190,3005430,'1 ',1.25600E-2,9.55600E-2,5.01700E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005191,3005407,'1 ',8.06000E-3,3.55100E-2,1.65300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005192,3005279,'1 ',7.80000E-4,9.41000E-3,6.24870E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006316,3005193,'1 ',6.74000E-3,2.86600E-2,1.43300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005194,3005330,'1 ',5.90000E-3,3.45900E-2,1.72800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005194,3005376,'1 ',6.70000E-4,5.10000E-3,2.68000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005194,3005462,'1 ',2.05000E-3,1.20200E-2,6.00000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005196,3005204,'1 ',5.80000E-4,7.08000E-3,4.70320E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005337,3005197,'1 ',7.02000E-3,3.09300E-2,1.44000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005199,3005375,'1 ',3.80000E-3,1.61900E-2,8.10000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005199,3005438,'1 ',1.04000E-3,5.89000E-3,3.17000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005255,3005200,'1 ',5.06000E-3,2.96400E-2,1.48000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005276,3005201,'1 ',3.65000E-3,2.14200E-2,1.07000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005327,3005201,'1 ',4.94000E-3,2.79200E-2,1.50200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005202,3005381,'1 ',9.04000E-3,3.84800E-2,1.92400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005426,3005202,'1 ',1.12600E-2,4.96200E-2,2.31000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005361,3005204,'1 ',1.10000E-4,2.34000E-3,1.63420E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005204,3005413,'1 ',7.50000E-4,9.06000E-3,6.01780E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005209,3005246,'1 ',6.35000E-3,2.79700E-2,1.30200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005247,3005209,'1 ',6.64000E-3,2.92700E-2,1.36200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005210,3005233,'1 ',1.99000E-3,1.16400E-2,5.81000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005210,3005428,'1 ',1.12000E-3,6.34000E-3,3.41000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005211,3005275,'1 ',6.13000E-3,2.70400E-2,1.25900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005211,3005327,'1 ',4.15000E-3,2.34800E-2,1.26300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005212,3005256,'1 ',6.34000E-3,4.82100E-2,2.53100E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005333,3005212,'1 ',3.52000E-3,2.67900E-2,1.40700E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005213,3005250,'1 ',3.03000E-3,2.22300E-2,1.25900E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005214,3005229,'1 ',3.74000E-3,1.64700E-2,7.67000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005468,3005214,'1 ',7.50000E-4,5.70000E-3,2.99000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005215,3005277,'1 ',6.71000E-3,3.93100E-2,1.96300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005216,3005442,'1 ',8.70000E-4,5.08000E-3,2.54000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005216,3005443,'1 ',1.94000E-3,8.52000E-3,3.97000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005217,3005310,'1 ',1.71000E-3,7.55000E-3,3.51000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005217,3005310,'2 ',1.71000E-3,7.55000E-3,3.51000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005217,3005433,'1 ',4.38000E-3,1.93100E-2,8.99000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005483,3005217,'1 ',1.26000E-3,9.22000E-3,5.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005483,3005217,'2 ',1.26000E-3,9.22000E-3,5.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005219,3005371,'1 ',7.81000E-3,3.32500E-2,1.66300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005221,3005411,'1 ',8.03000E-3,3.53600E-2,1.64600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005222,3005426,'1 ',4.04000E-3,3.07000E-2,1.61200E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005222,3005426,'2 ',4.04000E-3,3.07000E-2,1.61200E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005223,3005275,'1 ',9.11000E-3,5.34100E-2,2.66700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005307,3005224,'1 ',1.71000E-3,1.30300E-2,6.84000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005225,3005259,'1 ',2.43000E-3,1.42400E-2,7.11000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005421,3005225,'1 ',1.83000E-3,1.34000E-2,7.59000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005227,3005354,'1 ',7.53000E-3,4.41200E-2,2.20300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005313,3005228,'1 ',1.55000E-3,1.18300E-2,6.21000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005313,3005228,'2 ',1.55000E-3,1.18300E-2,6.21000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005313,3005228,'3 ',1.55000E-3,1.18300E-2,6.21000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005349,3005228,'1 ',1.30000E-3,9.88000E-3,5.19000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005229,3005309,'1 ',2.70000E-3,1.58200E-2,7.90000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005230,3005478,'1 ',5.68000E-3,2.41700E-2,1.20900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005286,3005231,'1 ',1.94500E-2,8.57200E-2,3.99000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005232,3005251,'1 ',6.34000E-3,2.79200E-2,1.30000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005440,3005232,'1 ',2.56000E-3,1.08800E-2,5.44000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005232,3005442,'1 ',6.17000E-3,2.71600E-2,1.26400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005233,3005339,'1 ',5.32000E-3,2.34300E-2,1.09100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005234,3005296,'1 ',4.08000E-3,3.10200E-2,1.62800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005234,3005296,'2 ',4.08000E-3,3.10200E-2,1.62800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005235,3005271,'1 ',1.40100E-2,6.17500E-2,2.87500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005411,3005235,'1 ',7.17000E-3,3.05200E-2,1.52600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005236,3005394,'1 ',1.22000E-3,1.48500E-2,9.86240E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005451,3005239,'1 ',6.50000E-4,7.91000E-3,5.25690E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005239,3006210,'1 ',1.19000E-3,1.44700E-2,9.61160E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005244,3005306,'1 ',7.07000E-3,4.14300E-2,2.06900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005244,3005442,'1 ',5.08000E-3,2.15800E-2,1.07900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005245,3005254,'1 ',7.31000E-3,3.21900E-2,1.49800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005245,3005339,'1 ',3.45000E-3,1.46900E-2,7.34000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005261,3005246,'1 ',3.10000E-3,1.81700E-2,9.07000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005248,3005428,'1 ',1.90000E-3,1.11200E-2,5.55000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005248,3005457,'1 ',1.98000E-3,8.75000E-3,4.07000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005248,3005483,'1 ',3.48000E-3,1.53100E-2,7.13000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005292,3005249,'1 ',1.80000E-3,1.37000E-2,7.20000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005292,3005249,'2 ',1.80000E-3,1.37000E-2,7.20000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005250,3005385,'1 ',1.49000E-3,1.13000E-2,5.93000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005250,3005385,'2 ',1.49000E-3,1.13000E-2,5.93000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005250,3005385,'3 ',1.49000E-3,1.13000E-2,5.93000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005250,3005385,'4 ',1.49000E-3,1.13000E-2,5.93000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005251,3005478,'1 ',1.29000E-3,9.45000E-3,5.36000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005251,3005478,'2 ',1.29000E-3,9.45000E-3,5.36000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005252,3005340,'1 ',5.58000E-3,2.37000E-2,1.18500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005252,3005436,'1 ',1.33000E-3,5.85000E-3,2.72000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005370,3005253,'1 ',1.26000E-3,9.56000E-3,5.02000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005370,3005253,'2 ',1.26000E-3,9.56000E-3,5.02000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005254,3005332,'1 ',7.65000E-3,3.37300E-2,1.57000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005254,3005420,'1 ',2.02000E-3,1.53300E-2,8.05000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005254,3005420,'2 ',2.02000E-3,1.53300E-2,8.05000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005254,3005457,'1 ',6.34000E-3,2.79200E-2,1.29900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005257,3005256,'1 ',2.07000E-3,1.17000E-2,6.29000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005256,3005427,'1 ',4.74000E-3,2.77700E-2,1.38700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005439,3005256,'1 ',3.70000E-3,2.81300E-2,1.47700E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005308,3005258,'1 ',3.32000E-3,1.94700E-2,9.72000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005259,3005412,'1 ',2.33000E-3,1.36500E-2,6.81000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005317,3005260,'1 ',4.00000E-5,8.80000E-4,7.60800E-2,4352.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005264,3005471,'1 ',6.64000E-3,3.75400E-2,2.01900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005483,3005265,'1 ',1.03000E-3,7.85000E-3,4.12000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005483,3005265,'2 ',1.03000E-3,7.85000E-3,4.12000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005483,3005265,'3 ',1.03000E-3,7.85000E-3,4.12000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005287,3005266,'1 ',2.20000E-3,1.28700E-2,6.43000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005267,3005466,'1 ',8.68000E-3,3.82300E-2,1.77900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005470,3005267,'1 ',1.22900E-2,5.41500E-2,2.52100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005268,3005288,'1 ',7.91000E-3,3.36500E-2,1.68300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005427,3005269,'1 ',3.25000E-3,2.37800E-2,1.34700E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005445,3005269,'1 ',1.70000E-3,1.24800E-2,7.07000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005445,3005269,'2 ',1.70000E-3,1.24800E-2,7.07000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005270,3005389,'1 ',7.93000E-3,4.64600E-2,2.32000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005270,3005437,'1 ',8.85000E-3,3.76200E-2,1.88200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005270,3005474,'1 ',5.13000E-3,3.00400E-2,1.50000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005271,3005390,'1 ',7.59000E-3,3.34600E-2,1.55700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005467,3005272,'1 ',1.08000E-3,4.76000E-3,2.22000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005273,3005339,'1 ',6.49000E-3,2.76300E-2,1.38200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005273,3005422,'1 ',2.04000E-3,1.19500E-2,5.97000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005274,3005329,'1 ',4.78000E-3,2.80100E-2,1.39900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005274,3005374,'1 ',5.68000E-3,2.41800E-2,1.20900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005275,3005476,'1 ',1.07500E-2,6.30000E-2,3.14600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005359,3005276,'1 ',5.42000E-3,3.06200E-2,1.64700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005277,3005315,'1 ',9.53000E-3,4.19900E-2,1.95500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005280,3005278,'1 ',2.02000E-3,1.18400E-2,5.91000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005390,3005278,'1 ',6.46000E-3,2.84800E-2,1.32600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005279,3005358,'1 ',7.40000E-4,9.01000E-3,5.98300E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005280,3005461,'1 ',2.46000E-3,1.87100E-2,9.82000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005284,3005454,'1 ',3.77000E-3,2.75900E-2,1.56400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005289,3005436,'1 ',4.80000E-4,3.67000E-3,1.92000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005289,3005436,'2 ',4.80000E-4,3.67000E-3,1.92000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005290,3005345,'1 ',6.13000E-3,3.59300E-2,1.79400E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005291,3005292,'1 ',2.67000E-3,1.56300E-2,7.80000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005429,3005291,'1 ',5.44000E-3,2.40000E-2,1.11700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005291,3005438,'1 ',6.99000E-3,3.08400E-2,1.43600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005292,3005312,'1 ',4.00000E-3,1.70400E-2,8.52000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005293,3005338,'1 ',4.04000E-3,3.07200E-2,1.61300E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005293,3005338,'2 ',4.04000E-3,3.07200E-2,1.61300E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005293,3005402,'1 ',3.55000E-3,2.60300E-2,1.47500E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005293,3005402,'2 ',3.55000E-3,2.60300E-2,1.47500E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005304,3005295,'1 ',1.10000E-4,1.34000E-3,8.92800E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005295,3005444,'1 ',6.90000E-4,1.40400E-2,9.78940E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005296,3005400,'1 ',2.14000E-3,1.56600E-2,8.87000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005307,3005341,'1 ',1.11000E-3,8.47000E-3,4.45000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005307,3005341,'2 ',1.11000E-3,8.47000E-3,4.45000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005351,3005308,'1 ',1.60000E-3,1.17400E-2,6.65000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005351,3005308,'2 ',1.60000E-3,1.17400E-2,6.65000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005310,3005339,'1 ',5.96000E-3,2.62600E-2,1.22200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005310,3005379,'1 ',1.62000E-3,7.12000E-3,3.31000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005310,3005438,'1 ',4.21000E-3,2.46800E-2,1.23200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005316,3005354,'1 ',5.17000E-3,2.27800E-2,1.06100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005388,3005317,'1 ',1.28000E-3,1.54800E-2,1.02824E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005401,3005317,'1 ',5.00000E-5,1.11000E-3,9.67800E-2,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005401,3005317,'2 ',5.00000E-5,1.11000E-3,9.67800E-2,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005473,3005318,'1 ',2.42000E-3,1.84400E-2,9.68000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005473,3005318,'2 ',2.42000E-3,1.84400E-2,9.68000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005322,3005384,'1 ',3.10000E-4,3.76000E-3,2.49690E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005448,3005322,'1 ',1.40000E-4,1.64000E-3,1.09120E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005376,3005323,'1 ',1.21000E-3,8.87000E-3,5.03000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005376,3005323,'2 ',1.21000E-3,8.87000E-3,5.03000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005323,3005425,'1 ',2.65000E-3,2.01800E-2,1.05900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005323,3005425,'2 ',2.65000E-3,2.01800E-2,1.05900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005446,3005328,'1 ',8.71000E-3,3.70400E-2,1.85200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005330,3005433,'1 ',2.93000E-3,2.22600E-2,1.16900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005400,3005331,'1 ',4.73000E-3,2.77400E-2,1.38500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005450,3005331,'1 ',7.79000E-3,3.43400E-2,1.59900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005429,3005332,'1 ',3.13000E-3,1.37900E-2,6.42000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005427,3005333,'1 ',4.78000E-3,3.63600E-2,1.90900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005427,3005333,'2 ',4.78000E-3,3.63600E-2,1.90900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005334,3005484,'1 ',1.11100E-2,6.51100E-2,3.25100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005335,3005372,'1 ',4.58000E-3,2.01900E-2,9.40000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005335,3005425,'1 ',2.32000E-3,1.69700E-2,9.61000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005351,3005336,'1 ',1.18000E-3,8.99000E-3,4.72000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005351,3005336,'2 ',1.18000E-3,8.99000E-3,4.72000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005351,3005336,'3 ',1.18000E-3,8.99000E-3,4.72000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005481,3005338,'1 ',3.37000E-3,2.56100E-2,1.34500E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005481,3005338,'2 ',3.37000E-3,2.56100E-2,1.34500E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005340,3005462,'1 ',4.37000E-3,2.55900E-2,1.27800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005340,3005467,'1 ',8.20000E-4,3.48000E-3,1.74000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005422,3005341,'1 ',1.26000E-3,9.25000E-3,5.24000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005422,3005341,'2 ',1.26000E-3,9.25000E-3,5.24000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005341,3005465,'1 ',3.07000E-3,2.25200E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005341,3005465,'2 ',3.07000E-3,2.25200E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005341,3005465,'3 ',3.07000E-3,2.25200E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005341,3005465,'4 ',3.07000E-3,2.25200E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005372,3005344,'1 ',1.86000E-3,8.21000E-3,3.82000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005344,3005482,'1 ',3.85000E-3,1.69500E-2,7.89000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005375,3005346,'1 ',1.03000E-3,6.05000E-3,3.02000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005346,3005441,'1 ',1.68000E-3,1.27700E-2,6.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005346,3005441,'2 ',1.68000E-3,1.27700E-2,6.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005443,3005346,'1 ',7.00000E-4,5.12000E-3,2.90000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005443,3005346,'2 ',7.00000E-4,5.12000E-3,2.90000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005348,3005355,'1 ',8.10000E-3,3.57000E-2,1.66200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005349,3005462,'1 ',2.35000E-3,1.32600E-2,7.13000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005350,3005448,'1 ',6.10000E-4,7.34000E-3,4.87620E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005350,3005464,'1 ',5.30000E-4,6.45000E-3,4.28600E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005351,3005431,'1 ',4.63000E-3,2.71400E-2,1.35500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005376,3005353,'1 ',1.00000E-3,7.00000E-3,5.00000E-3, 350.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005376,3005353,'2 ',1.00000E-3,7.00000E-3,5.00000E-3, 350.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005353,3005468,'1 ',1.84000E-3,1.40200E-2,7.36000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005355,3005445,'1 ',3.32000E-3,2.52600E-2,1.32600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005355,3005445,'2 ',3.32000E-3,2.52600E-2,1.32600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005386,3005356,'1 ',1.00000E-3,5.67000E-3,3.05000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005356,3005431,'1 ',5.71000E-3,3.23000E-2,1.73700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005357,3005386,'1 ',3.24000E-3,2.37500E-2,1.34600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008155,3005358,'1 ',3.70000E-4,7.50000E-3,5.23420E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005373,3005433,'1 ',2.40000E-3,1.40700E-2,7.02000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005385,3005374,'1 ',1.28000E-3,9.39000E-3,5.32000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005385,3005374,'2 ',1.28000E-3,9.39000E-3,5.32000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005385,3005374,'3 ',1.28000E-3,9.39000E-3,5.32000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005377,3005477,'1 ',3.28000E-3,1.92500E-2,9.61000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005470,3005378,'1 ',2.67000E-3,1.17900E-2,5.49000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005379,3005442,'1 ',3.83000E-3,2.24800E-2,1.12200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005380,3005384,'1 ',2.60000E-4,5.90000E-3,5.12660E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005381,3005439,'1 ',2.75000E-3,2.09300E-2,1.09900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005381,3005439,'2 ',2.75000E-3,2.09300E-2,1.09900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005387,3005429,'1 ',3.62000E-3,1.59700E-2,7.43000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005469,3005387,'1 ',9.50000E-4,7.22000E-3,3.79000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005388,3008067,'1 ',6.20000E-4,1.26700E-2,8.83500E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005389,3005393,'1 ',7.09000E-3,4.15300E-2,2.07400E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005390,3005458,'1 ',6.69000E-3,2.94800E-2,1.37200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005459,3005391,'1 ',9.12000E-3,5.20600E-2,7.82000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005407,3005470,'1 ',1.77900E-2,7.83800E-2,3.64800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005408,3005421,'1 ',5.43000E-3,2.39200E-2,1.11300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005409,3005447,'1 ',1.89000E-3,1.06800E-2,5.74000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005410,3005451,'1 ',4.00000E-4,4.90000E-3,3.25550E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005411,3005477,'1 ',3.31000E-3,1.94200E-2,9.70000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006316,3005411,'1 ',8.33000E-3,3.54300E-2,1.77200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005414,3005471,'1 ',1.04900E-2,4.46200E-2,2.23100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005432,3005430,'1 ',3.43000E-3,2.60800E-2,1.36900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005435,3005471,'1 ',1.19300E-2,5.07600E-2,2.53800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005443,3005469,'1 ',2.05000E-3,9.02000E-3,4.20000E-3, 380.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005470,3005446,'1 ',4.45000E-3,1.96100E-2,9.13000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005448,3005479,'1 ',3.90000E-4,4.71000E-3,3.13030E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006140,3005459,'1 ',1.04200E-2,4.64400E-2,6.81000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005459,3006325,'1 ',1.66900E-2,7.43500E-2,1.09000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005463,3005478,'1 ',1.06000E-3,6.01000E-3,3.23000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005467,3005482,'1 ',1.66000E-3,9.71000E-3,4.85000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006001,3006281,'1 ',2.58000E-3,1.47300E-2,2.21000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006001,3006283,'1 ',1.46200E-2,3.57600E-2,4.68000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006001,3006312,'1 ',7.77000E-3,3.46200E-2,5.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006002,3006060,'1 ',9.91000E-3,5.94900E-2,8.07000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006002,3006291,'1 ',1.99000E-3,1.28500E-2,2.45000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006002,3006291,'2 ',1.99000E-3,1.28500E-2,2.45000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006002,3006332,'1 ',7.46000E-3,3.32600E-2,4.88000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006003,3006107,'1 ',6.50000E-4,7.91000E-3,5.25800E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006292,3006003,'1 ',2.00000E-4,4.09000E-3,2.85120E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006102,3006004,'1 ',1.97000E-3,2.05000E-2,6.98600E-2,1400.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006012,3006005,'1 ',8.33000E-3,5.69000E-2,9.68000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006012,3006005,'2 ',8.33000E-3,5.69000E-2,9.68000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006005,3006117,'1 ',7.72000E-3,4.98400E-2,9.51000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006005,3006117,'2 ',7.72000E-3,4.98400E-2,9.51000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006011,3006068,'1 ',4.33000E-3,3.01300E-2,4.93000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006163,3006011,'1 ',3.29000E-3,2.12800E-2,4.06000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006027,3006012,'1 ',6.46000E-3,4.50300E-2,7.36000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006027,3006012,'2 ',6.46000E-3,4.50300E-2,7.36000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006026,3006013,'1 ',5.18000E-3,3.34600E-2,6.38000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006013,3006128,'1 ',5.50000E-3,3.30000E-2,4.48000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006013,3006168,'1 ',3.98000E-3,1.74000E-2,2.65000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006013,3006225,'1 ',8.20000E-3,4.68100E-2,7.03000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006014,3006096,'1 ',2.36700E-2,5.78500E-2,7.58000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006133,3006014,'1 ',1.05900E-2,4.63600E-2,7.06000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006014,3006139,'1 ',9.75000E-3,5.85100E-2,7.94000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006015,3006112,'1 ',1.99000E-2,4.86300E-2,6.37000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006236,3006015,'1 ',9.85000E-3,4.08600E-2,6.93000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006016,3006168,'1 ',3.78000E-3,2.63000E-2,4.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006016,3006168,'2 ',3.78000E-3,2.63000E-2,4.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006199,3006016,'1 ',2.08000E-3,1.42100E-2,2.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006199,3006016,'2 ',2.08000E-3,1.42100E-2,2.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006199,3006016,'3 ',2.08000E-3,1.42100E-2,2.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006016,3006356,'1 ',3.15000E-3,1.30600E-2,2.22000E-3, 400.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006068,3006017,'1 ',4.27000E-3,2.75900E-2,5.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006068,3006017,'2 ',4.27000E-3,2.75900E-2,5.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006068,3006017,'3 ',4.27000E-3,2.75900E-2,5.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006017,3006159,'1 ',2.33000E-3,1.59300E-2,2.71000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006017,3006159,'2 ',2.33000E-3,1.59300E-2,2.71000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006017,3006159,'3 ',2.33000E-3,1.59300E-2,2.71000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006160,3006018,'1 ',1.76000E-3,1.20100E-2,2.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006160,3006018,'2 ',1.76000E-3,1.20100E-2,2.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006160,3006018,'3 ',1.76000E-3,1.20100E-2,2.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006018,3006256,'1 ',2.61000E-3,1.68700E-2,3.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006018,3006256,'2 ',2.61000E-3,1.68700E-2,3.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006018,3006256,'3 ',2.61000E-3,1.68700E-2,3.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006040,3006019,'1 ',8.00000E-4,5.18000E-3,9.90000E-4, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006040,3006019,'2 ',8.00000E-4,5.18000E-3,9.90000E-4, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006040,3006019,'3 ',8.00000E-4,5.18000E-3,9.90000E-4, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006019,3006113,'1 ',1.54000E-3,9.95000E-3,1.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006019,3006113,'2 ',1.54000E-3,9.95000E-3,1.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006019,3006306,'1 ',1.05800E-2,2.58600E-2,3.39000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006019,3006313,'1 ',5.38000E-3,3.67200E-2,6.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006019,3006313,'2 ',5.38000E-3,3.67200E-2,6.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006020,3006212,'1 ',3.52000E-3,1.46000E-2,2.48000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006020,3006252,'1 ',1.08200E-2,4.48700E-2,7.61000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006118,3006021,'1 ',1.30000E-4,1.61000E-3,1.06990E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006021,3006210,'1 ',5.30000E-4,6.43000E-3,4.26980E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006315,3006022,'1 ',4.30000E-3,3.07100E-2,5.59800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006022,3006350,'1 ',2.57000E-3,1.83700E-2,3.34900E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006120,3006023,'1 ',7.76000E-3,3.39200E-2,5.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006023,3006262,'1 ',6.66000E-3,4.63900E-2,7.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006023,3006262,'2 ',6.66000E-3,4.63900E-2,7.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006024,3006181,'1 ',1.20500E-2,5.37200E-2,7.88000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006024,3006219,'1 ',4.00000E-3,2.40300E-2,3.26000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006024,3006330,'1 ',7.75000E-3,4.65300E-2,6.31000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006025,3006060,'1 ',7.24000E-3,4.13400E-2,6.21000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006121,3006025,'1 ',3.99000E-3,2.27700E-2,3.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006025,3006337,'1 ',3.73000E-3,2.59800E-2,4.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006025,3006337,'2 ',3.73000E-3,2.59800E-2,4.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006352,3006025,'1 ',8.08000E-3,1.94200E-2,2.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006026,3006182,'1 ',5.98000E-3,4.08800E-2,6.95000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006236,3006026,'1 ',3.21000E-3,2.07400E-2,3.96000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006236,3006026,'2 ',3.21000E-3,2.07400E-2,3.96000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006027,3006181,'1 ',7.09000E-3,4.94000E-2,8.08000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006126,3006028,'1 ',2.39000E-3,1.66200E-2,2.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006126,3006028,'2 ',2.39000E-3,1.66200E-2,2.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006028,3006223,'1 ',2.61000E-3,1.81600E-2,2.97000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006028,3006223,'2 ',2.61000E-3,1.81600E-2,2.97000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006028,3006289,'1 ',9.80000E-3,5.59600E-2,8.41000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006029,3006221,'1 ',2.67800E-2,1.11070E-1,1.88500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006329,3006029,'1 ',1.88600E-2,7.82600E-2,1.32800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006030,3006172,'1 ',3.07000E-3,2.19500E-2,4.00200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006030,3006188,'1 ',1.10700E-2,7.91100E-2,1.44240E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006030,3007274,'1 ',7.90000E-3,5.64600E-2,1.02940E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006173,3006031,'1 ',3.35300E-2,8.19700E-2,1.07300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006032,3006207,'1 ',1.09200E-2,4.52800E-2,7.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006217,3006032,'1 ',3.79000E-3,2.16400E-2,3.25000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006107,3006033,'1 ',3.90000E-4,8.03000E-3,5.60390E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006033,3006342,'1 ',1.10000E-4,1.35000E-3,8.96000E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006108,3006034,'1 ',4.98000E-3,4.86500E-2,9.36000E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006034,3006119,'1 ',3.07000E-3,2.19400E-2,4.00000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006034,3006255,'1 ',3.38000E-3,2.41300E-2,4.40000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006034,3006343,'1 ',8.20000E-4,7.98000E-3,1.53500E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006061,3006035,'1 ',4.46000E-3,3.04900E-2,5.19000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006061,3006035,'2 ',4.46000E-3,3.04900E-2,5.19000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006123,3006035,'1 ',4.73000E-3,3.05600E-2,5.83000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006123,3006035,'2 ',4.73000E-3,3.05600E-2,5.83000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006035,3006306,'1 ',9.18000E-3,5.24100E-2,7.87000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006036,3006067,'1 ',1.72000E-3,1.78900E-2,6.09500E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006036,3006142,'1 ',1.23000E-3,1.27500E-2,4.34400E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006036,3006142,'2 ',1.23000E-3,1.27500E-2,4.34400E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006287,3006036,'1 ',2.03000E-3,1.98400E-2,3.81800E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006036,3006334,'1 ',3.52000E-3,2.51500E-2,4.58600E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006094,3006037,'1 ',2.28000E-3,1.55500E-2,2.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006094,3006037,'2 ',2.28000E-3,1.55500E-2,2.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006220,3006037,'1 ',2.45000E-3,1.67200E-2,2.84000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006220,3006037,'2 ',2.45000E-3,1.67200E-2,2.84000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006220,3006037,'3 ',2.45000E-3,1.67200E-2,2.84000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006038,3006066,'1 ',1.05000E-3,1.27800E-2,8.49020E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006254,3006038,'1 ',2.40000E-4,2.95000E-3,1.95920E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006349,3006038,'1 ',1.70000E-4,2.00000E-3,1.32920E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006222,3006039,'1 ',1.29000E-3,9.19000E-3,1.67500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006040,3006224,'1 ',9.27000E-3,3.84600E-2,6.53000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006043,3006236,'1 ',3.90000E-3,2.66500E-2,4.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006043,3006236,'2 ',3.90000E-3,2.66500E-2,4.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006335,3006043,'1 ',2.17000E-3,1.50900E-2,2.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006335,3006043,'2 ',2.17000E-3,1.50900E-2,2.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006044,3006203,'1 ',6.17000E-3,2.69600E-2,4.11000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006204,3006044,'1 ',2.68000E-3,1.11100E-2,1.89000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006044,3006284,'1 ',5.93000E-3,2.59600E-2,3.95000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006044,3006323,'1 ',2.10000E-3,1.43200E-2,2.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006044,3006323,'2 ',2.10000E-3,1.43200E-2,2.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006066,3006045,'1 ',5.90000E-4,7.14000E-3,4.74360E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006210,3006045,'1 ',1.42000E-3,1.72700E-2,1.14708E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006045,3006234,'1 ',3.10000E-4,3.70000E-3,2.46130E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006198,3006046,'1 ',1.41000E-3,1.00400E-2,1.83000E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006046,3006285,'1 ',2.96000E-3,2.89100E-2,5.56200E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006047,3006150,'1 ',3.35000E-3,2.33700E-2,3.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006047,3006150,'2 ',3.35000E-3,2.33700E-2,3.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006291,3006047,'1 ',1.87000E-3,1.20600E-2,2.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006291,3006047,'2 ',1.87000E-3,1.20600E-2,2.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006226,3006055,'1 ',1.80000E-2,1.08070E-1,1.46700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006055,3006286,'1 ',8.82000E-3,5.04000E-2,7.57000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006056,3006066,'1 ',1.40000E-4,1.65000E-3,1.09730E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006161,3006056,'1 ',1.10000E-4,2.27000E-3,1.58270E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006298,3006056,'1 ',8.00000E-5,1.00000E-3,6.67400E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006067,3006057,'1 ',1.00000E-3,9.77000E-3,1.87900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006057,3006177,'1 ',6.28000E-3,6.13900E-2,1.18120E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006058,3006124,'1 ',6.13000E-3,4.26900E-2,6.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006058,3006124,'2 ',6.13000E-3,4.26900E-2,6.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006058,3006124,'3 ',6.13000E-3,4.26900E-2,6.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006300,3006058,'1 ',2.93000E-3,1.89500E-2,3.62000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006357,3006059,'1 ',1.70900E-2,7.08900E-2,1.20300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006060,3006157,'1 ',9.69000E-3,5.53500E-2,8.32000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006314,3006060,'1 ',6.48000E-3,2.88900E-2,4.24000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006061,3006219,'1 ',9.59000E-3,2.34500E-2,3.07000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006061,3006224,'1 ',1.25700E-2,3.07400E-2,4.03000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006075,3006062,'1 ',6.00000E-4,7.26000E-3,4.82420E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007199,3006062,'1 ',9.70000E-4,1.17300E-2,7.79330E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006063,3006192,'1 ',4.19000E-3,4.09100E-2,7.87200E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008094,3006063,'1 ',3.84000E-3,3.75300E-2,7.22200E-2, 800.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006064,3006341,'1 ',1.34200E-2,5.86900E-2,8.94000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006065,3006262,'1 ',7.81000E-3,4.46100E-2,6.70000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006279,3006067,'1 ',2.89000E-3,2.06200E-2,3.76000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006075,3006101,'1 ',3.40000E-4,4.13000E-3,2.74290E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007018,3006075,'1 ',1.54000E-3,1.86500E-2,1.23907E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006102,3006076,'1 ',3.51000E-3,2.50700E-2,4.57100E-2, 850.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006188,3006076,'1 ',5.28000E-3,3.77400E-2,6.88000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006077,3006135,'1 ',1.11400E-2,4.62100E-2,7.84000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006077,3006311,'1 ',1.03300E-2,4.60500E-2,6.75000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006081,3006156,'1 ',4.12000E-3,1.83800E-2,2.70000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006212,3006081,'1 ',5.81000E-3,2.41000E-2,4.09000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006084,3006136,'1 ',5.36000E-3,3.65900E-2,6.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006084,3006355,'1 ',3.17000E-3,1.38600E-2,2.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006091,3006176,'1 ',1.96500E-2,4.80400E-2,6.29000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006251,3006091,'1 ',6.26000E-3,3.57800E-2,5.38000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006265,3006092,'1 ',3.06600E-2,1.34150E-1,2.04300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006092,3006340,'1 ',2.12300E-2,9.28900E-2,1.41500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006094,3006093,'1 ',1.07700E-2,2.58800E-2,3.51000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006093,3006191,'1 ',5.37000E-3,2.22900E-2,3.78000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006094,3006352,'1 ',3.12000E-3,2.17100E-2,3.55000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006094,3006352,'2 ',3.12000E-3,2.17100E-2,3.55000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006116,3006095,'1 ',2.71200E-2,6.62800E-2,8.68000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006095,3006353,'1 ',4.42000E-3,3.01800E-2,5.14000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006095,3006353,'2 ',4.42000E-3,3.01800E-2,5.14000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006095,3006358,'1 ',9.76000E-3,4.04800E-2,6.87000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006196,3006096,'1 ',2.15600E-2,8.94200E-2,1.51700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006096,3006202,'1 ',1.77400E-2,1.01290E-1,1.52200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006096,3006340,'1 ',2.27100E-2,1.36340E-1,1.85000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006097,3006220,'1 ',3.66000E-3,2.50000E-2,4.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006097,3006220,'2 ',3.66000E-3,2.50000E-2,4.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006097,3006225,'1 ',1.04400E-2,4.56900E-2,6.96000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006098,3006123,'1 ',3.17000E-3,2.04800E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006098,3006123,'2 ',3.17000E-3,2.04800E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006098,3006208,'1 ',6.91000E-3,1.69100E-2,2.21000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006098,3006289,'1 ',5.52000E-3,2.41500E-2,3.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006099,3006204,'1 ',2.66000E-3,1.51900E-2,2.28000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006099,3006225,'1 ',3.10000E-3,1.76900E-2,2.66000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006099,3006310,'1 ',6.67000E-3,2.76700E-2,4.70000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006100,3006128,'1 ',1.67100E-2,1.00340E-1,1.36200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006180,3006100,'1 ',9.56000E-3,4.18000E-2,6.37000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006283,3006100,'1 ',5.66000E-3,3.23000E-2,4.85000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006103,3006117,'1 ',8.62000E-3,6.00500E-2,9.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006103,3006117,'2 ',8.62000E-3,6.00500E-2,9.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006103,3006183,'1 ',1.17700E-2,5.14900E-2,7.84000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006107,3008082,'1 ',1.13000E-3,1.36800E-2,9.09090E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006108,3006192,'1 ',4.93000E-3,3.52400E-2,6.42600E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006338,3006109,'1 ',3.88800E-2,9.50400E-2,1.24400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006113,3006175,'1 ',7.80000E-4,5.01000E-3,9.60000E-4, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006113,3006175,'2 ',7.80000E-4,5.01000E-3,9.60000E-4, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006113,3006345,'1 ',2.58000E-3,1.12900E-2,1.72000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006114,3006204,'1 ',1.02900E-2,4.58500E-2,6.72000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006114,3006261,'1 ',5.16000E-3,3.09700E-2,4.20000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006159,3006115,'1 ',4.32000E-3,2.95400E-2,5.03000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006159,3006115,'2 ',4.32000E-3,2.95400E-2,5.03000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006115,3006191,'1 ',8.50000E-3,3.71800E-2,5.66000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006115,3006225,'1 ',9.50000E-3,5.70700E-2,7.74000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006115,3006250,'1 ',3.13000E-3,1.39400E-2,2.04000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006181,3006116,'1 ',1.11900E-2,6.39200E-2,9.61000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006118,3006349,'1 ',9.00000E-5,1.82000E-3,1.27270E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006119,3006354,'1 ',9.50000E-4,9.25000E-3,1.77900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006290,3006120,'1 ',3.36000E-3,2.29700E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006290,3006120,'2 ',3.36000E-3,2.29700E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006121,3006174,'1 ',5.87000E-3,3.35100E-2,5.04000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006121,3006179,'1 ',2.39000E-2,5.84200E-2,7.65000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006220,3006121,'1 ',3.20000E-3,2.18700E-2,3.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006220,3006121,'2 ',3.20000E-3,2.18700E-2,3.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006122,3006327,'1 ',3.10900E-2,7.60200E-2,9.95000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007337,3006122,'1 ',2.32200E-2,1.32640E-1,1.99300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006233,3006123,'1 ',4.05000E-3,2.31500E-2,3.48000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006124,3006131,'1 ',1.84200E-2,7.64400E-2,1.29700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006191,3006124,'1 ',8.35000E-3,5.39300E-2,1.02900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006124,3006314,'1 ',1.90600E-2,8.33800E-2,1.27000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006180,3006125,'1 ',5.99000E-3,2.48200E-2,4.21000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006125,3006322,'1 ',1.84500E-2,8.06900E-2,1.22900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006126,3006130,'1 ',3.94000E-3,1.75500E-2,2.57000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006126,3006176,'1 ',7.18000E-3,5.00400E-2,8.18000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006126,3006176,'2 ',7.18000E-3,5.00400E-2,8.18000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006126,3006313,'1 ',9.18000E-3,5.51000E-2,7.48000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006127,3006237,'1 ',1.44100E-2,8.23300E-2,1.23700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006338,3006127,'1 ',1.29900E-2,7.41800E-2,1.11500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006127,3008102,'1 ',3.51200E-2,8.58500E-2,1.12400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006128,3006276,'1 ',1.61900E-2,3.95700E-2,5.18000E-3, 200.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006129,3006309,'1 ',2.45200E-2,1.07240E-1,1.63300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006129,3006336,'1 ',1.25100E-2,7.51300E-2,1.02000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006130,3006230,'1 ',4.10000E-3,3.50000E-2,5.80000E-3, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006130,3006231,'1 ',5.25000E-3,2.33900E-2,3.43000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006131,3006251,'1 ',2.57900E-2,6.30500E-2,8.26000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006132,3006137,'1 ',9.31000E-3,5.59200E-2,7.59000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006175,3006132,'1 ',3.41000E-3,1.49100E-2,2.27000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006190,3006133,'1 ',1.46200E-2,6.06500E-2,1.02900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006134,3006140,'1 ',1.10200E-2,4.81800E-2,7.34000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006134,3006358,'1 ',1.52900E-2,6.68800E-2,1.01900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006195,3006135,'1 ',1.80000E-2,7.46700E-2,1.26700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006358,3006136,'1 ',9.74000E-3,4.33900E-2,6.36000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006137,3006184,'1 ',1.80100E-2,4.32600E-2,5.87000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006137,3006217,'1 ',7.79000E-3,1.90600E-2,2.50000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006157,3006138,'1 ',3.76200E-2,9.19600E-2,1.20400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006138,3006286,'1 ',2.05100E-2,9.14000E-2,1.34000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006139,3006339,'1 ',1.78100E-2,1.01720E-1,1.52800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006141,3006161,'1 ',5.20000E-4,6.27000E-3,4.16300E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006141,3006197,'1 ',1.40000E-4,3.18000E-3,2.75730E-1,4352.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006239,3006141,'1 ',2.50000E-4,3.04000E-3,2.02180E-1,2400.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006142,3006162,'1 ',5.33000E-3,3.80500E-2,6.93700E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006143,3006284,'1 ',6.13000E-3,4.27300E-2,6.99000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006143,3006284,'2 ',6.13000E-3,4.27300E-2,6.99000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006312,3006143,'1 ',2.14000E-3,1.49100E-2,2.44000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006312,3006143,'2 ',2.14000E-3,1.49100E-2,2.44000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006312,3006143,'3 ',2.14000E-3,1.49100E-2,2.44000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006312,3006143,'4 ',2.14000E-3,1.49100E-2,2.44000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006150,3006356,'1 ',4.08000E-3,2.63400E-2,5.03000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006150,3006356,'2 ',4.08000E-3,2.63400E-2,5.03000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006190,3006151,'1 ',1.48800E-2,6.63200E-2,9.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006151,3006311,'1 ',2.05300E-2,9.14800E-2,1.34100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006327,3006151,'1 ',5.05600E-2,1.23590E-1,1.61800E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006152,3006177,'1 ',5.04000E-3,3.60000E-2,6.56300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006152,3006198,'1 ',2.48000E-3,2.42900E-2,4.67300E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006241,3006153,'1 ',4.40000E-3,3.06700E-2,5.01000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006241,3006153,'2 ',4.40000E-3,3.06700E-2,5.01000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006153,3006324,'1 ',6.12000E-3,4.18000E-2,7.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006153,3006324,'2 ',6.12000E-3,4.18000E-2,7.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006176,3006154,'1 ',1.18800E-2,4.92800E-2,8.36000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006252,3006154,'1 ',2.19900E-2,9.12000E-2,1.54800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006155,3006284,'1 ',9.73000E-3,5.55900E-2,8.35000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006156,3006282,'1 ',8.73000E-3,5.96100E-2,1.01400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006158,3006341,'1 ',2.81600E-2,6.88400E-2,9.01000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008104,3006158,'1 ',9.16000E-3,5.23200E-2,7.86000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006281,3006159,'1 ',2.06000E-3,9.03000E-3,1.38000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006160,3006175,'1 ',2.16000E-3,1.47900E-2,2.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006160,3006175,'2 ',2.16000E-3,1.47900E-2,2.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006160,3006233,'1 ',5.26000E-3,2.34200E-2,3.43000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006160,3006330,'1 ',7.19000E-3,3.14600E-2,4.79000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006161,3007018,'1 ',8.40000E-4,1.71200E-2,1.19421E0,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006162,3006277,'1 ',5.06000E-3,3.61400E-2,6.59000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006279,3006162,'1 ',8.70000E-4,6.24000E-3,1.13800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006280,3006163,'1 ',4.95000E-3,2.05300E-2,3.48000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006168,3006209,'1 ',1.80400E-2,7.48200E-2,1.27000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006168,3006261,'1 ',2.95000E-3,7.22000E-3,9.40000E-4,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006169,3006239,'1 ',6.50000E-4,7.82000E-3,5.19360E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006170,3006235,'1 ',1.50000E-3,1.46400E-2,2.81600E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006308,3006170,'1 ',3.43000E-3,2.44800E-2,4.46300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006170,3006334,'1 ',3.57000E-3,2.55200E-2,4.65200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006236,3006171,'1 ',7.23000E-3,5.03500E-2,8.23000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006173,3006265,'1 ',3.45000E-3,1.42900E-2,2.42000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007020,3006173,'1 ',3.85800E-2,9.43200E-2,1.23500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006174,3006203,'1 ',8.29000E-3,2.02500E-2,2.65000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006174,3006250,'1 ',2.58000E-3,1.47600E-2,2.22000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006174,3006320,'1 ',3.72000E-3,2.40400E-2,4.59000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006174,3006320,'2 ',3.72000E-3,2.40400E-2,4.59000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006175,3006194,'1 ',1.29700E-2,5.38100E-2,9.13000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006175,3006289,'1 ',1.18100E-2,2.88700E-2,3.78000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006230,3006176,'1 ',2.30000E-3,1.60000E-2,2.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006235,3006177,'1 ',2.02000E-3,1.44100E-2,2.62800E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006177,3006287,'1 ',3.17000E-3,2.26600E-2,4.13200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006177,3006299,'1 ',6.82000E-3,6.66500E-2,1.28250E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006177,3006308,'1 ',5.46000E-3,3.90100E-2,7.11200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006334,3006177,'1 ',7.30000E-4,7.18000E-3,1.38100E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006178,3006209,'1 ',9.15000E-3,4.07900E-2,5.98000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006332,3006178,'1 ',3.69000E-3,2.38300E-2,4.55000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006291,3006179,'1 ',3.23000E-3,1.94000E-2,2.63000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006182,3006201,'1 ',4.97000E-3,2.17200E-2,3.31000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006183,3006206,'1 ',1.28900E-2,7.36300E-2,1.10600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006184,3006185,'1 ',1.25800E-2,3.07700E-2,4.03000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006184,3006205,'1 ',9.04000E-3,4.02900E-2,5.91000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006184,3006219,'1 ',2.32300E-2,5.67800E-2,7.44000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006185,3006313,'1 ',1.41600E-2,3.46100E-2,4.53000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006186,3006187,'1 ',1.75000E-3,1.13100E-2,2.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006186,3006187,'2 ',1.75000E-3,1.13100E-2,2.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006186,3006351,'1 ',1.69000E-3,1.18000E-2,1.93000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006186,3006351,'2 ',1.69000E-3,1.18000E-2,1.93000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006187,3006219,'1 ',7.52000E-3,3.29300E-2,5.02000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006187,3006289,'1 ',6.37000E-3,2.64300E-2,4.49000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006188,3007305,'1 ',7.56000E-3,5.40100E-2,9.84600E-2, 460.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006327,3006189,'1 ',1.84200E-2,1.10580E-1,1.50100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006193,3006206,'1 ',1.50700E-2,9.04600E-2,1.22800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006193,3006326,'1 ',3.48800E-2,8.52500E-2,1.11600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006196,3006194,'1 ',1.99400E-2,8.26800E-2,1.40300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006194,3006231,'1 ',8.15000E-3,3.56700E-2,5.43000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006232,3006194,'1 ',5.93000E-3,4.13400E-2,6.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006195,3007314,'1 ',1.46500E-2,6.07800E-2,1.03100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006197,3006234,'1 ',2.50000E-4,3.00000E-3,1.99050E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006197,3006333,'1 ',1.20000E-4,1.44000E-3,9.54200E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006287,3006198,'1 ',9.20000E-4,9.01000E-3,1.73400E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006337,3006199,'1 ',2.18000E-3,1.48700E-2,2.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006337,3006199,'2 ',2.18000E-3,1.48700E-2,2.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006200,3006225,'1 ',2.52000E-3,1.51300E-2,2.05000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006200,3006275,'1 ',2.86000E-3,1.63200E-2,2.45000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006200,3006284,'1 ',7.97000E-3,3.55500E-2,5.21000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006201,3006203,'1 ',1.89400E-2,4.63100E-2,6.06000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006201,3006356,'1 ',5.18000E-3,2.95600E-2,4.44000E-3, 245.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006280,3006202,'1 ',2.83500E-2,6.93100E-2,9.08000E-3, 115.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006340,3006202,'1 ',1.50900E-2,8.62100E-2,1.29500E-2, 115.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006204,3006337,'1 ',5.39000E-3,3.23600E-2,4.39000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006205,3006223,'1 ',2.32000E-3,1.50100E-2,2.86000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006205,3006223,'2 ',2.32000E-3,1.50100E-2,2.86000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006207,3006282,'1 ',1.02700E-2,4.49300E-2,6.84000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006207,3006313,'1 ',9.60000E-3,5.76500E-2,7.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006331,3006208,'1 ',2.18000E-3,1.52000E-2,2.49000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006331,3006208,'2 ',2.18000E-3,1.52000E-2,2.49000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006208,3006353,'1 ',1.08000E-2,4.81200E-2,7.06000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006309,3006209,'1 ',1.80000E-2,7.80000E-2,1.20000E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006210,3006292,'1 ',1.14000E-3,1.37700E-2,9.14890E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006211,3006359,'1 ',3.67000E-3,2.62400E-2,4.78400E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006218,3006231,'1 ',2.08400E-2,9.11900E-2,1.38900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006278,3006218,'1 ',9.85000E-3,4.08400E-2,6.93000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006219,3006345,'1 ',4.08000E-3,2.33200E-2,3.50000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006221,3006322,'1 ',1.60500E-2,9.63400E-2,1.30700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006222,3006229,'1 ',3.75000E-3,3.66900E-2,7.05900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006255,3006222,'1 ',1.67000E-3,1.63500E-2,3.14600E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006222,3006293,'1 ',2.33000E-3,2.28000E-2,4.38800E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006222,3006354,'1 ',4.91000E-3,3.50800E-2,6.39600E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006227,3006223,'1 ',2.31000E-3,1.61300E-2,2.64000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006227,3006223,'2 ',2.31000E-3,1.61300E-2,2.64000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006224,3006331,'1 ',4.67000E-3,1.93800E-2,3.29000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006225,3006307,'1 ',6.69000E-3,2.98000E-2,4.37000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006227,3006238,'1 ',2.32000E-3,1.61600E-2,2.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006227,3006238,'2 ',2.32000E-3,1.61600E-2,2.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006227,3006330,'1 ',1.47200E-2,3.60000E-2,4.71000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006298,3006228,'1 ',2.20000E-4,2.62000E-3,1.74090E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006277,3006229,'1 ',1.47000E-3,1.43400E-2,2.76000E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006230,3006278,'1 ',9.00000E-3,5.40400E-2,7.33000E-3, 140.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006232,3006294,'1 ',2.52000E-3,1.62900E-2,3.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006232,3006294,'2 ',2.52000E-3,1.62900E-2,3.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006325,3006237,'1 ',1.41800E-2,5.88300E-2,9.98000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006237,3008102,'1 ',2.38300E-2,1.43080E-1,1.94200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006238,3006345,'1 ',3.83000E-3,2.29800E-2,3.12000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006239,3007414,'1 ',1.50000E-3,1.90000E-2,1.24000E0,2000.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006240,3006287,'1 ',2.18000E-3,2.12800E-2,4.09500E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006240,3006321,'1 ',4.73000E-3,3.38100E-2,6.16400E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006253,3006329,'1 ',1.56400E-2,6.48800E-2,1.10100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006292,3006254,'1 ',7.00000E-5,1.42000E-3,9.91700E-2,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006262,3006319,'1 ',1.21400E-2,7.28700E-2,9.89000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006321,3006263,'1 ',3.95000E-3,3.86300E-2,7.43300E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006263,3007274,'1 ',4.52000E-3,4.69800E-2,1.60090E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006275,3006324,'1 ',4.58000E-3,2.95500E-2,5.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006275,3006324,'2 ',4.58000E-3,2.95500E-2,5.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006279,3006299,'1 ',2.18000E-3,2.13500E-2,4.10700E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006328,3006286,'1 ',3.31000E-2,8.09200E-2,1.06000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006288,3006307,'1 ',1.99000E-3,1.35600E-2,2.31000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006288,3006307,'2 ',1.99000E-3,1.35600E-2,2.31000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006288,3006323,'1 ',1.30000E-3,8.86000E-3,1.51000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006288,3006323,'2 ',1.30000E-3,8.86000E-3,1.51000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006290,3006331,'1 ',1.75000E-3,1.21800E-2,1.99000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006290,3006331,'2 ',1.75000E-3,1.21800E-2,1.99000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006294,3006339,'1 ',1.12900E-2,2.71200E-2,3.68000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006310,3006312,'1 ',2.22000E-3,1.54800E-2,2.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006310,3006312,'2 ',2.22000E-3,1.54800E-2,2.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006320,3006312,'1 ',1.48000E-3,1.00800E-2,1.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006320,3006312,'2 ',1.48000E-3,1.00800E-2,1.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006343,3006315,'1 ',5.42000E-3,3.87000E-2,7.05500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006324,3006320,'1 ',5.53000E-3,2.41600E-2,3.68000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008140,3006326,'1 ',2.70600E-2,6.61500E-2,8.66000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006336,3006328,'1 ',2.00900E-2,1.20650E-1,1.63700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006341,3007202,'1 ',1.40500E-2,6.26200E-2,9.18000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006343,3006350,'1 ',2.92000E-3,2.08600E-2,3.80300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006343,3006354,'1 ',1.11000E-3,7.90000E-3,1.43900E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006344,3006353,'1 ',2.11000E-3,1.44000E-2,2.45000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006344,3006353,'2 ',2.11000E-3,1.44000E-2,2.45000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006350,3006359,'1 ',8.16000E-3,5.82700E-2,1.06230E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007044,3007001,'1 ',7.53000E-3,4.30000E-2,6.46000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007149,3007001,'1 ',2.67100E-2,6.53000E-2,8.55000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007001,3007337,'1 ',4.31400E-2,1.03620E-1,1.40600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007104,3007002,'1 ',3.00000E-5,7.00000E-4,4.88700E-2,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007002,3007227,'1 ',3.60000E-4,7.31000E-3,5.10170E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007366,3007002,'1 ',1.60000E-4,1.89000E-3,1.25660E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007003,3007264,'1 ',2.25000E-3,1.60800E-2,2.93200E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007075,3007004,'1 ',1.99000E-3,1.38600E-2,2.27000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007075,3007004,'2 ',1.99000E-3,1.38600E-2,2.27000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007075,3007004,'3 ',1.99000E-3,1.38600E-2,2.27000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007004,3007106,'1 ',2.10000E-3,1.35300E-2,2.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007004,3007106,'2 ',2.10000E-3,1.35300E-2,2.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007004,3007106,'3 ',2.10000E-3,1.35300E-2,2.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007004,3007106,'4 ',2.10000E-3,1.35300E-2,2.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007004,3007345,'1 ',5.91000E-3,4.03500E-2,6.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007004,3007345,'2 ',5.91000E-3,4.03500E-2,6.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007004,3007345,'3 ',5.91000E-3,4.03500E-2,6.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007010,3007182,'1 ',1.89600E-2,1.13850E-1,1.54500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007010,3007202,'1 ',5.53000E-3,2.29400E-2,3.89000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007233,3007010,'1 ',4.25000E-3,1.76300E-2,2.99000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007254,3007011,'1 ',8.99000E-3,4.00800E-2,5.88000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007011,3007300,'1 ',5.67000E-3,2.48000E-2,3.78000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007012,3007116,'1 ',5.31000E-3,3.62700E-2,6.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007343,3007012,'1 ',6.03000E-3,4.19800E-2,6.86000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007013,3007201,'1 ',4.33000E-3,3.02000E-2,4.94000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007013,3007201,'2 ',4.33000E-3,3.02000E-2,4.94000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007013,3007425,'1 ',3.00000E-3,2.09100E-2,3.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007014,3007100,'1 ',4.76000E-3,3.24900E-2,5.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007014,3007100,'2 ',4.76000E-3,3.24900E-2,5.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007014,3007124,'1 ',1.60600E-2,3.85700E-2,5.23000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007014,3007217,'1 ',4.15000E-3,2.37100E-2,3.56000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007016,3007365,'1 ',6.80000E-3,4.64200E-2,7.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007016,3007365,'2 ',6.80000E-3,4.64200E-2,7.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007016,3007365,'3 ',6.80000E-3,4.64200E-2,7.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007016,3007365,'4 ',6.80000E-3,4.64200E-2,7.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007368,3007016,'1 ',2.00000E-3,1.36900E-2,2.33000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007368,3007016,'2 ',2.00000E-3,1.36900E-2,2.33000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007368,3007016,'3 ',2.00000E-3,1.36900E-2,2.33000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007016,3007402,'1 ',3.14000E-3,2.14400E-2,3.65000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007016,3007402,'2 ',3.14000E-3,2.14400E-2,3.65000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007089,3007017,'1 ',4.40000E-3,1.82600E-2,3.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007017,3007183,'1 ',7.37000E-3,4.42200E-2,6.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007017,3007229,'1 ',6.04000E-3,4.12900E-2,7.02000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007017,3007229,'2 ',6.04000E-3,4.12900E-2,7.02000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007017,3007229,'3 ',6.04000E-3,4.12900E-2,7.02000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007017,3007241,'1 ',3.82000E-3,1.66900E-2,2.54000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007017,3007385,'1 ',2.98000E-3,1.92200E-2,3.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007017,3007385,'2 ',2.98000E-3,1.92200E-2,3.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007042,3007018,'1 ',2.20000E-4,2.65000E-3,1.75830E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007018,3007414,'1 ',3.90000E-4,4.68000E-3,3.10800E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007043,3007019,'1 ',2.25000E-3,1.60700E-2,2.93000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007019,3007274,'1 ',3.32000E-3,2.36800E-2,4.31800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007026,3007072,'1 ',3.20000E-3,2.06700E-2,3.94000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007026,3007072,'2 ',3.20000E-3,2.06700E-2,3.94000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007026,3007259,'1 ',1.12500E-2,7.26500E-2,1.38600E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007273,3007026,'1 ',5.48000E-3,3.82000E-2,6.24000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007273,3007026,'2 ',5.48000E-3,3.82000E-2,6.24000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007027,3007157,'1 ',2.28000E-3,1.55900E-2,2.65000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007027,3007157,'2 ',2.28000E-3,1.55900E-2,2.65000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007027,3007234,'1 ',4.31000E-3,1.88600E-2,2.87000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007027,3007245,'1 ',9.74000E-3,4.25900E-2,6.49000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007027,3007431,'1 ',1.50000E-2,6.68700E-2,9.81000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007147,3007028,'1 ',1.10000E-3,7.68000E-3,1.26000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007147,3007028,'2 ',1.10000E-3,7.68000E-3,1.26000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007028,3007220,'1 ',3.81000E-3,2.28900E-2,3.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007028,3007240,'1 ',6.42000E-3,1.56800E-2,2.05000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007028,3007330,'1 ',1.18300E-2,2.84100E-2,3.85000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007274,3007029,'1 ',4.98000E-3,3.55600E-2,6.48200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007029,3007407,'1 ',3.74000E-3,2.66900E-2,4.86600E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007415,3007029,'1 ',2.21000E-3,1.57900E-2,2.87900E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007040,3007035,'1 ',7.56000E-3,5.40200E-2,9.84800E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007056,3007035,'1 ',2.17000E-3,1.54700E-2,2.82100E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007035,3007390,'1 ',1.54000E-3,1.50500E-2,2.89600E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007035,3008031,'1 ',5.26000E-3,5.14600E-2,9.90100E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007036,3007128,'1 ',5.00000E-3,2.22800E-2,3.27000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007431,3007036,'1 ',4.48000E-3,3.12300E-2,5.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007431,3007036,'2 ',4.48000E-3,3.12300E-2,5.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007047,3007037,'1 ',2.40000E-4,2.93000E-3,1.94660E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007037,3007428,'1 ',6.00000E-4,1.23200E-2,8.59190E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007126,3007038,'1 ',8.90000E-4,9.24000E-3,3.14700E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007126,3007038,'2 ',8.90000E-4,9.24000E-3,3.14700E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007038,3007184,'1 ',2.47000E-3,2.41900E-2,4.65300E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007409,3007038,'1 ',6.00000E-4,6.22000E-3,2.12100E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007409,3007038,'2 ',6.00000E-4,6.22000E-3,2.12100E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007039,3007101,'1 ',2.85000E-3,1.98800E-2,3.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007039,3007101,'2 ',2.85000E-3,1.98800E-2,3.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007039,3007101,'3 ',2.85000E-3,1.98800E-2,3.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007039,3007397,'1 ',2.90400E-2,6.97700E-2,9.47000E-3, 240.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007040,3007077,'1 ',2.08000E-3,2.15900E-2,7.35700E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007040,3007077,'2 ',2.08000E-3,2.15900E-2,7.35700E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007041,3007238,'1 ',1.37300E-2,6.12100E-2,8.98000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007394,3007041,'1 ',7.76000E-3,5.30300E-2,9.02000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007394,3007041,'2 ',7.76000E-3,5.30300E-2,9.02000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007058,3007042,'1 ',6.00000E-4,7.31000E-3,4.85780E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007044,3007416,'1 ',1.97400E-2,4.82400E-2,6.32000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007199,3007047,'1 ',2.40000E-4,2.94000E-3,1.95350E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007228,3007048,'1 ',6.80000E-4,6.65000E-3,1.27900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007342,3007048,'1 ',1.34000E-3,1.30900E-2,2.51900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007049,3007089,'1 ',6.71000E-3,4.67700E-2,7.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007315,3007049,'1 ',4.36000E-3,3.03900E-2,4.97000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007315,3007049,'2 ',4.36000E-3,3.03900E-2,4.97000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007315,3007049,'3 ',4.36000E-3,3.03900E-2,4.97000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007050,3007090,'1 ',3.51000E-3,2.26900E-2,4.33000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007050,3007090,'2 ',3.51000E-3,2.26900E-2,4.33000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007050,3007251,'1 ',1.09300E-2,4.78100E-2,7.28000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007051,3007086,'1 ',1.06300E-2,4.65000E-2,7.08000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007051,3007181,'1 ',6.31000E-3,3.60500E-2,5.42000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007276,3007051,'1 ',3.83000E-3,1.67600E-2,2.55000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007051,3007365,'1 ',1.82000E-3,1.24300E-2,2.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007051,3007365,'2 ',1.82000E-3,1.24300E-2,2.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007052,3007053,'1 ',9.39000E-3,6.41300E-2,1.09100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007052,3007053,'2 ',9.39000E-3,6.41300E-2,1.09100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007052,3007053,'3 ',9.39000E-3,6.41300E-2,1.09100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007052,3007183,'1 ',8.58000E-3,3.82200E-2,5.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007052,3007221,'1 ',9.69000E-3,4.02000E-2,6.82000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007256,3007052,'1 ',2.56000E-3,1.65500E-2,3.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007256,3007052,'2 ',2.56000E-3,1.65500E-2,3.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007053,3007348,'1 ',2.16000E-3,1.50700E-2,2.46000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007053,3007348,'2 ',2.16000E-3,1.50700E-2,2.46000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007053,3007348,'3 ',2.16000E-3,1.50700E-2,2.46000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007054,3007086,'1 ',1.03500E-2,6.21700E-2,8.44000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007243,3007054,'1 ',5.58000E-3,3.60100E-2,6.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007054,3007387,'1 ',5.66000E-3,3.23000E-2,4.85000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007055,3007124,'1 ',3.57000E-3,2.43900E-2,4.15000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007055,3007124,'2 ',3.57000E-3,2.43900E-2,4.15000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007055,'1 ',1.40000E-3,9.78000E-3,1.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007055,'2 ',1.40000E-3,9.78000E-3,1.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007055,'3 ',1.40000E-3,9.78000E-3,1.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007055,'4 ',1.40000E-3,9.78000E-3,1.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007250,3007055,'1 ',1.46000E-3,1.00100E-2,1.70000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007250,3007055,'2 ',1.46000E-3,1.00100E-2,1.70000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007056,3007156,'1 ',2.87000E-3,2.04700E-2,3.73200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007056,3007160,'1 ',1.87000E-3,1.94400E-2,6.62300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007056,3007420,'1 ',1.30000E-3,9.30000E-3,1.69500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007215,3007057,'1 ',2.23000E-3,1.55700E-2,2.54000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007215,3007057,'2 ',2.23000E-3,1.55700E-2,2.54000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007058,3007095,'1 ',6.40000E-4,7.71000E-3,5.12400E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007406,3007058,'1 ',6.00000E-5,7.30000E-4,4.85600E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007059,3007407,'1 ',6.20000E-4,4.44000E-3,8.09000E-3, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007129,3007060,'1 ',1.19100E-2,5.30600E-2,7.78000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007067,3007245,'1 ',8.29000E-3,4.73400E-2,7.11000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007067,3007291,'1 ',7.48000E-3,4.27400E-2,6.42000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007067,3007344,'1 ',1.00200E-2,2.44900E-2,3.21000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007305,3007068,'1 ',2.10000E-3,2.05000E-2,3.94500E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007069,3007413,'1 ',1.31200E-2,5.84600E-2,8.57000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007070,3007100,'1 ',6.21000E-3,4.32400E-2,7.07000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007070,3007257,'1 ',6.19000E-3,3.53800E-2,5.32000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007070,3007317,'1 ',5.28000E-3,3.60700E-2,6.14000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007070,3007398,'1 ',2.38000E-3,1.06300E-2,1.56000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007123,3007071,'1 ',1.19000E-2,2.85800E-2,3.88000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007408,3007071,'1 ',3.48200E-2,8.51100E-2,1.11400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007072,3007084,'1 ',3.44000E-3,2.39500E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007072,3007084,'2 ',3.44000E-3,2.39500E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007171,3007073,'1 ',2.20000E-3,1.57500E-2,2.87100E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007205,3007073,'1 ',4.02000E-3,3.92900E-2,7.55900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007405,3007074,'1 ',4.99000E-3,2.06700E-2,3.51000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007075,3007387,'1 ',1.16700E-2,7.97600E-2,1.35700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007075,3007387,'2 ',1.16700E-2,7.97600E-2,1.35700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007075,3007398,'1 ',5.92000E-3,3.82300E-2,7.29000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007075,3007398,'2 ',5.92000E-3,3.82300E-2,7.29000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007204,3007076,'1 ',1.40000E-4,1.72000E-3,1.14300E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007076,3007422,'1 ',6.10000E-4,7.41000E-3,4.92260E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007077,3007282,'1 ',1.25000E-3,8.96000E-3,1.63300E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007206,3007078,'1 ',8.28000E-3,3.69200E-2,5.41000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007078,3007279,'1 ',2.73000E-3,1.86300E-2,3.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007078,3007279,'2 ',2.73000E-3,1.86300E-2,3.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007083,3007105,'1 ',2.33000E-3,2.28000E-2,4.38600E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007083,3007171,'1 ',1.93000E-3,1.88500E-2,3.62800E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007083,3007184,'1 ',6.06000E-3,4.32600E-2,7.88700E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007083,3007264,'1 ',1.30000E-3,1.27200E-2,2.44800E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007423,3007083,'1 ',1.73000E-3,1.23500E-2,2.25200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007085,3007244,'1 ',1.05700E-2,7.36700E-2,1.20400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007085,3007244,'2 ',1.05700E-2,7.36700E-2,1.20400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007412,3007085,'1 ',3.05000E-3,2.12500E-2,3.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007412,3007085,'2 ',3.05000E-3,2.12500E-2,3.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007086,3007222,'1 ',5.49000E-3,2.27900E-2,3.87000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007086,3007419,'1 ',1.00300E-2,6.48000E-2,1.23600E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007086,3007419,'2 ',1.00300E-2,6.48000E-2,1.23600E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'1 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'2 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'3 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'4 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'5 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'6 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'7 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'8 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'9 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007221,'1 ',4.12000E-3,2.87200E-2,4.69000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007221,'2 ',4.12000E-3,2.87200E-2,4.69000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007221,'3 ',4.12000E-3,2.87200E-2,4.69000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007336,'1 ',1.67000E-3,1.14300E-2,1.94000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007336,'2 ',1.67000E-3,1.14300E-2,1.94000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007336,'3 ',1.67000E-3,1.14300E-2,1.94000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007336,'4 ',1.67000E-3,1.14300E-2,1.94000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007336,'5 ',1.67000E-3,1.14300E-2,1.94000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007088,3007116,'1 ',1.89400E-2,8.43900E-2,1.23800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007088,3007147,'1 ',1.80200E-2,7.47500E-2,1.26800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007237,3007088,'1 ',1.24900E-2,5.46600E-2,8.32000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007089,3007388,'1 ',6.79000E-3,2.81800E-2,4.78000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007089,3007427,'1 ',5.70000E-3,2.49200E-2,3.80000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007090,3007421,'1 ',3.01000E-3,2.05500E-2,3.50000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007090,3007421,'2 ',3.01000E-3,2.05500E-2,3.50000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007091,3007226,'1 ',7.30000E-3,4.38600E-2,5.95000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007091,3007259,'1 ',5.87000E-3,4.09100E-2,6.69000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007091,3007259,'2 ',5.87000E-3,4.09100E-2,6.69000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007091,3007418,'1 ',2.25600E-2,5.42000E-2,7.36000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007092,3007216,'1 ',5.95000E-3,1.45400E-2,1.90000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007092,3007250,'1 ',4.37000E-3,1.81300E-2,3.08000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007092,3007258,'1 ',2.24000E-3,9.80000E-3,1.49000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007092,3007330,'1 ',4.14000E-3,1.84600E-2,2.71000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007092,3007384,'1 ',3.56000E-3,2.03600E-2,3.06000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007221,3007093,'1 ',2.37000E-3,1.53000E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007221,3007093,'2 ',2.37000E-3,1.53000E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007093,3007225,'1 ',9.90000E-3,4.33100E-2,6.60000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007241,3007093,'1 ',8.31000E-3,2.03000E-2,2.66000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007093,3007258,'1 ',1.58900E-2,3.81800E-2,5.18000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007094,3007276,'1 ',3.41000E-3,1.41400E-2,2.40000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007094,3007388,'1 ',1.02900E-2,2.47100E-2,3.35000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007304,3007095,'1 ',7.10000E-4,8.55000E-3,5.67880E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007261,3007096,'1 ',2.70000E-3,1.92800E-2,3.51500E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007097,3007153,'1 ',3.40800E-2,8.33100E-2,1.09100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007103,'1 ',1.99000E-3,1.38400E-2,2.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007103,'2 ',1.99000E-3,1.38400E-2,2.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007144,'1 ',1.74000E-3,1.21200E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007144,'2 ',1.74000E-3,1.21200E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007144,'3 ',1.74000E-3,1.21200E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007144,'4 ',1.74000E-3,1.21200E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007222,'1 ',1.95000E-3,1.33100E-2,2.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007222,'2 ',1.95000E-3,1.33100E-2,2.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007101,3007183,'1 ',8.37000E-3,3.72900E-2,5.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007101,3007386,'1 ',9.72000E-3,4.25400E-2,6.48000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007102,3007177,'1 ',3.70000E-3,2.39000E-2,4.56000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007102,3007177,'2 ',3.70000E-3,2.39000E-2,4.56000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007290,3007102,'1 ',5.51000E-3,2.28500E-2,3.88000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007103,3007255,'1 ',5.98000E-3,2.61400E-2,3.98000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007103,3007381,'1 ',1.91000E-2,4.66900E-2,6.11000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007130,3007104,'1 ',5.00000E-5,1.02000E-3,7.09200E-2,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007105,3007187,'1 ',2.43000E-3,2.37300E-2,4.56600E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007105,3007205,'1 ',2.02000E-3,1.97900E-2,3.80700E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007105,3007332,'1 ',7.40000E-4,7.25000E-3,1.39500E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007116,3007340,'1 ',1.40900E-2,6.16000E-2,9.38000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007116,3007364,'1 ',2.89700E-2,6.95900E-2,9.44000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007242,3007117,'1 ',2.14000E-3,1.49200E-2,2.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007242,3007117,'2 ',2.14000E-3,1.49200E-2,2.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007117,3007292,'1 ',2.08000E-3,1.42400E-2,2.42000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007117,3007292,'2 ',2.08000E-3,1.42400E-2,2.42000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007117,3007395,'1 ',4.04000E-3,2.76100E-2,4.70000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007117,3007395,'2 ',4.04000E-3,2.76100E-2,4.70000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007177,3007118,'1 ',2.72000E-3,1.85600E-2,3.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007177,3007118,'2 ',2.72000E-3,1.85600E-2,3.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007118,3007404,'1 ',5.50000E-3,3.75900E-2,6.40000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007144,3007119,'1 ',1.76000E-3,1.22900E-2,2.01000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007144,3007119,'2 ',1.76000E-3,1.22900E-2,2.01000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007119,3007259,'1 ',1.19200E-2,2.86500E-2,3.89000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007119,3007318,'1 ',4.42000E-3,1.97100E-2,2.89000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007120,3007248,'1 ',6.45000E-3,3.68700E-2,5.54000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007120,3007396,'1 ',2.89000E-3,2.01600E-2,3.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007120,3007396,'2 ',2.89000E-3,2.01600E-2,3.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007427,3007120,'1 ',1.59000E-3,1.02400E-2,1.95000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007427,3007120,'2 ',1.59000E-3,1.02400E-2,1.95000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007123,3007153,'1 ',6.26000E-2,1.53020E-1,2.00400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007124,3007180,'1 ',6.90000E-3,1.68700E-2,2.21000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007125,3007331,'1 ',5.70000E-4,6.96000E-3,4.62590E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007346,3007125,'1 ',6.00000E-5,1.28000E-3,1.10730E-1,4352.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007126,3007305,'1 ',6.91000E-3,4.93400E-2,8.99500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007126,3007332,'1 ',5.92000E-3,4.22800E-2,7.70800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007126,3007423,'1 ',6.12000E-3,4.37500E-2,7.97600E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007391,3007128,'1 ',5.67000E-3,3.87200E-2,6.59000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007277,3007129,'1 ',1.22000E-2,7.32800E-2,9.94000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007303,3007129,'1 ',2.39600E-2,5.75500E-2,7.81000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007263,3007130,'1 ',1.50000E-4,1.82000E-3,1.20900E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007131,3007160,'1 ',4.84000E-3,4.73100E-2,9.10300E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007131,3007278,'1 ',2.30000E-3,1.64400E-2,2.99700E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007131,3007401,'1 ',2.48000E-3,1.77100E-2,3.22800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007132,3007283,'1 ',3.06000E-3,1.98000E-2,3.78000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007419,3007132,'1 ',1.82000E-3,1.24600E-2,2.12000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007419,3007132,'2 ',1.82000E-3,1.24600E-2,2.12000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007419,3007132,'3 ',1.82000E-3,1.24600E-2,2.12000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007143,3007173,'1 ',7.56000E-3,4.32000E-2,6.49000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007234,3007143,'1 ',6.93000E-3,4.15900E-2,5.64000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007143,3007238,'1 ',3.37100E-2,1.47470E-1,2.24600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007300,3007143,'1 ',9.16000E-3,5.23100E-2,7.86000E-3, 245.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007144,3007272,'1 ',4.79000E-3,3.33700E-2,5.46000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007144,3007272,'2 ',4.79000E-3,3.33700E-2,5.46000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007333,3007144,'1 ',2.51000E-3,1.71600E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007333,3007144,'2 ',2.51000E-3,1.71600E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007333,3007144,'3 ',2.51000E-3,1.71600E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007333,3007144,'4 ',2.51000E-3,1.71600E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007333,3007144,'5 ',2.51000E-3,1.71600E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007333,3007144,'6 ',2.51000E-3,1.71600E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007145,3007234,'1 ',1.04000E-2,6.24300E-2,8.47000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007145,3007243,'1 ',1.34800E-2,5.59100E-2,9.49000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007381,3007145,'1 ',6.45000E-3,3.87600E-2,5.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007145,3007404,'1 ',1.13900E-2,6.84100E-2,9.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007336,3007147,'1 ',1.71000E-3,1.16500E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007336,3007147,'2 ',1.71000E-3,1.16500E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007336,3007147,'3 ',1.71000E-3,1.16500E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007336,3007147,'4 ',1.71000E-3,1.16500E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007386,3007147,'1 ',2.25000E-3,1.53900E-2,2.62000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007386,3007147,'2 ',2.25000E-3,1.53900E-2,2.62000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007178,3007148,'1 ',2.25000E-3,1.56500E-2,2.56000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007178,3007148,'2 ',2.25000E-3,1.56500E-2,2.56000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007148,3007245,'1 ',8.01000E-3,4.57700E-2,6.88000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007148,3007298,'1 ',7.78000E-3,3.40200E-2,5.18000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007148,3007365,'1 ',4.30000E-3,2.93800E-2,5.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007148,3007365,'2 ',4.30000E-3,2.93800E-2,5.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007149,3007408,'1 ',1.35000E-2,7.71000E-2,1.15900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007150,3007390,'1 ',1.03000E-3,1.07600E-2,3.66500E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007150,3007390,'2 ',1.03000E-3,1.07600E-2,3.66500E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007150,3007420,'1 ',5.20000E-3,3.71500E-2,6.77300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008004,3007150,'1 ',1.03200E-2,1.00900E-1,1.94150E-1, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007151,3007254,'1 ',4.77000E-3,3.07800E-2,5.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007330,3007152,'1 ',1.93000E-3,1.24900E-2,2.38000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007330,3007152,'2 ',1.93000E-3,1.24900E-2,2.38000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007152,3007399,'1 ',1.47000E-3,9.50000E-3,1.81000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007152,3007399,'2 ',1.47000E-3,9.50000E-3,1.81000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007154,3007157,'1 ',6.54000E-3,4.55300E-2,7.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007154,3007157,'2 ',6.54000E-3,4.55300E-2,7.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007300,3007154,'1 ',4.82000E-3,2.75300E-2,4.14000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007154,3007411,'1 ',4.39000E-3,2.63400E-2,3.57000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007155,3007258,'1 ',3.56000E-3,2.03200E-2,3.05000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007155,3007316,'1 ',7.16000E-3,3.19300E-2,4.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007176,3007156,'1 ',9.40000E-4,9.75000E-3,3.32200E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007156,3007367,'1 ',2.53000E-3,2.63000E-2,8.96000E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007156,3007367,'2 ',2.53000E-3,2.63000E-2,8.96000E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007157,3007295,'1 ',3.26000E-3,2.27200E-2,3.71000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007157,3007295,'2 ',3.26000E-3,2.27200E-2,3.71000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007173,3007158,'1 ',4.59000E-3,1.90300E-2,3.23000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007158,3007291,'1 ',9.74000E-3,4.26000E-2,6.49000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007158,3007394,'1 ',2.64000E-3,1.70400E-2,3.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007158,3007394,'2 ',2.64000E-3,1.70400E-2,3.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007159,3007175,'1 ',8.00000E-5,1.68000E-3,1.17130E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007199,3007159,'1 ',1.90000E-4,2.30000E-3,1.52830E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007159,3007227,'1 ',1.30000E-4,2.71000E-3,1.89010E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007187,3007160,'1 ',2.62000E-3,2.56200E-2,4.92900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007161,3007292,'2 ',1.43000E-3,9.99000E-3,1.63000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007161,3007292,'3 ',1.43000E-3,9.99000E-3,1.63000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007161,3007292,'4 ',1.43000E-3,9.99000E-3,1.63000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007171,3007252,'1 ',7.52000E-3,5.37200E-2,9.79500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007232,3007172,'1 ',3.01000E-3,2.09500E-2,3.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007232,3007172,'2 ',3.01000E-3,2.09500E-2,3.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007173,3007387,'1 ',4.15000E-3,2.36800E-2,3.56000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007174,3007231,'1 ',2.09000E-3,1.42600E-2,2.43000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007174,3007231,'2 ',2.09000E-3,1.42600E-2,2.43000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007174,3007257,'1 ',8.38000E-3,5.03100E-2,6.83000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007301,3007174,'1 ',1.78000E-3,1.15200E-2,2.20000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007175,3007389,'1 ',5.60000E-4,6.84000E-3,4.54630E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007176,3007200,'1 ',1.90000E-3,1.35900E-2,2.47700E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007176,3007409,'1 ',5.13000E-3,3.66600E-2,6.68400E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007319,3007177,'1 ',2.47000E-3,1.68600E-2,2.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007319,3007177,'2 ',2.47000E-3,1.68600E-2,2.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007295,3007178,'1 ',5.41000E-3,2.40900E-2,3.53000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007178,3007404,'1 ',7.77000E-3,1.89800E-2,2.49000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007179,3007244,'1 ',9.45000E-3,4.21300E-2,6.18000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007179,3007257,'1 ',1.42900E-2,5.93000E-2,1.00600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007179,3007336,'1 ',9.94000E-3,4.12100E-2,6.99000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007216,3007180,'1 ',4.37000E-3,1.06900E-2,1.40000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007180,3007298,'1 ',2.99000E-3,2.08600E-2,3.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007180,3007298,'2 ',2.99000E-3,2.08600E-2,3.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007388,3007180,'1 ',3.28000E-3,2.12100E-2,4.05000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007388,3007180,'2 ',3.28000E-3,2.12100E-2,4.05000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007180,3007399,'1 ',2.26000E-3,1.45700E-2,2.78000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007180,3007399,'2 ',2.26000E-3,1.45700E-2,2.78000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007242,3007181,'1 ',1.94000E-3,1.35500E-2,2.21000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007385,3007181,'1 ',1.04500E-2,2.55300E-2,3.34000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007182,3007237,'1 ',1.32700E-2,7.57900E-2,1.13900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007183,3007417,'1 ',8.81000E-3,2.15300E-2,2.82000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007347,3007184,'1 ',4.70000E-4,4.92000E-3,1.67600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007347,3007184,'2 ',4.70000E-4,4.92000E-3,1.67600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007347,3007184,'3 ',4.70000E-4,4.92000E-3,1.67600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007383,3007185,'1 ',6.07000E-3,4.22700E-2,6.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007383,3007185,'2 ',6.07000E-3,4.22700E-2,6.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007186,3007341,'1 ',3.10000E-4,6.39000E-3,4.45870E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007346,3007186,'1 ',2.60000E-4,5.32000E-3,3.71150E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007187,3007401,'1 ',1.92000E-3,1.87800E-2,3.61300E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'1 ',1.02000E-3,7.14000E-3,1.17000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'2 ',1.02000E-3,7.14000E-3,1.17000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'3 ',1.02000E-3,7.14000E-3,1.17000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'4 ',1.02000E-3,7.14000E-3,1.17000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'5 ',1.02000E-3,7.14000E-3,1.17000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'6 ',1.02000E-3,7.14000E-3,1.17000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'7 ',1.02000E-3,7.14000E-3,1.17000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'8 ',1.02000E-3,7.14000E-3,1.17000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007198,3007201,'1 ',3.28000E-3,2.24100E-2,3.81000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007198,3007201,'2 ',3.28000E-3,2.24100E-2,3.81000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007198,3007225,'1 ',1.11900E-2,7.79800E-2,1.27500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007199,3007331,'1 ',4.00000E-4,8.19000E-3,5.71120E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007420,3007200,'1 ',2.31000E-3,2.25500E-2,4.33800E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007203,3007247,'1 ',6.76000E-3,3.86400E-2,5.81000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007203,3007313,'1 ',1.80000E-2,7.80000E-2,1.20000E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007393,3007203,'1 ',3.63700E-2,8.89100E-2,1.16400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007426,3007203,'1 ',3.59600E-2,8.79200E-2,1.15100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007263,3007204,'1 ',1.80000E-4,2.18000E-3,1.44910E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007204,3007428,'1 ',1.15000E-3,1.39900E-2,9.29750E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007282,3007205,'1 ',7.90000E-4,8.22000E-3,2.79900E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007206,3007294,'1 ',6.80000E-3,3.90000E-2,5.80000E-3, 100.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007213,3007273,'1 ',1.61500E-2,3.94700E-2,5.17000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007293,3007213,'1 ',8.80000E-3,3.85100E-2,5.86000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007213,3007363,'1 ',6.86000E-3,3.91600E-2,5.88000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007214,3007257,'1 ',9.67000E-3,4.22900E-2,6.44000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007214,3007297,'1 ',7.55000E-3,3.36500E-2,4.93000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007345,3007214,'1 ',2.76000E-3,1.88800E-2,3.21000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007345,3007214,'2 ',2.76000E-3,1.88800E-2,3.21000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007411,3007215,'1 ',2.53000E-3,1.72900E-2,2.94000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007215,3007431,'1 ',4.65000E-3,2.07500E-2,3.04000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007216,3007382,'1 ',7.25000E-3,3.23400E-2,4.74000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007216,3007386,'1 ',7.94000E-3,4.76900E-2,6.47000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007249,3007217,'1 ',1.92000E-3,1.15200E-2,1.56000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007217,3007276,'1 ',1.30800E-2,3.19700E-2,4.19000E-3, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007421,3007218,'1 ',7.97000E-3,3.30700E-2,5.61000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007218,3008009,'1 ',2.27700E-2,5.56700E-2,7.29000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007230,3007219,'1 ',9.54000E-3,4.17500E-2,6.36000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007219,3007237,'1 ',1.74700E-2,7.64100E-2,1.16400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007413,3007219,'1 ',5.80000E-3,3.96300E-2,6.74000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007413,3007219,'2 ',5.80000E-3,3.96300E-2,6.74000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007221,3007220,'1 ',1.46000E-3,9.97000E-3,1.70000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007221,3007220,'2 ',1.46000E-3,9.97000E-3,1.70000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007220,3007396,'1 ',6.51000E-3,4.44800E-2,7.57000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007221,3007296,'1 ',6.52000E-3,2.84900E-2,4.34000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007222,3007338,'1 ',6.15000E-3,1.50300E-2,1.97000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007222,3007362,'1 ',1.11400E-2,4.87300E-2,7.42000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007292,3007223,'1 ',2.00000E-3,1.39300E-2,2.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007292,3007223,'2 ',2.00000E-3,1.39300E-2,2.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007223,3007404,'1 ',6.80000E-3,2.97800E-2,4.54000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007223,3007425,'1 ',5.66000E-3,3.22900E-2,4.85000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007224,3007248,'1 ',7.05000E-3,4.02700E-2,6.05000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007384,3007224,'1 ',4.29000E-3,1.04900E-2,1.37000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007224,3007417,'1 ',4.79000E-3,2.87400E-2,3.90000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007246,3007225,'1 ',6.62000E-3,2.74700E-2,4.66000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007225,3007395,'1 ',8.09000E-3,4.61800E-2,6.94000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007226,3007240,'1 ',7.01000E-3,3.06700E-2,4.67000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007226,3007250,'1 ',6.36000E-3,3.63300E-2,5.46000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007226,3007272,'1 ',5.04000E-3,2.24400E-2,3.29000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007226,3007338,'1 ',1.14500E-2,2.79800E-2,3.66000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007227,3007422,'1 ',4.80000E-4,9.74000E-3,6.79270E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007409,3007228,'1 ',1.60000E-3,1.14300E-2,2.08300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007397,3007230,'1 ',1.03300E-2,4.60600E-2,6.75000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007265,3007231,'1 ',3.27000E-3,2.23300E-2,3.80000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007265,3007231,'2 ',3.27000E-3,2.23300E-2,3.80000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007265,3007231,'3 ',3.27000E-3,2.23300E-2,3.80000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007265,3007231,'4 ',3.27000E-3,2.23300E-2,3.80000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007231,3007403,'1 ',1.87000E-3,1.27500E-2,2.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007231,3007403,'2 ',1.87000E-3,1.27500E-2,2.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007273,3007232,'1 ',1.98000E-3,1.37600E-2,2.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007233,3007251,'1 ',1.46400E-2,3.58000E-2,4.69000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007251,3007235,'1 ',1.13200E-2,4.95200E-2,7.54000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007235,3007315,'1 ',5.51000E-3,3.84100E-2,6.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007235,3007315,'2 ',5.51000E-3,3.84100E-2,6.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007236,3007245,'1 ',6.42000E-3,2.66200E-2,4.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007236,3007292,'1 ',1.11300E-2,4.61800E-2,7.84000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007236,3007411,'1 ',1.49700E-2,6.20800E-2,1.05400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007237,3007247,'1 ',3.47500E-2,1.52020E-1,2.31500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007238,3007392,'1 ',6.80000E-3,3.90000E-2,5.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007294,3007239,'1 ',5.93100E-2,1.44970E-1,1.89800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007239,3007392,'1 ',3.65800E-2,8.94200E-2,1.17100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007241,3007362,'1 ',2.81000E-3,1.60600E-2,2.41000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007242,3007295,'1 ',1.41700E-2,3.40600E-2,4.62000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007242,3007319,'1 ',4.93000E-3,3.18700E-2,6.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007242,3007319,'2 ',4.93000E-3,3.18700E-2,6.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007260,3007243,'1 ',5.09000E-3,3.28600E-2,6.27000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007260,3007243,'2 ',5.09000E-3,3.28600E-2,6.27000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007244,3007272,'1 ',1.17700E-2,5.24500E-2,7.69000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007246,3007251,'1 ',1.35100E-2,7.71900E-2,1.16000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007246,3007410,'1 ',9.19000E-3,6.40400E-2,1.04700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007246,3007410,'2 ',9.19000E-3,6.40400E-2,1.04700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007425,3007246,'1 ',7.24000E-3,1.74100E-2,2.36000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007339,3007247,'1 ',1.44100E-2,5.97900E-2,1.01500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007362,3007248,'1 ',4.06000E-3,1.77700E-2,2.71000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007248,3007386,'1 ',2.47000E-3,1.59600E-2,3.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007248,3007386,'2 ',2.47000E-3,1.59600E-2,3.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007249,3007255,'1 ',4.06000E-3,2.77600E-2,4.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007249,3007255,'2 ',4.06000E-3,2.77600E-2,4.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007249,3007344,'1 ',3.83000E-3,2.61500E-2,4.45000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007249,3007344,'2 ',3.83000E-3,2.61500E-2,4.45000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007249,3007382,'1 ',1.68200E-2,4.11300E-2,5.39000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007250,3007276,'1 ',4.04000E-3,2.61000E-2,4.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007250,3007276,'2 ',4.04000E-3,2.61000E-2,4.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007312,3007252,'1 ',1.33000E-3,1.29700E-2,2.49500E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007327,3007252,'1 ',5.93000E-3,4.23500E-2,7.72100E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007347,3007252,'1 ',3.63000E-3,3.54700E-2,6.82400E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007313,3007253,'1 ',1.05600E-2,4.70400E-2,6.90000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007253,3007412,'1 ',6.65000E-3,4.29500E-2,8.19000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007253,3007412,'2 ',6.65000E-3,4.29500E-2,8.19000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007255,3007258,'1 ',2.42000E-3,1.65500E-2,2.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007255,3007258,'2 ',2.42000E-3,1.65500E-2,2.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007255,3007399,'1 ',1.04000E-3,6.73000E-3,1.28000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007255,3007399,'2 ',1.04000E-3,6.73000E-3,1.28000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007255,3007399,'3 ',1.04000E-3,6.73000E-3,1.28000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007255,3007399,'4 ',1.04000E-3,6.73000E-3,1.28000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007256,3007297,'1 ',9.26000E-3,2.26300E-2,2.96000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007257,3007317,'1 ',4.52000E-3,3.08800E-2,5.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007257,3007317,'2 ',4.52000E-3,3.08800E-2,5.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007259,3007403,'1 ',4.79000E-3,3.33500E-2,5.45000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007259,3007403,'2 ',4.79000E-3,3.33500E-2,5.45000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007368,3007260,'1 ',2.63000E-3,1.83300E-2,3.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007368,3007260,'2 ',2.63000E-3,1.83300E-2,3.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007368,3007260,'3 ',2.63000E-3,1.83300E-2,3.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007261,3007429,'1 ',4.50000E-3,4.39800E-2,8.46200E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007262,3007302,'1 ',1.42700E-2,6.36200E-2,9.33000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007264,3007332,'1 ',2.58000E-3,1.84100E-2,3.35600E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007315,3007271,'1 ',1.05500E-2,4.37700E-2,7.43000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007271,3007340,'1 ',1.04500E-2,4.33600E-2,7.36000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007316,3007272,'1 ',3.54000E-3,2.02300E-2,3.04000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007273,3007405,'1 ',1.20500E-2,6.88100E-2,1.03400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007276,3007395,'1 ',3.44000E-3,2.06400E-2,2.80000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007277,3007337,'1 ',2.83200E-2,6.92300E-2,9.06000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007367,3007278,'1 ',2.41000E-3,1.72000E-2,3.13500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007392,3007279,'1 ',5.55000E-3,2.43100E-2,3.70000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007282,3007332,'1 ',2.76000E-3,1.97300E-2,3.59600E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007282,3007367,'1 ',1.69000E-3,1.20500E-2,2.19700E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007411,3007290,'1 ',2.85000E-3,1.70900E-2,2.32000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007291,3007295,'1 ',8.38000E-3,3.47400E-2,5.90000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007424,3007293,'1 ',6.50000E-3,2.89400E-2,4.24000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007294,3007405,'1 ',2.29000E-2,1.37510E-1,1.86600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007296,3007427,'1 ',4.50000E-3,1.10000E-2,1.44000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007316,3007297,'1 ',3.94000E-3,1.75800E-2,2.58000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007297,3007384,'1 ',4.23000E-3,1.85000E-2,2.82000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007298,3007362,'1 ',1.31900E-2,3.22200E-2,4.22000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007298,3007395,'1 ',3.38000E-3,1.48000E-2,2.25000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007364,3007299,'1 ',1.22800E-2,7.01100E-2,1.05300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007413,3007299,'1 ',1.45900E-2,6.50000E-2,9.53000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007301,3007318,'1 ',1.18200E-2,5.16800E-2,7.87000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007302,3007426,'1 ',2.52500E-2,6.17300E-2,8.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007303,3007393,'1 ',7.29600E-2,1.78360E-1,2.33500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007341,3007304,'1 ',7.10000E-4,8.64000E-3,5.73750E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007305,3007327,'1 ',2.20000E-3,1.56800E-2,2.85900E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007306,3007413,'1 ',6.27000E-3,4.37100E-2,7.14000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007306,3007413,'2 ',6.27000E-3,4.37100E-2,7.14000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007312,3007321,'1 ',1.43000E-3,1.40000E-2,2.69300E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007312,3007429,'1 ',8.80000E-4,8.62000E-3,1.65900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007313,3007430,'1 ',5.41000E-3,3.09000E-2,4.64000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007340,3007314,'1 ',1.91600E-2,7.94900E-2,1.34900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007316,3007383,'1 ',1.21700E-2,7.86100E-2,1.50000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007316,3007383,'2 ',1.21700E-2,7.86100E-2,1.50000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007317,3007424,'1 ',4.57000E-3,2.94900E-2,5.63000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007317,3007424,'2 ',4.57000E-3,2.94900E-2,5.63000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007317,3007424,'3 ',4.57000E-3,2.94900E-2,5.63000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007317,3007424,'4 ',4.57000E-3,2.94900E-2,5.63000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007318,3007382,'1 ',9.12000E-3,4.06300E-2,5.96000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007320,3007422,'1 ',6.60000E-4,8.06000E-3,5.35360E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007322,3007380,'1 ',5.78000E-3,2.52700E-2,3.85000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007328,3007339,'1 ',1.19900E-2,5.34100E-2,7.83000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007362,3007330,'1 ',7.19000E-3,1.75800E-2,2.30000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007400,3007331,'1 ',8.00000E-5,1.68000E-3,1.17130E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007401,3007332,'1 ',1.04000E-3,1.01700E-2,1.95700E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007336,3007418,'1 ',3.61000E-3,2.46300E-2,4.19000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007336,3007418,'2 ',3.61000E-3,2.46300E-2,4.19000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007345,3007338,'1 ',2.30000E-3,1.60200E-2,2.62000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007345,3007338,'2 ',2.30000E-3,1.60200E-2,2.62000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007342,3007409,'1 ',5.60000E-4,5.83000E-3,1.98600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007342,3007409,'2 ',5.60000E-4,5.83000E-3,1.98600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007344,3007404,'1 ',9.03000E-3,3.74500E-2,6.35000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007345,3007382,'1 ',4.39000E-3,2.83300E-2,5.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007345,3007382,'2 ',4.39000E-3,2.83300E-2,5.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007380,3007363,'1 ',3.22400E-2,1.33750E-1,2.27000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007365,3007381,'1 ',3.43000E-3,1.42300E-2,2.41000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007366,3007400,'1 ',1.40000E-4,1.68000E-3,1.11820E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007385,3007404,'1 ',6.74000E-3,3.84600E-2,5.78000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008030,3007389,'1 ',5.40000E-4,6.51000E-3,4.32750E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007396,3007410,'1 ',2.93000E-3,1.89200E-2,3.61000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007396,3007410,'2 ',2.93000E-3,1.89200E-2,3.61000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007396,3007410,'3 ',2.93000E-3,1.89200E-2,3.61000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007403,3007398,'1 ',2.18000E-3,1.40800E-2,2.69000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007403,3007398,'2 ',2.18000E-3,1.40800E-2,2.69000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007399,3007417,'1 ',5.04000E-3,3.50800E-2,5.73000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007399,3007417,'2 ',5.04000E-3,3.50800E-2,5.73000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007401,3007409,'1 ',4.83000E-3,4.71700E-2,9.07500E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007403,3007419,'1 ',5.04000E-3,3.44500E-2,5.86000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007403,3007419,'2 ',5.04000E-3,3.44500E-2,5.86000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007414,3007406,'1 ',3.40000E-4,4.10000E-3,2.75000E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007409,3007420,'1 ',5.02000E-3,4.90400E-2,9.43500E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007417,3007418,'1 ',2.78000E-3,1.93700E-2,3.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007417,3007418,'2 ',2.78000E-3,1.93700E-2,3.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007432,3008003,'1 ',2.96600E-2,7.25100E-2,9.49000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007432,3008037,'1 ',1.36000E-2,5.94800E-2,9.06000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007432,3008141,'1 ',3.47100E-2,2.08400E-1,2.82800E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008003,3008001,'1 ',1.46400E-2,6.07300E-2,1.03100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008010,3008001,'1 ',1.07600E-2,4.46700E-2,7.58000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008028,3008002,'1 ',1.93900E-2,4.65900E-2,6.32000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008002,3008100,'1 ',5.88000E-3,3.35500E-2,5.04000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008097,3008004,'1 ',7.30000E-3,5.21500E-2,9.50700E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008005,3008023,'1 ',3.79000E-3,2.58800E-2,4.40000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008005,3008023,'2 ',3.79000E-3,2.58800E-2,4.40000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008137,3008005,'1 ',2.18200E-2,9.54400E-2,1.45400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008006,3008007,'1 ',7.68000E-3,4.61300E-2,6.26000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008006,3008134,'1 ',6.67000E-3,2.97300E-2,4.36000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008007,3008017,'1 ',6.29000E-3,3.77400E-2,5.12000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008008,3008053,'1 ',1.56700E-2,9.40700E-2,1.27700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008081,3008008,'1 ',2.51400E-2,6.14300E-2,8.04000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008009,3008104,'1 ',1.18700E-2,6.77700E-2,1.01800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008086,3008010,'1 ',1.46000E-2,8.34000E-2,1.25300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008010,3008103,'1 ',7.35000E-3,4.41100E-2,5.99000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008045,3008011,'1 ',6.06000E-3,3.91400E-2,7.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008045,3008011,'2 ',6.06000E-3,3.91400E-2,7.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008072,3008011,'1 ',7.22000E-3,5.03100E-2,8.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008012,3008032,'1 ',8.61000E-3,3.76800E-2,5.74000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008104,3008012,'1 ',1.36100E-2,5.95300E-2,9.07000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008026,3008013,'1 ',1.79300E-2,1.07650E-1,1.46100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008013,3008039,'1 ',2.16400E-2,1.29940E-1,1.76300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008013,3008136,'1 ',1.35400E-2,5.92300E-2,9.02000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008014,3008037,'1 ',1.89900E-2,8.30800E-2,1.26500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008118,3008014,'1 ',1.48100E-2,8.89300E-2,1.20700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008111,3008015,'1 ',2.13900E-2,5.22800E-2,6.85000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008015,3008150,'1 ',9.49000E-3,5.42200E-2,8.15000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008016,3008122,'1 ',3.38800E-2,8.28200E-2,1.08400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008016,3008152,'1 ',3.75000E-3,1.64100E-2,2.50000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008017,3008040,'1 ',1.45800E-2,8.75200E-2,1.18800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008127,3008018,'1 ',8.39000E-3,8.20500E-2,1.57880E-1, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008018,3008133,'1 ',9.30000E-4,9.05000E-3,1.74200E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008019,3008052,'1 ',6.43000E-3,2.66400E-2,4.52000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008019,3008100,'1 ',6.80000E-3,4.30000E-2,5.80000E-3, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008019,3008135,'1 ',2.12000E-3,1.48000E-2,2.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008019,3008135,'2 ',2.12000E-3,1.48000E-2,2.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008020,3008029,'1 ',1.83300E-2,8.17000E-2,1.19800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008020,3008040,'1 ',2.25300E-2,9.34400E-2,1.58600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008020,3008153,'1 ',1.36100E-2,8.17300E-2,1.10900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008020,3008154,'1 ',4.85200E-2,1.18600E-1,1.55300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008022,3008021,'1 ',6.06800E-2,1.48320E-1,1.94200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008021,3008041,'1 ',1.10900E-2,4.85000E-2,7.39000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008021,3008119,'1 ',1.57300E-2,6.52600E-2,1.10700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008022,3008150,'1 ',5.25900E-2,1.28550E-1,1.68300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008023,3008111,'1 ',5.48000E-3,3.54200E-2,6.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008023,3008111,'2 ',5.48000E-3,3.54200E-2,6.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008025,3008055,'1 ',4.21100E-2,1.02940E-1,1.34800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008025,3008121,'1 ',3.37500E-2,8.25100E-2,1.08000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008025,3008151,'1 ',2.86800E-2,1.72200E-1,2.33700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008026,3008154,'1 ',2.05300E-2,5.01800E-2,6.57000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008100,3008027,'1 ',7.32000E-3,3.20300E-2,4.88000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008027,3008134,'1 ',4.35000E-3,2.97400E-2,5.06000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008146,3008028,'1 ',2.83800E-2,6.93600E-2,9.08000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008073,3008029,'1 ',2.00200E-2,8.75600E-2,1.33300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008158,3008030,'1 ',6.90000E-4,8.40000E-3,5.58160E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008143,3008032,'1 ',1.70000E-2,7.57600E-2,1.11100E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008038,3008066,'1 ',1.22700E-2,5.46700E-2,8.02000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008038,3008124,'1 ',1.14300E-2,6.86100E-2,9.31000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008039,3008081,'1 ',1.34200E-2,7.66700E-2,1.15200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008040,3008072,'1 ',2.14200E-2,9.54700E-2,1.40000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008109,3008040,'1 ',1.50000E-2,8.80000E-2,1.20000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008041,3008063,'1 ',2.12700E-2,5.10900E-2,6.93000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008111,3008042,'1 ',2.45200E-2,5.99200E-2,7.85000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008118,3008042,'1 ',2.73500E-2,1.64230E-1,2.22900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008043,3008067,'1 ',4.00000E-4,8.19000E-3,5.71080E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008147,3008044,'1 ',2.45000E-3,2.39900E-2,4.61600E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008045,3008091,'1 ',2.27200E-2,9.94100E-2,1.51400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008045,3008144,'1 ',1.43400E-2,8.60900E-2,1.16800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008081,3008052,'1 ',1.89100E-2,4.62200E-2,6.05000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008053,3008065,'1 ',2.29000E-2,1.00220E-1,1.52600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008053,3008153,'1 ',1.81800E-2,1.03830E-1,1.56000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008054,3008092,'1 ',9.62000E-3,5.77500E-2,7.84000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008132,3008054,'1 ',1.21100E-2,6.91400E-2,1.03900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008055,3008098,'1 ',1.10000E-2,7.80000E-2,1.30000E-2, 220.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008121,3008055,'1 ',2.80700E-2,6.86300E-2,8.99000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008056,3008089,'1 ',7.10000E-3,4.05500E-2,6.09000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008056,3008138,'1 ',7.77000E-3,4.66400E-2,6.33000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008057,3008112,'1 ',1.30000E-3,1.58100E-2,1.05006E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008058,3008068,'1 ',4.54000E-3,4.43800E-2,8.54000E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008058,3008147,'1 ',3.21000E-3,3.14200E-2,6.04600E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008064,3008059,'1 ',4.22000E-3,1.88100E-2,2.76000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008062,3008098,'1 ',4.45000E-3,1.94400E-2,2.96000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008119,3008062,'1 ',1.51600E-2,6.75600E-2,9.91000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008101,3008063,'1 ',1.76400E-2,1.05950E-1,1.43800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008063,3008125,'1 ',3.52900E-2,8.62500E-2,1.12900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008144,3008064,'1 ',1.68300E-2,6.98200E-2,1.18500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008065,3008149,'1 ',2.26000E-3,1.45900E-2,2.78000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008065,3008149,'2 ',2.26000E-3,1.45900E-2,2.78000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008066,3008093,'1 ',4.29300E-2,1.91310E-1,2.80500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008142,3008066,'1 ',1.06400E-2,4.74000E-2,6.95000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008068,3008083,'1 ',3.29000E-3,3.21600E-2,6.18700E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008103,3008069,'1 ',1.04800E-2,4.67300E-2,6.85000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008073,3008108,'1 ',1.75100E-2,1.00030E-1,1.50300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008136,3008073,'1 ',1.50000E-2,8.80000E-2,1.20000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008075,3008097,'1 ',4.45000E-3,3.18100E-2,5.79900E-2, 740.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008119,3008076,'1 ',5.91000E-3,4.12000E-2,6.74000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008119,3008076,'2 ',5.91000E-3,4.12000E-2,6.74000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008155,3008082,'1 ',1.60000E-4,3.37000E-3,2.35120E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008089,3008135,'1 ',5.21000E-3,3.62800E-2,5.93000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008089,3008135,'2 ',5.21000E-3,3.62800E-2,5.93000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008090,3008092,'1 ',1.56900E-2,8.96100E-2,1.34700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008151,3008090,'1 ',1.33900E-2,8.04100E-2,1.09100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008091,3008109,'1 ',7.88800E-2,1.92840E-1,2.52500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008106,3008093,'1 ',1.80000E-2,7.80000E-2,1.20000E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008093,3008128,'1 ',1.79500E-2,7.85400E-2,1.19600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008094,3008139,'1 ',6.90000E-4,6.79000E-3,1.30700E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008094,3008159,'1 ',2.39000E-3,2.33600E-2,4.49500E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008095,3008140,'1 ',1.06600E-2,2.60400E-2,3.41000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008096,3008110,'1 ',4.48000E-2,1.07620E-1,1.46000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008096,3008153,'1 ',1.28000E-2,7.68600E-2,1.04300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008097,3008113,'1 ',1.94000E-3,1.38600E-2,2.52700E-2, 800.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008138,3008100,'1 ',1.58200E-2,3.80100E-2,5.16000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008101,3008137,'1 ',1.47200E-2,8.84100E-2,1.20000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008102,3008157,'1 ',7.42000E-3,3.30900E-2,4.85000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008105,3008127,'1 ',2.76000E-3,2.69600E-2,5.18800E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008142,3008106,'1 ',1.90700E-2,8.50100E-2,1.24700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008128,3008107,'1 ',1.22300E-2,5.35200E-2,8.15000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008145,3008107,'1 ',1.84900E-2,8.08600E-2,1.23100E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008153,3008108,'1 ',1.30000E-2,5.40000E-2,2.70000E-2, 186.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008109,3008123,'1 ',6.27000E-3,3.58000E-2,5.38000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
