1.000000, 13.800,   0.000,  60.94,   0.00,   0.00,0, 67283,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67289, 67288,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.84683E-3,1.34766E-1, 100.00
1.025000, 69.000,   0.000, 104.37,   0.00,   0.00,-1, 67289,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67298, 67297,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.98257E-3,1.08490E-1, 100.00
1.012500, 69.000,   0.000, 110.72,   0.00,   0.00,0, 67297,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67308, 67307,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.64814E-3,1.02838E-1, 100.00
1.006250, 69.000,   0.000, 107.14,   0.00,   0.00,-1, 67308,1.100000,0.900000,1.078000,1.028000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67313, 67312,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68316E-4,1.31667E-2, 100.00
1.006250,161.000,   0.000, 876.68,   0.00,   0.00,-1, 67313,1.100000,0.900000,1.078000,1.028000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67314, 67313,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.69568E-3,1.59237E-1, 100.00
1.006250, 69.000,   0.000, 112.79,   0.00,   0.00,0, 67313,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67321, 67320,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.42528E-3,1.05010E-1, 100.00
1.000000, 69.000,   0.000, 114.85,   0.00,   0.00,0, 67320,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67324, 67323,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.07377E-3,1.13523E-1, 100.00
1.006250, 69.000,   0.000,  89.35,   0.00,   0.00,-1, 67324,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67330,67331,67332,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80010E-4,1.04662E-2, 100.00,1.00858E-3,5.86414E-2, 100.00,1.02563E-3,5.96328E-2, 100.00,1.03947696,  25.340877
1.000000,500.000,   0.000, 923.06,   0.00,   0.00,0, 67333,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 848.06,   0.00,   0.00,0, 67333,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0, 67333,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67339, 67338,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84867E-3,5.99412E-2, 100.00
1.000000, 69.000,   0.000,  95.88,   0.00,   0.00,0, 67338,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67343, 67342,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38381E-3,1.06326E-1, 100.00
1.000000, 69.000,   0.000,  72.78,   0.00,   0.00,0, 67342,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67355, 67354,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.22605E-3,1.41327E-1, 100.00
1.000000, 69.000,   0.000,  86.54,   0.00,   0.00,0, 67354,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67357,67358,67359,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.62969E-3,1.11480E-1, 100.00,2.54863E-2,6.13694E-1, 100.00,2.91665E-2,7.02311E-1, 100.00,1.04597407,  26.437382
1.000000,161.000,   0.000, 184.76,   0.00,   0.00,0, 67360,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  59.76,   0.00,   0.00,0, 67360,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 67360,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67382, 67381,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.64655E-3,1.30161E-1, 100.00
1.000000, 69.000,   0.000, 105.78,   0.00,   0.00,0, 67381,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67392, 67391,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.25668E-4,1.40606E-2, 100.00
1.000000,161.000,   0.000, 909.52,   0.00,   0.00,0, 67391,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67393, 67392,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.03348E-3,5.74716E-2, 100.00
1.000000, 69.000,   0.000, 119.09,   0.00,   0.00,0, 67392,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67397, 67396,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.58700E-3,9.34285E-2, 100.00
1.006250, 69.000,   0.000,  94.38,   0.00,   0.00,-1, 67397,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67400, 67399,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89068E-4,1.51209E-2, 100.00
1.000000,161.000,   0.000, 784.52,   0.00,   0.00,0, 67399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67399, 67403,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.12448E-4,5.34788E-2, 100.00
1.000000,500.000,   0.000, 288.17,   0.00,   0.00,0, 67403,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67399, 67404,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.60340E-4,6.66965E-2, 100.00
1.000000,500.000,   0.000, 158.82,   0.00,   0.00,0, 67404,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67401, 67400,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.51721E-3,1.39904E-1, 100.00
1.000000, 69.000,   0.000,  69.64,   0.00,   0.00,0, 67400,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67401, 67402,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.75778E-2,5.31132E-1, 100.00
1.000000, 69.000,   0.000,  25.98,   0.00,   0.00,0, 67402,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67408, 67407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.91078E-3,8.67829E-2, 100.00
1.000000, 69.000,   0.000,  99.97,   0.00,   0.00,0, 67407,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67412, 67411,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.77088E-3,1.10936E-1, 100.00
1.006250, 69.000,   0.000, 103.88,   0.00,   0.00,0, 67411,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67412,67413,67414,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.23561E-3,1.62697E-1, 100.00,1.42712E-2,3.24761E-1, 100.00,7.23561E-3,1.62697E-1, 100.00,0.94198444,  33.127037
1.000000, 69.000,   0.000,  97.33,   0.00,   0.00,0, 67415,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  48.66,   0.00,   0.00,0, 67415,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  48.66,   0.00,   0.00,0, 67415,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67412, 67416,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13157E-2,1.95724E-1, 100.00
1.000000, 69.000,   0.000,  34.96,   0.00,   0.00,0, 67416,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67420, 67419,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.91628E-5,7.12526E-3, 100.00
1.000000,161.000,   0.000,1013.03,   0.00,   0.00,0, 67419,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67419, 67422,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89480E-4,1.45006E-2, 100.00
1.031250,500.000,   0.000, 677.21,   0.00,   0.00,0, 67422,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67419, 67423,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.99686E-4,2.19329E-2, 100.00
1.037500,500.000,   0.000, 677.16,   0.00,   0.00,0, 67423,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67421, 67420,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.05141E-3,9.68231E-2, 100.00
1.000000, 69.000,   0.000,  96.07,   0.00,   0.00,0, 67420,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67426,67427,67429,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.65780E-4,1.77902E-2, 100.00,1.48768E-3,9.95791E-2, 100.00,1.40289E-3,9.39038E-2, 100.00,1.03209344,  35.019312
1.000000,500.000,   0.000, 862.57,   0.00,   0.00,0, 67430,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 762.57,   0.00,   0.00,0, 67430,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 67430,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67426, 67431,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.32253E-4,2.05301E-2, 100.00
1.000000,500.000,   0.000, 513.85,   0.00,   0.00,0, 67431,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67428, 67427,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.57077E-3,8.13781E-2, 100.00
1.000000, 69.000,   0.000, 116.32,   0.00,   0.00,0, 67427,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67434, 67435,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43360E-2,4.34428E-1, 100.00
1.000000,161.000,   0.000,  32.45,   0.00,   0.00,0, 67435,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67434, 67436,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.84848E-3,1.78025E-1, 100.00
1.000000,161.000,   0.000,  64.68,   0.00,   0.00,0, 67436,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67434, 67437,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.83480E-3,1.02801E-1, 100.00
1.000000,161.000,   0.000,  32.13,   0.00,   0.00,0, 67437,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67441, 67440,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23847E-4,9.06835E-3, 100.00
1.000000,161.000,   0.000, 639.70,   0.00,   0.00,0, 67440,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67440, 67443,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.04044E-4,3.83075E-2, 100.00
1.000000,500.000,   0.000, 390.13,   0.00,   0.00,0, 67443,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67440, 67444,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.86018E-4,3.65683E-2, 100.00
1.000000,500.000,   0.000, 389.82,   0.00,   0.00,0, 67444,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67442, 67441,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.37860E-3,9.23352E-2, 100.00
1.000000, 69.000,   0.000,  82.37,   0.00,   0.00,0, 67441,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67447, 67448,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.42266E-2,1.81001E0, 100.00
1.000000, 69.000,   0.000,   4.54,   0.00,   0.00,0, 67448,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67447, 67449,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.56208E-1,3.55494E0, 100.00
1.000000, 69.000,   0.000,   4.13,   0.00,   0.00,0, 67449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67453, 67452,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60995E-4,9.78765E-3, 100.00
1.000000,161.000,   0.000, 721.50,   0.00,   0.00,0, 67452,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67454, 67453,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.73762E-3,1.67285E-1, 100.00
1.000000, 69.000,   0.000,  80.52,   0.00,   0.00,0, 67453,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67458, 67457,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.86706E-3,1.23041E-1, 100.00
1.000000, 69.000,   0.000, 111.11,   0.00,   0.00,0, 67457,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67457, 67459,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.00179E-3,1.47809E-1, 100.00
0.993750,161.000,   0.000, 108.78,   0.00,   0.00,0, 67459,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67463, 67462,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.09487E-3,1.43733E-1, 100.00
1.000000, 69.000,   0.000,  83.06,   0.00,   0.00,0, 67462,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67462, 67464,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.93841E-3,7.13795E-2, 100.00
1.025000,161.000,   0.000,  92.85,   0.00,   0.00,0, 67464,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67468, 67467,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50389E-3,1.22476E-1, 100.00
1.000000, 69.000,   0.000,  95.74,   0.00,   0.00,0, 67467,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67467,67469,67470,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.29580E-3,2.23238E-1, 100.00,1.13581E-2,4.02738E-1, 100.00,6.29580E-3,2.23238E-1, 100.00,0.98006708,  31.349389
1.000000,161.000,   0.000, 117.50,   0.00,   0.00,0, 67471,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  58.75,   0.00,   0.00,0, 67471,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  58.75,   0.00,   0.00,0, 67471,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67474,67475,67476,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84655E-4,1.40190E-2, 100.00,1.07485E-3,8.16028E-2, 100.00,1.26574E-3,9.60949E-2, 100.00,1.04250642,  21.701783
1.000000,500.000,   0.000,1010.94,   0.00,   0.00,0, 67477,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 985.94,   0.00,   0.00,0, 67477,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 67477,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67474, 67478,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.25947E-4,1.62533E-2, 100.00
1.000000,500.000,   0.000, 782.78,   0.00,   0.00,0, 67478,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67474, 67479,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.08827E-4,1.35905E-2, 100.00
1.000000,500.000,   0.000, 782.48,   0.00,   0.00,0, 67479,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67483, 67482,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.41909E-4,1.57332E-2, 100.00
1.000000,161.000,   0.000, 691.90,   0.00,   0.00,0, 67482,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67484, 67483,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40316E-3,1.24442E-1, 100.00
1.000000, 69.000,   0.000,  91.16,   0.00,   0.00,0, 67483,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67488, 67487,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.65425E-4,1.82199E-2, 100.00
1.000000,161.000,   0.000, 890.26,   0.00,   0.00,0, 67487,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67489, 67488,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.85165E-3,1.59547E-1, 100.00
1.000000, 69.000,   0.000, 108.93,   0.00,   0.00,0, 67488,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67492,67493,67495,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.82605E-4,1.49878E-2, 100.00,9.38422E-4,7.70235E-2, 100.00,1.20354E-3,9.87842E-2, 100.00,1.04511326,  23.565413
1.000000,500.000,   0.000, 818.34,   0.00,   0.00,0, 67496,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 718.34,   0.00,   0.00,0, 67496,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 67496,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67492,67497,67498,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.89885E-4,1.27478E-2, 100.00,3.79770E-4,2.70796E-2, 100.00,2.89885E-4,1.27478E-2, 100.00,1.04352989,  23.893356
1.000000,500.000,   0.000,1576.76,   0.00,   0.00,0, 67499,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 788.38,   0.00,   0.00,0, 67499,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 788.38,   0.00,   0.00,0, 67499,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67494, 67493,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90873E-3,8.31048E-2, 100.00
1.006250, 69.000,   0.000,  98.13,   0.00,   0.00,-1, 67494,1.100000,0.900000,1.077000,1.027000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67493, 67500,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.87661E-3,1.30615E-1, 100.00
1.062500,161.000,   0.000, 115.72,   0.00,   0.00,0, 67500,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67503, 67504,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.08687E-2,2.73883E-1, 100.00
1.000000, 69.000,   0.000,  23.86,   0.00,   0.00,0, 67504,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67507,67508,67509,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.01811E-4,1.64234E-2, 100.00,1.58029E-3,8.59933E-2, 100.00,2.79617E-3,1.52157E-1, 100.00,1.02133088,  29.402635
1.000000,500.000,   0.000, 808.00,   0.00,   0.00,0, 67510,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 783.00,   0.00,   0.00,0, 67510,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 67510,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67514, 67513,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.03904E-3,6.33376E-2, 100.00
1.000000, 69.000,   0.000, 133.52,   0.00,   0.00,0, 67513,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67517, 67518,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.31814E-2,3.84532E-1, 100.00
1.000000, 69.000,   0.000,  33.75,   0.00,   0.00,0, 67518,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67521, 67520,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26870E-4,1.04811E-2, 100.00
1.000000,161.000,   0.000, 860.93,   0.00,   0.00,0, 67520,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67520, 67523,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.68501E-4,2.00501E-2, 100.00
1.000000,500.000,   0.000, 605.09,   0.00,   0.00,0, 67523,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67522, 67521,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.08241E-3,1.58393E-1, 100.00
1.000000, 69.000,   0.000, 109.85,   0.00,   0.00,0, 67521,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67521, 67524,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.51402E-3,1.24214E-1, 100.00
1.000000,161.000,   0.000, 114.76,   0.00,   0.00,0, 67524,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
67527,67528,67529,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.27757E-3,1.98522E-1, 100.00,1.01607E-2,3.82207E-1, 100.00,5.27757E-3,1.98522E-1, 100.00,1.03141640,  25.691477
1.000000,161.000,   0.000, 134.91,   0.00,   0.00,0, 67530,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  67.45,   0.00,   0.00,0, 67530,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  67.45,   0.00,   0.00,0, 67530,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67527, 67531,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.06217E-2,1.54885E0, 100.00
1.000000,161.000,   0.000,   7.71,   0.00,   0.00,0, 67531,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
67534,67535,67537,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.03779E-4,1.17367E-2, 100.00,9.20555E-4,5.30193E-2, 100.00,1.39533E-3,8.03638E-2, 100.00,1.04980807,  26.720514
1.000000,500.000,   0.000, 938.91,   0.00,   0.00,0, 67538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 813.91,   0.00,   0.00,0, 67538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 125.00,   0.00,   0.00,0, 67538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67536, 67535,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.06645E-3,1.50243E-1, 100.00
1.000000, 69.000,   0.000,  83.11,   0.00,   0.00,0, 67535,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67544, 67543,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.41017E-3,1.09107E-1, 100.00
1.000000, 69.000,   0.000,  78.68,   0.00,   0.00,0, 67543,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67547, 67548,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.61874E-2,2.63106E-1, 100.00
1.012500, 69.000,   0.000,  28.87,   0.00,   0.00,0, 67548,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67547, 67549,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78361E-2,4.00560E-1, 100.00
1.012500, 69.000,   0.000,  28.78,   0.00,   0.00,0, 67549,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67553, 67552,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.59611E-3,1.24538E-1, 100.00
1.000000, 69.000,   0.000,  84.46,   0.00,   0.00,0, 67552,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67559, 67558,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.92880E-4,1.95997E-2, 100.00
1.006250,161.000,   0.000, 934.93,   0.00,   0.00,-1, 67559,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67560, 67559,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69525E-3,9.04183E-2, 100.00
1.006250, 69.000,   0.000, 105.88,   0.00,   0.00,-1, 67560,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67564, 67563,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.63664E-3,1.17812E-1, 100.00
1.000000, 69.000,   0.000, 108.41,   0.00,   0.00,0, 67563,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67564, 67565,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.48022E-2,4.91513E-1, 100.00
1.006250, 69.000,   0.000,  28.10,   0.00,   0.00,0, 67565,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67564, 67566,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.07132E-2,9.20667E-1, 100.00
1.006250, 69.000,   0.000,  13.25,   0.00,   0.00,0, 67566,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67564, 67567,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.62307E-2,6.49398E-1, 100.00
1.006250, 69.000,   0.000,  28.04,   0.00,   0.00,0, 67567,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67564, 67568,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.05679E-2,5.33196E-1, 100.00
1.000000, 69.000,   0.000,  13.79,   0.00,   0.00,0, 67568,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67572, 67571,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.74121E-4,1.34066E-2, 100.00
1.000000,161.000,   0.000, 990.62,   0.00,   0.00,0, 67571,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67571, 67574,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68539E-4,1.31640E-2, 100.00
1.000000,500.000,   0.000,1020.83,   0.00,   0.00,0, 67574,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67573, 67572,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.73073E-3,9.49128E-2, 100.00
1.000000, 69.000,   0.000, 122.45,   0.00,   0.00,0, 67572,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67580, 67579,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.26102E-3,1.41463E-1, 100.00
1.000000, 69.000,   0.000,  90.17,   0.00,   0.00,0, 67579,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67583, 67584,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.12534E-2,6.88399E-1, 100.00
1.000000, 69.000,   0.000,  11.42,   0.00,   0.00,0, 67584,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67583, 67585,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.36239E-1,1.11433E1, 100.00
1.000000, 69.000,   0.000,   0.84,   0.00,   0.00,0, 67585,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67583, 67586,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.42485E-1,9.92942E0, 100.00
1.000000, 69.000,   0.000,   0.84,   0.00,   0.00,0, 67586,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
 67592, 67591,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56019E-4,1.90417E-2, 100.00
1.000000,161.000,   0.000, 809.51,   0.00,   0.00,0, 67591,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67591, 67596,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72476E-4,2.21182E-2, 100.00
1.000000,500.000,   0.000, 638.89,   0.00,   0.00,0, 67596,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67591, 67597,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.08486E-4,3.08320E-2, 100.00
1.000000,500.000,   0.000, 445.12,   0.00,   0.00,0, 67597,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67592,67593,67594,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.77256E-3,1.25279E-1, 100.00,2.47757E-2,8.22750E-1, 100.00,2.40351E-2,7.98154E-1, 100.00,1.04054138,  25.929425
1.000000,161.000,   0.000, 247.85,   0.00,   0.00,0, 67595,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  97.85,   0.00,   0.00,0, 67595,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 67595,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67603, 67602,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74173E-4,2.12177E-2, 100.00
1.000000,161.000,   0.000, 444.81,   0.00,   0.00,0, 67602,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67602, 67607,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.64008E-4,3.58083E-2, 100.00
1.000000,500.000,   0.000, 450.74,   0.00,   0.00,0, 67607,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67603,67604,67605,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.29366E-3,1.35136E-1, 100.00,1.11507E-2,4.57501E-1, 100.00,2.36961E-2,9.72227E-1, 100.00,0.99237423,  32.138948
1.000000,161.000,   0.000, 210.68,   0.00,   0.00,0, 67606,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  85.68,   0.00,   0.00,0, 67606,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0, 67606,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67614, 67615,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.37865E-3,2.81174E-1, 100.00
1.006250,161.000,   0.000,  53.71,   0.00,   0.00,0, 67615,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67614, 67616,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.69800E-3,2.20051E-1, 100.00
1.006250,161.000,   0.000,  53.67,   0.00,   0.00,0, 67616,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67614, 67617,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.68894E-3,3.10599E-1, 100.00
1.000000,161.000,   0.000,  36.10,   0.00,   0.00,0, 67617,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67620, 67621,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14398E-2,6.89824E-1, 100.00
1.037500, 69.000,   0.000,  22.53,   0.00,   0.00,0, 67621,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67620, 67622,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20955E-2,2.38833E-1, 100.00
1.031250, 69.000,   0.000,  38.84,   0.00,   0.00,0, 67622,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67620, 67623,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.23396E-2,3.45698E-1, 100.00
1.031250, 69.000,   0.000,  22.34,   0.00,   0.00,0, 67623,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67626,67627,67629,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10193E-4,1.46115E-2, 100.00,6.70693E-4,4.66230E-2, 100.00,1.52199E-3,1.05800E-1, 100.00,1.04168386,  26.021005
1.000000,500.000,   0.000, 659.17,   0.00,   0.00,0, 67630,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 509.17,   0.00,   0.00,0, 67630,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 150.00,   0.00,   0.00,0, 67630,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67626, 67634,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.90988E-4,2.10716E-2, 100.00
1.018750,500.000,   0.000, 532.67,   0.00,   0.00,0, 67634,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67628, 67627,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.86417E-3,8.81856E-2, 100.00
1.000000, 69.000,   0.000,  76.59,   0.00,   0.00,0, 67627,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67628,67631,67632,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.77590E-3,1.74768E-1, 100.00,1.40252E-2,3.15224E-1, 100.00,7.77590E-3,1.74768E-1, 100.00,1.04283760,  25.849261
1.000000, 69.000,   0.000, 121.87,   0.00,   0.00,0, 67633,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.93,   0.00,   0.00,0, 67633,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.93,   0.00,   0.00,0, 67633,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67638, 67637,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00502E-4,1.45982E-2, 100.00
1.006250,161.000,   0.000, 786.17,   0.00,   0.00,-1, 67638,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67639, 67638,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.04823E-3,8.71425E-2, 100.00
1.006250, 69.000,   0.000,  69.67,   0.00,   0.00,-1, 67639,1.100000,0.900000,1.079000,1.029000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67638,67640,67641,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.59519E-3,1.60354E-1, 100.00,1.04791E-2,3.00325E-1, 100.00,5.59519E-3,1.60354E-1, 100.00,1.05070268,  25.435819
1.000000,161.000,   0.000, 195.21,   0.00,   0.00,0, 67642,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  97.60,   0.00,   0.00,0, 67642,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  97.60,   0.00,   0.00,0, 67642,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67646, 67645,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.84076E-3,1.38224E-1, 100.00
1.037500, 69.000,   0.000, 117.00,   0.00,   0.00,0, 67645,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67649,67650,67651,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.12782E-3,1.11949E-1, 100.00,1.25177E-2,4.48025E-1, 100.00,2.33420E-2,8.35442E-1, 100.00,1.04799504,  25.343907
1.000000,161.000,   0.000, 191.26,   0.00,   0.00,0, 67652,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  91.26,   0.00,   0.00,0, 67652,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 100.00,   0.00,   0.00,0, 67652,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67657, 67658,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.69205E-2,8.99902E-1, 100.00
1.000000, 69.000,   0.000,  18.91,   0.00,   0.00,0, 67658,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67657, 67659,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.04697E-2,8.76390E-1, 100.00
1.000000, 69.000,   0.000,  18.85,   0.00,   0.00,0, 67659,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67662,67663,67664,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.67435E-3,2.50372E-1, 100.00,2.06856E-2,5.35341E-1, 100.00,9.67435E-3,2.50372E-1, 100.00,1.04650133,  22.820217
1.000000, 69.000,   0.000, 115.31,   0.00,   0.00,0, 67665,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  57.66,   0.00,   0.00,0, 67665,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  57.66,   0.00,   0.00,0, 67665,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67668, 67667,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76775E-4,1.26060E-2, 100.00
1.000000,161.000,   0.000, 466.09,   0.00,   0.00,0, 67667,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67667, 67670,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.14746E-4,3.42058E-2, 100.00
1.000000,500.000,   0.000, 573.97,   0.00,   0.00,0, 67670,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67669, 67668,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20560E-3,1.09907E-1, 100.00
1.000000, 69.000,   0.000, 103.12,   0.00,   0.00,0, 67668,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67674, 67673,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.28637E-4,1.21615E-2, 100.00
1.000000,161.000,   0.000, 816.86,   0.00,   0.00,0, 67673,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67673, 67676,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46834E-4,3.09820E-2, 100.00
0.993750,500.000,   0.000, 370.10,   0.00,   0.00,0, 67676,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67673, 67677,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.30019E-4,3.56294E-2, 100.00
0.993750,500.000,   0.000, 367.64,   0.00,   0.00,0, 67677,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67675, 67674,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.58567E-3,1.30838E-1, 100.00
1.000000, 69.000,   0.000,  73.22,   0.00,   0.00,0, 67674,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67675, 67678,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82853E-3,1.76053E-1, 100.00
1.000000, 69.000,   0.000,  46.74,   0.00,   0.00,0, 67678,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67681, 67682,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84271E-2,4.34799E-1, 100.00
1.000000, 69.000,   0.000,  23.76,   0.00,   0.00,0, 67682,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67681, 67683,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.66310E-2,1.43423E0, 100.00
1.000000, 69.000,   0.000,   9.39,   0.00,   0.00,0, 67683,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67686, 67687,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.39001E-1,4.39003E0, 100.00
1.000000, 69.000,   0.000,   3.66,   0.00,   0.00,0, 67687,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67686, 67688,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.35499E-2,5.39799E-1, 100.00
1.043750, 69.000,   0.000,  16.04,   0.00,   0.00,0, 67688,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67692, 67691,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.16314E-4,1.70088E-2, 100.00
1.000000,161.000,   0.000, 526.31,   0.00,   0.00,0, 67691,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67693, 67692,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.51514E-3,1.18858E-1, 100.00
1.000000, 69.000,   0.000,  86.59,   0.00,   0.00,0, 67692,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67696, 67697,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32767E-2,2.85894E-1, 100.00
1.000000, 69.000,   0.000,  41.03,   0.00,   0.00,0, 67697,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67700, 67699,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.06667E-4,1.59553E-2, 100.00
1.000000,161.000,   0.000, 663.54,   0.00,   0.00,0, 67699,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67699, 67702,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.62735E-5,7.77516E-3, 100.00
1.043750,500.000,   0.000,1109.50,   0.00,   0.00,0, 67702,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67699, 67703,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81872E-4,1.26670E-2, 100.00
1.000000,500.000,   0.000,1107.91,   0.00,   0.00,0, 67703,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67701, 67700,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.29198E-3,1.01347E-1, 100.00
1.000000, 69.000,   0.000, 110.18,   0.00,   0.00,0, 67700,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67706,67707,67708,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.58175E-3,9.40069E-2, 100.00,1.43540E-2,5.22660E-1, 100.00,1.61964E-2,5.89745E-1, 100.00,1.03642983,  20.071424
1.000000,161.000,   0.000, 246.36,   0.00,   0.00,0, 67709,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 121.36,   0.00,   0.00,0, 67709,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 67709,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67715, 67714,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.63981E-3,1.02804E-1, 100.00
1.000000, 69.000,   0.000,  87.04,   0.00,   0.00,0, 67714,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67714, 67719,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.38705E-3,2.68082E-1, 100.00
1.000000,161.000,   0.000,  58.12,   0.00,   0.00,0, 67719,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67715,67716,67717,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57544E-2,2.82104E-1, 100.00,3.05657E-2,5.47320E-1, 100.00,1.57544E-2,2.82104E-1, 100.00,1.04133368,  23.010155
1.000000, 69.000,   0.000,  81.89,   0.00,   0.00,0, 67718,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  40.94,   0.00,   0.00,0, 67718,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  40.94,   0.00,   0.00,0, 67718,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67723, 67722,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80753E-4,1.46047E-2, 100.00
1.000000,161.000,   0.000, 681.94,   0.00,   0.00,0, 67722,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67722, 67725,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.66885E-4,3.26016E-2, 100.00
1.000000,500.000,   0.000, 589.49,   0.00,   0.00,0, 67725,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67724, 67723,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.97444E-3,1.21490E-1, 100.00
1.000000, 69.000,   0.000,  74.16,   0.00,   0.00,0, 67723,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67728, 67729,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.54714E-2,3.21895E-1, 100.00
1.018750, 69.000,   0.000,  32.33,   0.00,   0.00,0, 67729,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67728, 67730,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30434E-2,7.51991E-1, 100.00
1.018750, 69.000,   0.000,  14.58,   0.00,   0.00,0, 67730,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67734, 67733,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81641E-3,1.01267E-1, 100.00
1.000000, 69.000,   0.000,  81.04,   0.00,   0.00,0, 67733,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67737, 67738,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.46731E-3,1.09768E-1, 100.00
1.000000,161.000,   0.000,  87.53,   0.00,   0.00,0, 67738,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67737, 67739,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.18751E-3,2.03323E-1, 100.00
1.000000,161.000,   0.000,  86.97,   0.00,   0.00,0, 67739,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67737, 67740,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.91142E-3,1.78215E-1, 100.00
1.000000,161.000,   0.000,  62.85,   0.00,   0.00,0, 67740,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 67746, 67745,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.95297E-4,1.37468E-2, 100.00
1.006250,161.000,   0.000, 957.71,   0.00,   0.00,0, 67745,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67745, 67747,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29339E-4,8.03178E-3, 100.00
1.043750,500.000,   0.000,1120.73,   0.00,   0.00,0, 67747,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
 67745, 67748,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43476E-4,9.54023E-3, 100.00
1.050000,500.000,   0.000,1114.22,   0.00,   0.00,0, 67748,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67752, 67751,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.61608E-3,7.77367E-2, 100.00
1.000000, 69.000,   0.000, 104.39,   0.00,   0.00,0, 67751,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67755,67756,67758,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.27348E-4,1.64219E-2, 100.00,1.12490E-3,8.12541E-2, 100.00,1.20274E-3,8.68771E-2, 100.00,1.02268095,  29.692479
1.000000,500.000,   0.000, 415.66,   0.00,   0.00,0, 67759,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 365.66,   0.00,   0.00,0, 67759,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 67759,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67757, 67756,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.33678E-3,1.64747E-1, 100.00
1.006250, 69.000,   0.000, 110.72,   0.00,   0.00,-1, 67757,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67762, 67763,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.24128E-3,6.93349E-2, 100.00
1.006250,161.000,   0.000, 125.69,   0.00,   0.00,0, 67763,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67767, 67766,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.62974E-4,2.30965E-2, 100.00
1.000000,161.000,   0.000, 387.32,   0.00,   0.00,0, 67766,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67773, 67772,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03023E-4,7.69666E-3, 100.00
1.000000,161.000,   0.000, 814.66,   0.00,   0.00,0, 67772,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67772, 67777,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.48966E-4,1.67483E-2, 100.00
1.025000,500.000,   0.000, 663.32,   0.00,   0.00,0, 67777,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
67773,67774,67775,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.28808E-3,1.14976E-1, 100.00,2.48128E-2,6.65305E-1, 100.00,2.79828E-2,7.50303E-1, 100.00,1.02750368,  31.455994
1.000000,161.000,   0.000, 131.77,   0.00,   0.00,0, 67776,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 106.77,   0.00,   0.00,0, 67776,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 67776,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67781, 67780,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13023E-4,7.68260E-3, 100.00
1.000000,161.000,   0.000, 593.80,   0.00,   0.00,0, 67780,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67780, 67783,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.47227E-4,1.30561E-2, 100.00
1.000000,500.000,   0.000, 851.36,   0.00,   0.00,0, 67783,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67782, 67781,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.54627E-3,9.51836E-2, 100.00
1.000000, 69.000,   0.000,  99.33,   0.00,   0.00,0, 67781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67786,67787,67788,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68165E-3,1.19659E-1, 100.00,1.30575E-2,4.24388E-1, 100.00,2.51678E-2,8.17990E-1, 100.00,1.02845091,  28.673034
1.000000,161.000,   0.000, 133.76,   0.00,   0.00,0, 67789,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  83.76,   0.00,   0.00,0, 67789,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 67789,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67786,67790,67791,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.25928E-3,1.03209E-1, 100.00,6.31856E-3,2.08162E-1, 100.00,3.25928E-3,1.03209E-1, 100.00,1.02148448,  29.631735
1.000000,161.000,   0.000, 176.06,   0.00,   0.00,0, 67792,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  88.03,   0.00,   0.00,0, 67792,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  88.03,   0.00,   0.00,0, 67792,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67798, 67797,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.99974E-4,1.29741E-2, 100.00
1.000000,161.000,   0.000, 825.28,   0.00,   0.00,0, 67797,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67797, 67802,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.96456E-4,1.31682E-2, 100.00
1.000000,500.000,   0.000, 666.80,   0.00,   0.00,0, 67802,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67798,67799,67800,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.77896E-3,4.16005E-2, 100.00,1.12341E-2,2.62705E-1, 100.00,1.34985E-2,3.15657E-1, 100.00,1.03936129,  25.722974
1.000000,161.000,   0.000, 267.38,   0.00,   0.00,0, 67801,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 117.38,   0.00,   0.00,0, 67801,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 150.00,   0.00,   0.00,0, 67801,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67806, 67805,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.91786E-4,1.33337E-2, 100.00
1.006250,161.000,   0.000, 363.59,   0.00,   0.00,-1, 67806,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67805, 67807,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30114E-4,2.78640E-2, 100.00
1.031250,500.000,   0.000, 570.17,   0.00,   0.00,0, 67807,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67810, 67811,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26995E-2,4.77790E-1, 100.00
1.000000, 69.000,   0.000,  21.85,   0.00,   0.00,0, 67811,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 67810, 67812,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.35790E-2,1.18458E0, 100.00
1.000000, 69.000,   0.000,   8.94,   0.00,   0.00,0, 67812,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67817,67818,67819,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.44526E-3,1.34254E-1, 100.00,1.38297E-2,4.17681E-1, 100.00,2.61931E-2,7.91076E-1, 100.00,1.02972785,  30.800891
1.000000,161.000,   0.000, 144.05,   0.00,   0.00,0, 67820,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  94.05,   0.00,   0.00,0, 67820,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 67820,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67817, 67821,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.37016E-3,1.14465E-1, 100.00
1.000000,161.000,   0.000,  96.19,   0.00,   0.00,0, 67821,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67818, 67822,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.97080E-2,3.01782E-1, 100.00
1.000000, 69.000,   0.000,  53.75,   0.00,   0.00,0, 67822,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67826, 67825,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.06137E-4,1.58774E-2, 100.00
1.000000,161.000,   0.000, 634.55,   0.00,   0.00,0, 67825,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67825, 67827,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.82475E-4,1.02920E-2, 100.00
1.000000,500.000,   0.000,1137.36,   0.00,   0.00,0, 67827,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67832, 67833,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40789E-2,8.87443E-1, 100.00
1.056250, 69.000,   0.000,  18.73,   0.00,   0.00,0, 67833,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 67832, 67834,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.57493E-2,7.78185E-1, 100.00
1.050000, 69.000,   0.000,  18.65,   0.00,   0.00,0, 67834,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67838, 67837,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.34507E-3,1.14668E-1, 100.00
1.056250, 69.000,   0.000, 133.60,   0.00,   0.00,-1, 67838,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67837, 67839,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56627E-3,7.13512E-2, 100.00
1.000000,161.000,   0.000, 167.62,   0.00,   0.00,0, 67839,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67837, 67840,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.33721E-3,7.20939E-2, 100.00
1.000000,161.000,   0.000, 167.62,   0.00,   0.00,0, 67840,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67837, 67841,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.49440E-3,8.42162E-2, 100.00
1.000000,161.000,   0.000, 167.62,   0.00,   0.00,0, 67841,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
 67837, 67842,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.77099E-3,7.14973E-2, 100.00
1.000000,161.000,   0.000, 167.62,   0.00,   0.00,0, 67842,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 67837, 67843,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41940E-3,7.27959E-2, 100.00
1.000000,161.000,   0.000, 167.62,   0.00,   0.00,0, 67843,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
 67847, 67846,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28145E-3,1.10264E-1, 100.00
1.025000, 69.000,   0.000, 114.97,   0.00,   0.00,0, 67846,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67846, 67848,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.85696E-3,8.48914E-2, 100.00
1.000000,161.000,   0.000, 129.82,   0.00,   0.00,0, 67848,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67851,67852,67853,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.73060E-3,1.17031E-1, 100.00,1.95423E-2,6.13051E-1, 100.00,2.41891E-2,7.58825E-1, 100.00,1.03300222,  33.106581
1.000000,161.000,   0.000, 105.72,   0.00,   0.00,0, 67854,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  80.72,   0.00,   0.00,0, 67854,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 67854,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67852, 67855,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.98004E-2,3.44264E-1, 100.00
1.000000, 69.000,   0.000,  36.05,   0.00,   0.00,0, 67855,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 67852, 67856,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38399E-1,8.67756E0, 100.00
1.000000, 69.000,   0.000,   1.92,   0.00,   0.00,0, 67856,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67864, 67863,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.98003E-3,1.27475E-1, 100.00
1.031250, 69.000,   0.000, 126.75,   0.00,   0.00,-1, 67864,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67863, 67865,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.76040E-4,3.12139E-2, 100.00
1.000000,161.000,   0.000, 133.77,   0.00,   0.00,0, 67865,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67863, 67866,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40850E-3,1.22441E-1, 100.00
1.000000,161.000,   0.000, 133.46,   0.00,   0.00,0, 67866,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67863, 67867,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.98265E-3,6.97299E-2, 100.00
1.000000,161.000,   0.000, 132.97,   0.00,   0.00,0, 67867,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67863, 67868,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.07402E-3,1.18674E-1, 100.00
1.000000,161.000,   0.000, 132.66,   0.00,   0.00,0, 67868,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67863, 67869,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84291E-3,8.65211E-2, 100.00
1.000000,161.000,   0.000, 132.41,   0.00,   0.00,0, 67869,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67873, 67872,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39160E-4,1.13045E-2, 100.00
1.012500,161.000,   0.000,1008.59,   0.00,   0.00,0, 67872,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
67873,67874,67875,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.71344E-3,1.36448E-1, 100.00,1.83850E-2,6.75549E-1, 100.00,2.56851E-2,9.43785E-1, 100.00,1.04189307,  20.176464
1.000000,161.000,   0.000, 240.55,   0.00,   0.00,0, 67876,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 115.55,   0.00,   0.00,0, 67876,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 67876,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67879, 67880,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.87955E-3,1.94330E-1, 100.00
1.000000, 69.000,   0.000,  53.35,   0.00,   0.00,0, 67880,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67885, 67884,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89979E-4,1.48860E-2, 100.00
1.000000,161.000,   0.000, 303.11,   0.00,   0.00,0, 67884,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67884, 67887,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.58909E-4,3.62507E-2, 100.00
1.000000,500.000,   0.000, 412.46,   0.00,   0.00,0, 67887,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67886, 67885,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.49506E-3,1.34247E-1, 100.00
1.000000, 69.000,   0.000,  99.79,   0.00,   0.00,0, 67885,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67885, 67888,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.82968E-3,1.06107E-1, 100.00
1.050000,161.000,   0.000, 111.25,   0.00,   0.00,0, 67888,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67893,67894,67895,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.48932E-3,1.00079E-1, 100.00,1.18920E-2,4.78099E-1, 100.00,1.90073E-2,7.64159E-1, 100.00,1.05514035,  26.700338
1.000000,161.000,   0.000, 127.46,   0.00,   0.00,0, 67896,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 102.46,   0.00,   0.00,0, 67896,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  25.00,   0.00,   0.00,0, 67896,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67907, 67906,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.81225E-3,1.33764E-1, 100.00
1.000000, 69.000,   0.000,  95.64,   0.00,   0.00,0, 67906,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67913, 67912,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.24718E-3,5.80494E-2, 100.00
1.000000, 69.000,   0.000, 113.82,   0.00,   0.00,0, 67912,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67916,67917,67918,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.07025E-3,9.65487E-2, 100.00,1.94156E-2,6.10554E-1, 100.00,2.15605E-2,6.78001E-1, 100.00,1.04902352,  28.583473
1.000000,161.000,   0.000, 155.06,   0.00,   0.00,0, 67919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 130.06,   0.00,   0.00,0, 67919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 67919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67925,67926,67927,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47051E-3,1.24203E-1, 100.00,1.39489E-2,4.99203E-1, 100.00,2.67026E-2,9.55632E-1, 100.00,1.04810788,  28.592645
1.000000,161.000,   0.000, 152.02,   0.00,   0.00,0, 67928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  97.71,   0.00,   0.00,0, 67928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.32,   0.00,   0.00,0, 67928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67939, 67938,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16627E-3,1.15246E-1, 100.00
1.000000, 69.000,   0.000, 106.42,   0.00,   0.00,0, 67938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67944, 67943,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38554E-4,1.01901E-2, 100.00
1.000000,161.000,   0.000, 439.09,   0.00,   0.00,0, 67943,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67945, 67944,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.57418E-3,1.42788E-1, 100.00
1.000000, 69.000,   0.000,  89.30,   0.00,   0.00,0, 67944,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67956, 67955,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.53936E-3,9.46348E-2, 100.00
1.000000, 69.000,   0.000,  95.31,   0.00,   0.00,0, 67955,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67965, 67964,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.46685E-3,1.23182E-1, 100.00
1.000000, 69.000,   0.000,  95.15,   0.00,   0.00,0, 67964,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67970, 67969,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.93841E-3,1.31414E-1, 100.00
1.000000, 69.000,   0.000,  77.25,   0.00,   0.00,0, 67969,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67978, 67977,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13358E-4,9.67241E-3, 100.00
1.000000,161.000,   0.000, 672.45,   0.00,   0.00,0, 67977,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
67981,67982,67983,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.58170E-3,1.33419E-1, 100.00,3.69182E-2,7.48377E-1, 100.00,3.71808E-2,7.53701E-1, 100.00,1.03479732,  21.748434
1.000000,161.000,   0.000, 216.19,   0.00,   0.00,0, 67984,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 110.66,   0.00,   0.00,0, 67984,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 105.53,   0.00,   0.00,0, 67984,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67986,67987,67988,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.47475E-3,6.41489E-2, 100.00,1.35101E-2,3.50200E-1, 100.00,1.24391E-2,3.22439E-1, 100.00,1.03599753,  22.181034
1.000000,161.000,   0.000, 277.45,   0.00,   0.00,0, 67989,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 121.92,   0.00,   0.00,0, 67989,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 155.53,   0.00,   0.00,0, 67989,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67997,67998,67999,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.65823E-3,9.76159E-2, 100.00,1.55463E-2,4.14836E-1, 100.00,2.87938E-2,7.68330E-1, 100.00,1.03968065,  22.359548
1.000000,161.000,   0.000, 220.56,   0.00,   0.00,0, 68000,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  95.56,   0.00,   0.00,0, 68000,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 68000,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68004, 68003,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.46213E-3,1.56166E-1, 100.00
1.000000, 69.000,   0.000,  72.25,   0.00,   0.00,0, 68003,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68006,68007,68008,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.91579E-3,9.00987E-2, 100.00,2.02513E-2,4.65964E-1, 100.00,2.82185E-2,6.49282E-1, 100.00,1.03762017,  28.518776
1.000000,161.000,   0.000, 129.97,   0.00,   0.00,0, 68009,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  79.97,   0.00,   0.00,0, 68009,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 68009,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
68024,68025,68026,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.79247E-3,1.20426E-1, 100.00,2.23929E-2,7.11065E-1, 100.00,2.60828E-2,8.28234E-1, 100.00,1.04305437,  25.680901
1.000000,161.000,   0.000, 175.78,   0.00,   0.00,0, 68027,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  75.78,   0.00,   0.00,0, 68027,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 68027,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68034, 68033,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.34132E-3,1.06840E-1, 100.00
1.000000, 69.000,   0.000,  95.59,   0.00,   0.00,0, 68033,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68038,68039,68040,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.44216E-3,1.27436E-1, 100.00,1.30592E-2,3.74641E-1, 100.00,3.34161E-2,9.58638E-1, 100.00,1.04651275,  27.541771
1.000000,161.000,   0.000, 146.95,   0.00,   0.00,0, 68041,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  91.71,   0.00,   0.00,0, 68041,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  55.24,   0.00,   0.00,0, 68041,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68051, 68050,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.35429E-3,1.38004E-1, 100.00
1.000000, 69.000,   0.000, 117.48,   0.00,   0.00,0, 68050,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68055, 68054,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.59468E-3,1.91770E-1, 100.00
1.000000, 69.000,   0.000,  86.76,   0.00,   0.00,0, 68054,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68068, 68067,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47981E-3,1.24552E-1, 100.00
1.012500, 69.000,   0.000, 103.96,   0.00,   0.00,0, 68067,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68073, 68072,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98093E-3,1.41836E-1, 100.00
1.018750, 69.000,   0.000, 104.97,   0.00,   0.00,-1, 68073,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68088, 68087,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.14456E-3,1.37028E-1, 100.00
1.000000, 69.000,   0.000,  85.52,   0.00,   0.00,0, 68087,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68094,68095,68096,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.04615E-3,1.27334E-1, 100.00,1.92833E-2,8.06077E-1, 100.00,1.69735E-2,7.09521E-1, 100.00,1.04839505,  24.672505
1.000000,161.000,   0.000, 174.31,   0.00,   0.00,0, 68097,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  99.31,   0.00,   0.00,0, 68097,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0, 68097,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68101, 68100,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.66945E-3,1.27717E-1, 100.00
1.000000, 69.000,   0.000, 103.95,   0.00,   0.00,0, 68100,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68105,68106,68107,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00547E-3,3.00000E-2, 100.00,3.17818E-3,9.48270E-2, 100.00,7.43029E-3,2.21696E-1, 100.00,1.05220855,  25.347034
1.000000,161.000,   0.000, 156.99,   0.00,   0.00,0, 68108,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  81.99,   0.00,   0.00,0, 68108,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0, 68108,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68112, 68111,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.25754E-3,1.96793E-1, 100.00
1.000000, 69.000,   0.000,  70.64,   0.00,   0.00,0, 68111,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68120,68121,68122,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.98802E-3,1.29477E-1, 100.00,2.05576E-2,6.67430E-1, 100.00,2.79487E-2,9.07394E-1, 100.00,1.04596656,  22.473894
1.000000,161.000,   0.000, 196.18,   0.00,   0.00,0, 68123,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  71.18,   0.00,   0.00,0, 68123,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 68123,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68127, 68126,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85561E-3,7.98847E-2, 100.00
1.006250, 69.000,   0.000, 103.07,   0.00,   0.00,-1, 68127,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68130, 68129,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94809E-3,5.73524E-2, 100.00
1.000000, 69.000,   0.000,  81.81,   0.00,   0.00,0, 68129,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68138, 68137,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.79359E-3,9.35900E-2, 100.00
1.000000, 69.000,   0.000, 119.81,   0.00,   0.00,0, 68137,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68144, 68143,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.87920E-3,9.88859E-2, 100.00
1.000000, 69.000,   0.000, 120.36,   0.00,   0.00,0, 68143,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68155,68156,68157,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.98436E-3,9.14861E-2, 100.00,1.43092E-2,4.38649E-1, 100.00,1.62220E-2,4.97288E-1, 100.00,1.03445966,  35.409125
1.000000,161.000,   0.000, 258.78,   0.00,   0.00,0, 68158,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 108.78,   0.00,   0.00,0, 68158,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 68158,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
68160,68161,68162,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.62813E-3,9.47557E-2, 100.00,1.37584E-2,4.96052E-1, 100.00,1.94553E-2,7.01452E-1, 100.00,1.03524648,  36.287598
1.000000,161.000,   0.000, 250.00,   0.00,   0.00,0, 68163,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 100.00,   0.00,   0.00,0, 68163,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 68163,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68172, 68171,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.34274E-4,1.03760E-2, 100.00
1.006250,161.000,   0.000, 851.15,   0.00,   0.00,-1, 68172,1.100000,0.900000,1.079000,1.029000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68173, 68172,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.33094E-3,1.24881E-1, 100.00
1.006250, 69.000,   0.000, 108.47,   0.00,   0.00,0, 68172,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68178, 68177,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.44102E-3,1.52439E-1, 100.00
1.000000, 69.000,   0.000, 102.16,   0.00,   0.00,0, 68177,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68184, 68183,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56557E-3,1.09648E-1, 100.00
1.006250, 69.000,   0.000, 100.66,   0.00,   0.00,0, 68183,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68187, 68186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.13096E-3,8.67793E-2, 100.00
1.000000, 69.000,   0.000, 120.09,   0.00,   0.00,0, 68186,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68194, 68193,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.32658E-3,1.44346E-1, 100.00
1.000000, 69.000,   0.000,  80.34,   0.00,   0.00,0, 68193,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68200, 68199,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72369E-3,1.00566E-1, 100.00
1.000000, 69.000,   0.000, 101.56,   0.00,   0.00,0, 68199,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68204,68205,68206,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.12984E-2,2.23209E-1, 100.00,2.33251E-2,4.60807E-1, 100.00,1.12984E-2,2.23209E-1, 100.00,1.03841551,  34.801245
1.000000, 69.000,   0.000, 121.76,   0.00,   0.00,0, 68207,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.88,   0.00,   0.00,0, 68207,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.88,   0.00,   0.00,0, 68207,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68211, 68210,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.91987E-4,1.67246E-2, 100.00
1.000000,161.000,   0.000, 739.94,   0.00,   0.00,0, 68210,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68212, 68211,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.08702E-3,1.69797E-1, 100.00
1.000000, 69.000,   0.000, 104.01,   0.00,   0.00,0, 68211,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68216, 68215,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.61330E-3,9.36330E-2, 100.00
1.000000, 69.000,   0.000,  89.18,   0.00,   0.00,0, 68215,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68223, 68222,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.48715E-3,1.10148E-1, 100.00
1.006250, 69.000,   0.000,  82.63,   0.00,   0.00,0, 68222,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68229, 68228,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.92309E-3,5.64509E-2, 100.00
0.993750, 69.000,   0.000, 107.67,   0.00,   0.00,0, 68228,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68233, 68232,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.07141E-3,8.40227E-2, 100.00
1.000000, 69.000,   0.000, 117.94,   0.00,   0.00,0, 68232,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68243,68244,68245,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.79242E-3,1.45622E-1, 100.00,2.66768E-2,8.10599E-1, 100.00,2.86396E-2,8.70240E-1, 100.00,1.03990574,  30.826662
1.000000,161.000,   0.000, 152.53,   0.00,   0.00,0, 68246,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  99.50,   0.00,   0.00,0, 68246,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  53.03,   0.00,   0.00,0, 68246,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68251, 68250,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.49516E-3,1.39208E-1, 100.00
1.000000, 69.000,   0.000, 100.66,   0.00,   0.00,0, 68250,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68261, 68260,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.49316E-3,1.65869E-1, 100.00
1.000000, 69.000,   0.000,  87.75,   0.00,   0.00,0, 68260,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68264, 68263,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.95048E-3,1.12316E-1, 100.00
1.012500, 69.000,   0.000,  76.73,   0.00,   0.00,0, 68263,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68270,68271,68272,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.52689E-3,1.09264E-1, 100.00,1.89670E-2,4.57800E-1, 100.00,2.70456E-2,6.52791E-1, 100.00,1.04164866,  28.081757
1.000000,161.000,   0.000, 191.96,   0.00,   0.00,0, 68273,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  91.96,   0.00,   0.00,0, 68273,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 68273,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68279, 68278,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.41119E-3,8.85860E-2, 100.00
1.000000, 69.000,   0.000,  78.85,   0.00,   0.00,0, 68278,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68282, 68281,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.16373E-3,9.37820E-2, 100.00
1.000000, 69.000,   0.000,  91.38,   0.00,   0.00,0, 68281,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68287, 68286,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27602E-3,4.02749E-2, 100.00
1.000000, 69.000,   0.000, 106.61,   0.00,   0.00,0, 68286,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68296,68297,68298,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.47600E-3,1.14282E-1, 100.00,2.12824E-2,5.43388E-1, 100.00,3.26529E-2,8.33702E-1, 100.00,1.05095209,  24.101246
1.000000,161.000,   0.000, 148.52,   0.00,   0.00,0, 68299,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  98.52,   0.00,   0.00,0, 68299,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 68299,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68307, 68306,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50210E-3,1.02684E-1, 100.00
1.000000, 69.000,   0.000, 112.10,   0.00,   0.00,0, 68306,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68314, 68313,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.46131E-3,9.47932E-2, 100.00
1.000000, 69.000,   0.000, 109.61,   0.00,   0.00,0, 68313,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68318,68319,68320,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41611E-3,1.20912E-1, 100.00,2.10990E-2,7.46794E-1, 100.00,2.27945E-2,8.06804E-1, 100.00,1.03179782,  34.191857
1.000000,161.000,   0.000, 286.33,   0.00,   0.00,0, 68321,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 116.02,   0.00,   0.00,0, 68321,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 170.30,   0.00,   0.00,0, 68321,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68325, 68324,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.53369E-3,1.04858E-1, 100.00
1.006250, 69.000,   0.000, 105.65,   0.00,   0.00,-1, 68325,1.100000,0.900000,1.077000,1.027000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68332, 68331,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.87869E-3,1.76918E-1, 100.00
1.006250, 69.000,   0.000,  70.06,   0.00,   0.00,-1, 68332,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68339, 68338,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80880E-3,1.10314E-1, 100.00
1.000000, 69.000,   0.000,  94.91,   0.00,   0.00,0, 68338,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68346, 68345,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.87902E-3,1.16587E-1, 100.00
1.000000, 69.000,   0.000,  86.93,   0.00,   0.00,0, 68345,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68351, 68350,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.21311E-3,1.40877E-1, 100.00
1.000000, 69.000,   0.000, 121.49,   0.00,   0.00,0, 68350,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68356, 68355,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.29262E-3,1.23028E-1, 100.00
1.006250, 69.000,   0.000, 104.96,   0.00,   0.00,-1, 68356,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68362, 68361,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.03344E-3,9.39206E-2, 100.00
1.000000, 69.000,   0.000, 123.00,   0.00,   0.00,0, 68361,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68365, 68364,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65886E-4,1.35179E-2, 100.00
1.000000,161.000,   0.000, 812.41,   0.00,   0.00,0, 68364,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68366, 68365,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26796E-3,9.29226E-2, 100.00
1.000000, 69.000,   0.000,  99.76,   0.00,   0.00,0, 68365,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68382, 68381,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58093E-3,1.13145E-1, 100.00
1.012500, 69.000,   0.000,  91.83,   0.00,   0.00,0, 68381,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68385, 68384,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.73288E-3,1.57130E-1, 100.00
1.012500, 69.000,   0.000, 100.22,   0.00,   0.00,0, 68384,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68391,68392,68393,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.85087E-3,1.30215E-1, 100.00,2.03833E-2,6.89248E-1, 100.00,3.29984E-2,1.11582E0, 100.00,1.03561781,  19.530278
1.000000,161.000,   0.000, 121.09,   0.00,   0.00,0, 68394,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  96.09,   0.00,   0.00,0, 68394,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  25.00,   0.00,   0.00,0, 68394,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
68398,68399,68400,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.23456E-3,7.93586E-2, 100.00,9.87968E-3,3.50868E-1, 100.00,1.44741E-2,5.14035E-1, 100.00,1.03815390,  17.876642
1.000000,161.000,   0.000, 246.11,   0.00,   0.00,0, 68401,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 121.11,   0.00,   0.00,0, 68401,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 68401,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
68403,68404,68406,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.27347E-4,1.50056E-2, 100.00,1.48708E-3,9.81518E-2, 100.00,1.71136E-3,1.12955E-1, 100.00,1.03919973,  21.682634
1.000000,500.000,   0.000,1143.08,   0.00,   0.00,0, 68407,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 993.08,   0.00,   0.00,0, 68407,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000, 150.00,   0.00,   0.00,0, 68407,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68405, 68404,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.12638E-3,1.15538E-1, 100.00
1.006250, 69.000,   0.000, 116.97,   0.00,   0.00,-1, 68405,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68417, 68416,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.46543E-3,1.12461E-1, 100.00
1.012500, 69.000,   0.000, 111.77,   0.00,   0.00,-1, 68417,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68428, 68427,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.87734E-3,8.92292E-2, 100.00
1.000000, 69.000,   0.000,  87.62,   0.00,   0.00,0, 68427,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68432, 68431,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.37315E-3,9.58422E-2, 100.00
1.000000, 69.000,   0.000,  96.50,   0.00,   0.00,0, 68431,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68436, 68435,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.37750E-4,1.83580E-2, 100.00
1.000000,161.000,   0.000, 840.17,   0.00,   0.00,0, 68435,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
68436,68437,68438,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56049E-3,1.13065E-1, 100.00,1.65768E-2,4.10977E-1, 100.00,2.05823E-2,5.10282E-1, 100.00,1.03854422,  23.203633
1.000000,161.000,   0.000, 262.35,   0.00,   0.00,0, 68439,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 101.42,   0.00,   0.00,0, 68439,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 160.93,   0.00,   0.00,0, 68439,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68452, 68451,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.65443E-3,1.55837E-1, 100.00
1.006250, 69.000,   0.000,  95.50,   0.00,   0.00,-1, 68452,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68460, 68459,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.87095E-3,1.21429E-1, 100.00
1.000000, 69.000,   0.000,  96.67,   0.00,   0.00,0, 68459,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68464, 68463,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58162E-3,1.22785E-1, 100.00
1.000000, 69.000,   0.000,  89.80,   0.00,   0.00,0, 68463,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68466,68467,68468,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.45765E-3,1.22384E-1, 100.00,2.99341E-2,8.21837E-1, 100.00,3.31720E-2,9.10731E-1, 100.00,0.99518885,  30.617425
1.000000,161.000,   0.000, 184.93,   0.00,   0.00,0, 68469,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  84.93,   0.00,   0.00,0, 68469,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 68469,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68478, 68477,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.81219E-3,1.53090E-1, 100.00
1.000000, 69.000,   0.000, 105.01,   0.00,   0.00,0, 68477,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68484, 68483,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16657E-3,1.56506E-1, 100.00
1.006250, 69.000,   0.000,  73.22,   0.00,   0.00,-1, 68484,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68501,68502,68503,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.91186E-3,1.08541E-1, 100.00,1.64882E-2,4.57492E-1, 100.00,2.79103E-2,7.74414E-1, 100.00,1.03564847,  16.910479
1.000000,161.000,   0.000, 165.52,   0.00,   0.00,0, 68504,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 115.52,   0.00,   0.00,0, 68504,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  50.00,   0.00,   0.00,0, 68504,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68511, 68510,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.21444E-3,9.07773E-2, 100.00
1.018750, 69.000,   0.000, 122.49,   0.00,   0.00,-1, 68511,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68514, 68513,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.36390E-4,1.96145E-2, 100.00
1.006250,161.000,   0.000, 957.65,   0.00,   0.00,-1, 68514,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68515, 68514,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.55778E-3,1.06665E-1, 100.00
1.012500, 69.000,   0.000, 119.40,   0.00,   0.00,0, 68514,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68525, 68524,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.96225E-3,9.58265E-2, 100.00
1.006250, 69.000,   0.000,  91.15,   0.00,   0.00,-1, 68525,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68529, 68528,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56867E-4,1.66393E-2, 100.00
1.012500,161.000,   0.000, 970.53,   0.00,   0.00,0, 68528,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68530, 68529,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.99980E-3,1.60294E-1, 100.00
1.037500, 69.000,   0.000, 112.17,   0.00,   0.00,0, 68529,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68535,68536,68537,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19517E-2,2.33801E-1, 100.00,2.26805E-2,4.43680E-1, 100.00,1.19517E-2,2.33801E-1, 100.00,1.03383488,  20.339421
1.000000, 69.000,   0.000, 121.18,   0.00,   0.00,0, 68538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.59,   0.00,   0.00,0, 68538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.59,   0.00,   0.00,0, 68538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
68544,68545,68546,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.56493E-3,1.04285E-1, 100.00,1.70519E-2,4.98822E-1, 100.00,2.17521E-2,6.36316E-1, 100.00,1.04357890,  21.549998
1.000000,161.000,   0.000, 178.31,   0.00,   0.00,0, 68547,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 103.31,   0.00,   0.00,0, 68547,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0, 68547,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68550, 68549,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.27891E-3,1.71787E-1, 100.00
1.000000, 69.000,   0.000,  95.59,   0.00,   0.00,0, 68549,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68566,68567,68568,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.83559E-3,1.54974E-1, 100.00,3.46772E-2,1.11135E0, 100.00,2.96986E-2,9.51799E-1, 100.00,0.98521010,  30.622000
1.000000,161.000,   0.000, 123.72,   0.00,   0.00,0, 68569,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  98.72,   0.00,   0.00,0, 68569,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 68569,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68573, 68572,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62792E-4,1.28239E-2, 100.00
1.000000,161.000,   0.000, 718.10,   0.00,   0.00,0, 68572,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
68577,68578,68579,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01660E-2,1.49554E-1, 100.00,1.93583E-2,2.84783E-1, 100.00,1.01660E-2,1.49554E-1, 100.00,0.98894212,  28.280312
1.000000, 69.000,   0.000, 121.11,   0.00,   0.00,0, 68580,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  60.56,   0.00,   0.00,0, 68580,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  60.56,   0.00,   0.00,0, 68580,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68591, 68590,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.48449E-3,1.23042E-1, 100.00
1.006250, 69.000,   0.000,  81.55,   0.00,   0.00,-1, 68591,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68601, 68600,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.75178E-3,9.42036E-2, 100.00
1.000000, 69.000,   0.000, 106.08,   0.00,   0.00,0, 68600,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68606, 68605,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.50883E-3,1.31479E-1, 100.00
1.018750, 69.000,   0.000, 102.56,   0.00,   0.00,-1, 68606,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68608,68609,68610,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19245E-4,1.00393E-2, 100.00,6.34013E-4,5.33780E-2, 100.00,9.34029E-4,7.86364E-2, 100.00,1.03809073,  32.638922
1.000000,500.000,   0.000, 972.08,   0.00,   0.00,0, 68611,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 822.08,   0.00,   0.00,0, 68611,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 68611,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68617, 68616,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56392E-3,1.30899E-1, 100.00
1.000000, 69.000,   0.000, 100.93,   0.00,   0.00,0, 68616,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68620, 68619,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.24586E-3,1.40542E-1, 100.00
1.000000, 69.000,   0.000,  77.95,   0.00,   0.00,0, 68619,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68623,68624,68625,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.03602E-3,1.32077E-1, 100.00,1.94317E-2,6.35892E-1, 100.00,2.88709E-2,9.44788E-1, 100.00,1.04881640,  31.066238
1.000000,161.000,   0.000, 219.79,   0.00,   0.00,0, 68626,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 119.79,   0.00,   0.00,0, 68626,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 68626,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68624, 68627,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23766E-2,2.55199E-1, 100.00
1.000000, 69.000,   0.000,  71.07,   0.00,   0.00,0, 68627,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68631, 68630,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.83837E-3,7.16629E-2, 100.00
1.000000, 69.000,   0.000,  78.26,   0.00,   0.00,0, 68630,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68631, 68632,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02629E-2,2.06478E-1, 100.00
1.000000, 69.000,   0.000,  74.31,   0.00,   0.00,0, 68632,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
 68636, 68635,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.09924E-4,1.70641E-2, 100.00
1.000000,161.000,   0.000, 496.85,   0.00,   0.00,0, 68635,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68635, 68638,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.28751E-4,1.66058E-2, 100.00
1.043750,500.000,   0.000, 766.35,   0.00,   0.00,0, 68638,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68635, 68639,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.53054E-4,1.40445E-2, 100.00
1.000000,500.000,   0.000, 765.95,   0.00,   0.00,0, 68639,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68637, 68636,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.44998E-3,9.88292E-2, 100.00
1.000000, 69.000,   0.000,  63.81,   0.00,   0.00,0, 68636,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68643, 68642,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.85687E-4,1.58053E-2, 100.00
1.006250,161.000,   0.000, 716.00,   0.00,   0.00,-1, 68643,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68644, 68643,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.34005E-3,1.51131E-1, 100.00
1.006250, 69.000,   0.000, 120.34,   0.00,   0.00,0, 68643,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68644,68645,68646,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.09720E-3,1.09446E-1, 100.00,1.18791E-2,2.13234E-1, 100.00,6.09720E-3,1.09446E-1, 100.00,1.05017402,  28.632221
1.000000, 69.000,   0.000, 121.08,   0.00,   0.00,0, 68647,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.54,   0.00,   0.00,0, 68647,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.54,   0.00,   0.00,0, 68647,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68651, 68650,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43628E-4,1.12999E-2, 100.00
1.000000,161.000,   0.000, 643.11,   0.00,   0.00,0, 68650,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
68651,68652,68653,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.17860E-3,1.31129E-1, 100.00,1.32925E-2,4.17131E-1, 100.00,2.90003E-2,9.10059E-1, 100.00,1.05133734,  25.834674
1.000000,161.000,   0.000, 151.60,   0.00,   0.00,0, 68654,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 101.60,   0.00,   0.00,0, 68654,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 68654,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68658, 68657,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.59691E-4,1.24494E-2, 100.00
1.000000,161.000,   0.000, 465.02,   0.00,   0.00,0, 68657,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
68658,68659,68660,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56501E-3,1.37738E-1, 100.00,1.68094E-2,5.07181E-1, 100.00,3.07521E-2,9.27868E-1, 100.00,1.03472430,  28.541826
1.000000,161.000,   0.000, 118.83,   0.00,   0.00,0, 68661,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  68.83,   0.00,   0.00,0, 68661,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 68661,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68665, 68664,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01637E-4,1.41369E-2, 100.00
1.000000,161.000,   0.000, 763.58,   0.00,   0.00,0, 68664,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68664, 68667,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00500E-4,1.60678E-2, 100.00
1.025000,500.000,   0.000, 433.72,   0.00,   0.00,0, 68667,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
 68666, 68665,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68729E-3,1.04564E-1, 100.00
1.000000, 69.000,   0.000, 113.05,   0.00,   0.00,0, 68665,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68671, 68670,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.35559E-4,1.62697E-2, 100.00
1.000000,161.000,   0.000, 884.48,   0.00,   0.00,0, 68670,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68670, 68672,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86226E-4,1.16023E-2, 100.00
1.025000,500.000,   0.000,1018.00,   0.00,   0.00,0, 68672,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 68676, 68675,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.38303E-4,1.61281E-2, 100.00
1.000000,161.000,   0.000, 787.70,   0.00,   0.00,0, 68675,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68675, 68678,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58784E-4,2.50094E-2, 100.00
1.000000,500.000,   0.000, 490.13,   0.00,   0.00,0, 68678,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 68675, 68679,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.94913E-4,2.93182E-2, 100.00
1.000000,500.000,   0.000, 489.73,   0.00,   0.00,0, 68679,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68675, 68680,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.87987E-4,2.71169E-2, 100.00
1.000000,500.000,   0.000, 488.91,   0.00,   0.00,0, 68680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 68675, 68681,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42646E-4,1.48671E-2, 100.00
1.000000,500.000,   0.000, 488.73,   0.00,   0.00,0, 68681,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68675, 68682,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.56220E-4,2.02934E-2, 100.00
1.000000,500.000,   0.000, 488.17,   0.00,   0.00,0, 68682,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68675, 68683,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22895E-4,2.70836E-2, 100.00
1.000000,500.000,   0.000, 484.56,   0.00,   0.00,0, 68683,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68677, 68676,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.74506E-3,6.27062E-2, 100.00
1.000000, 69.000,   0.000, 105.62,   0.00,   0.00,0, 68676,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68687, 68686,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86470E-4,1.42237E-2, 100.00
1.000000,161.000,   0.000,1001.06,   0.00,   0.00,0, 68686,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
68686,68688,68689,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28009E-4,2.48705E-2, 100.00,8.56017E-4,5.05217E-2, 100.00,5.28009E-4,2.48705E-2, 100.00,1.03940919,  26.136499
1.000000,500.000,   0.000, 703.71,   0.00,   0.00,0, 68690,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 351.85,   0.00,   0.00,0, 68690,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 351.85,   0.00,   0.00,0, 68690,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
68686,68691,68692,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.21285E-4,3.55592E-2, 100.00,8.42571E-4,6.94739E-2, 100.00,5.21285E-4,3.55592E-2, 100.00,1.03940998,  26.136731
1.000000,500.000,   0.000, 733.83,   0.00,   0.00,0, 68693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 366.92,   0.00,   0.00,0, 68693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 366.92,   0.00,   0.00,0, 68693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68697, 68696,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.94732E-4,1.78455E-2, 100.00
1.006250,161.000,   0.000, 815.87,   0.00,   0.00,-1, 68697,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68696, 68698,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.79779E-4,1.99959E-2, 100.00
1.000000,500.000,   0.000, 561.06,   0.00,   0.00,0, 68698,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68696, 68699,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74862E-4,2.38006E-2, 100.00
1.000000,500.000,   0.000, 560.67,   0.00,   0.00,0, 68699,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
 68703, 68702,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40446E-4,1.51733E-2, 100.00
1.000000,161.000,   0.000, 666.17,   0.00,   0.00,0, 68702,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68704, 68703,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.66324E-3,2.01555E-1, 100.00
1.000000, 69.000,   0.000,  89.39,   0.00,   0.00,0, 68703,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68708, 68707,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.99656E-4,2.44316E-2, 100.00
1.000000,161.000,   0.000, 809.35,   0.00,   0.00,0, 68707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
68707,68709,68710,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.82764E-4,3.46667E-2, 100.00,9.65527E-4,7.26013E-2, 100.00,5.82764E-4,3.46667E-2, 100.00,1.03763888,  31.270285
1.000000,500.000,   0.000, 711.12,   0.00,   0.00,0, 68711,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 355.56,   0.00,   0.00,0, 68711,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 355.56,   0.00,   0.00,0, 68711,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68715, 68714,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.54856E-4,1.75581E-2, 100.00
1.000000,161.000,   0.000, 818.22,   0.00,   0.00,0, 68714,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68716, 68715,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.54203E-3,1.21503E-1, 100.00
1.000000, 69.000,   0.000,  92.88,   0.00,   0.00,0, 68715,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68720, 68719,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26762E-4,1.77015E-2, 100.00
1.000000,161.000,   0.000, 810.29,   0.00,   0.00,0, 68719,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68719, 68722,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.47286E-4,1.66730E-2, 100.00
0.993750,500.000,   0.000, 636.64,   0.00,   0.00,0, 68722,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
 68719, 68723,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.65408E-4,2.05152E-2, 100.00
0.993750,500.000,   0.000, 635.59,   0.00,   0.00,0, 68723,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68721, 68720,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.11777E-3,1.13110E-1, 100.00
1.000000, 69.000,   0.000, 117.73,   0.00,   0.00,0, 68720,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68727, 68726,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.49858E-4,1.94766E-2, 100.00
0.975000,161.000,   0.000, 901.28,   0.00,   0.00,-1, 68727,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68726, 68729,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17508E-4,7.58161E-3, 100.00
1.068750,500.000,   0.000, 708.01,   0.00,   0.00,0, 68729,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68726, 68730,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.11259E-4,1.38411E-2, 100.00
1.068750,500.000,   0.000, 707.51,   0.00,   0.00,0, 68730,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 68726, 68731,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46288E-4,2.40919E-2, 100.00
1.000000,500.000,   0.000, 707.15,   0.00,   0.00,0, 68731,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 68726, 68732,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78515E-4,1.40054E-2, 100.00
1.068750,500.000,   0.000, 705.42,   0.00,   0.00,0, 68732,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68726, 68733,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.11505E-4,1.81571E-2, 100.00
1.068750,500.000,   0.000, 705.36,   0.00,   0.00,0, 68733,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 68726, 68734,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81243E-4,1.27999E-2, 100.00
1.000000,500.000,   0.000, 704.91,   0.00,   0.00,0, 68734,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68728, 68727,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.76734E-3,7.49019E-2, 100.00
0.993750, 69.000,   0.000, 127.17,   0.00,   0.00,0, 68727,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68737,68738,68739,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.59406E-4,1.82153E-2, 100.00,1.03554E-3,7.27148E-2, 100.00,1.63889E-3,1.15082E-1, 100.00,1.04288525,  33.573385
1.000000,500.000,   0.000, 994.22,   0.00,   0.00,0, 68740,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 844.22,   0.00,   0.00,0, 68740,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 150.00,   0.00,   0.00,0, 68740,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68745, 68744,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.87534E-3,1.65918E-1, 100.00
1.000000, 69.000,   0.000,  81.48,   0.00,   0.00,0, 68744,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68751, 68750,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.74849E-3,1.44062E-1, 100.00
1.000000, 69.000,   0.000, 123.87,   0.00,   0.00,0, 68750,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68754,68755,68756,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.35847E-3,8.54230E-2, 100.00,1.98475E-2,3.88998E-1, 100.00,3.30980E-2,6.48697E-1, 100.00,1.04801730,  54.267381
1.000000,161.000,   0.000, 140.93,   0.00,   0.00,0, 68757,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 114.29,   0.00,   0.00,0, 68757,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  26.65,   0.00,   0.00,0, 68757,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68772, 68771,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.36323E-3,1.08767E-1, 100.00
1.000000, 69.000,   0.000, 133.32,   0.00,   0.00,0, 68771,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68779,68780,68781,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44155E-3,4.70148E-2, 100.00,4.60132E-3,1.50068E-1, 100.00,1.14055E-2,3.71979E-1, 100.00,1.04087468,  31.984906
1.000000,161.000,   0.000, 194.40,   0.00,   0.00,0, 68782,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 119.40,   0.00,   0.00,0, 68782,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0, 68782,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68787, 68786,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.24143E-3,1.65803E-1, 100.00
1.012500, 69.000,   0.000, 112.99,   0.00,   0.00,-1, 68787,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68790, 68789,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.96736E-3,1.26601E-1, 100.00
1.006250, 69.000,   0.000, 111.08,   0.00,   0.00,-1, 68790,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68800, 68799,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.26048E-3,1.25053E-1, 100.00
1.000000, 69.000,   0.000, 120.61,   0.00,   0.00,0, 68799,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68803,68804,68805,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.79403E-3,1.19898E-1, 100.00,1.76861E-2,5.58911E-1, 100.00,2.41053E-2,7.61770E-1, 100.00,1.05128274,  42.717015
1.000000,161.000,   0.000, 260.50,   0.00,   0.00,0, 68806,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 135.50,   0.00,   0.00,0, 68806,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 68806,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68809, 68808,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.71384E-3,9.25972E-2, 100.00
1.012500, 69.000,   0.000, 111.66,   0.00,   0.00,-1, 68809,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68816, 68815,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.82112E-3,1.04528E-1, 100.00
1.000000, 69.000,   0.000, 109.91,   0.00,   0.00,0, 68815,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68822, 68821,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.04354E-3,9.27960E-2, 100.00
1.000000, 69.000,   0.000, 112.92,   0.00,   0.00,0, 68821,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68829,68830,68831,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13992E-2,2.49046E-1, 100.00,2.23638E-2,4.88597E-1, 100.00,1.13992E-2,2.49046E-1, 100.00,1.04049075,  43.625600
1.000000, 69.000,   0.000, 121.03,   0.00,   0.00,0, 68832,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  60.51,   0.00,   0.00,0, 68832,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  60.51,   0.00,   0.00,0, 68832,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68844, 68843,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.82356E-3,1.57481E-1, 100.00
1.006250, 69.000,   0.000,  73.80,   0.00,   0.00,-1, 68844,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68857,68858,68859,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.43039E-3,9.15333E-2, 100.00,1.68587E-2,4.49841E-1, 100.00,2.14454E-2,5.72228E-1, 100.00,1.04791133,  48.418082
1.000000,161.000,   0.000, 261.16,   0.00,   0.00,0, 68860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 106.36,   0.00,   0.00,0, 68860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 154.80,   0.00,   0.00,0, 68860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68880, 68879,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.46067E-3,1.44849E-1, 100.00
1.000000, 69.000,   0.000,  89.05,   0.00,   0.00,0, 68879,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68883, 68882,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.66968E-3,1.05369E-1, 100.00
1.006250, 69.000,   0.000,  94.88,   0.00,   0.00,-1, 68883,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68891,68892,68893,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.48860E-3,1.62845E-1, 100.00,2.66591E-2,9.67180E-1, 100.00,3.20719E-2,1.16355E0, 100.00,1.04449058,  57.500559
1.000000,161.000,   0.000, 181.58,   0.00,   0.00,0, 68894,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  56.58,   0.00,   0.00,0, 68894,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 68894,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68899, 68898,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.63134E-3,1.31909E-1, 100.00
1.000000, 69.000,   0.000,  98.74,   0.00,   0.00,0, 68898,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68901,68902,68903,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.97212E-3,1.21902E-1, 100.00,2.16382E-2,6.64063E-1, 100.00,2.92099E-2,8.96434E-1, 100.00,1.04196807,  62.280480
1.000000,161.000,   0.000, 204.82,   0.00,   0.00,0, 68904,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  79.82,   0.00,   0.00,0, 68904,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0, 68904,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68907, 68906,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.70167E-3,9.59291E-2, 100.00
1.006250, 69.000,   0.000, 120.11,   0.00,   0.00,-1, 68907,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68910, 68909,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.44855E-3,1.25036E-1, 100.00
1.018750, 69.000,   0.000, 111.91,   0.00,   0.00,-1, 68910,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68913, 68912,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.89994E-3,1.07096E-1, 100.00
1.018750, 69.000,   0.000, 108.54,   0.00,   0.00,-1, 68913,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68921,68922,68923,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.96646E-3,1.01461E-1, 100.00,1.63111E-2,5.57884E-1, 100.00,1.91662E-2,6.55536E-1, 100.00,1.03884301,  55.175157
1.000000,161.000,   0.000, 144.07,   0.00,   0.00,0, 68924,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 119.07,   0.00,   0.00,0, 68924,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 68924,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
68926,68927,68928,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.11348E-3,1.25304E-1, 100.00,1.77622E-2,5.41070E-1, 100.00,2.93626E-2,8.94439E-1, 100.00,1.04614453,  51.885778
1.000000,161.000,   0.000, 130.64,   0.00,   0.00,0, 68929,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 105.64,   0.00,   0.00,0, 68929,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 68929,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68932, 68931,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40505E-3,7.70707E-2, 100.00
1.018750, 69.000,   0.000, 141.02,   0.00,   0.00,0, 68931,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68943, 68942,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.63164E-3,1.30015E-1, 100.00
1.000000, 69.000,   0.000,  92.88,   0.00,   0.00,0, 68942,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68947,68948,68949,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.86199E-3,1.32846E-1, 100.00,1.86936E-2,6.43026E-1, 100.00,2.95359E-2,1.01598E0, 100.00,1.03545324,  28.365142
1.000000,161.000,   0.000, 235.16,   0.00,   0.00,0, 68950,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  85.16,   0.00,   0.00,0, 68950,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 68950,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68953, 68952,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84298E-3,1.04652E-1, 100.00
1.006250, 69.000,   0.000, 109.59,   0.00,   0.00,-1, 68953,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68958, 68957,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40359E-3,4.97712E-2, 100.00
1.000000, 69.000,   0.000, 137.00,   0.00,   0.00,0, 68957,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68960,68961,68962,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.43251E-3,1.04965E-1, 100.00,1.11343E-2,3.40483E-1, 100.00,3.01166E-2,9.20958E-1, 100.00,1.02596907,  23.411176
1.000000,161.000,   0.000, 272.57,   0.00,   0.00,0, 68963,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 122.57,   0.00,   0.00,0, 68963,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 68963,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68967, 68966,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.27737E-3,9.09095E-2, 100.00
1.000000, 69.000,   0.000, 119.66,   0.00,   0.00,0, 68966,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68970, 68969,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50064E-4,1.60823E-2, 100.00
1.000000,161.000,   0.000,1094.68,   0.00,   0.00,0, 68969,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
68970,68971,68972,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.19316E-3,1.10384E-1, 100.00,1.69590E-2,5.86256E-1, 100.00,2.19191E-2,7.57720E-1, 100.00,1.03027473,  26.220233
1.000000,161.000,   0.000, 203.45,   0.00,   0.00,0, 68973,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 128.45,   0.00,   0.00,0, 68973,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0, 68973,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68977, 68976,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14868E-3,1.31346E-1, 100.00
1.006250, 69.000,   0.000, 115.24,   0.00,   0.00,0, 68976,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68980, 68979,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.24655E-3,1.29272E-1, 100.00
1.000000, 69.000,   0.000, 110.77,   0.00,   0.00,0, 68979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68983,68984,68985,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.04148E-3,1.31379E-1, 100.00,1.80965E-2,5.88278E-1, 100.00,2.11388E-2,6.87174E-1, 100.00,1.03593726,  26.529364
1.000000,161.000,   0.000, 195.87,   0.00,   0.00,0, 68986,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  95.87,   0.00,   0.00,0, 68986,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 68986,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69004,69005,69006,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.61413E-3,6.41406E-2, 100.00,9.98772E-3,3.96882E-1, 100.00,1.11385E-2,4.42610E-1, 100.00,1.03460495,  26.538465
1.000000,161.000,   0.000, 247.75,   0.00,   0.00,0, 69007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 117.94,   0.00,   0.00,0, 69007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 129.81,   0.00,   0.00,0, 69007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69016, 69015,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.14915E-3,1.88360E-1, 100.00
1.043750, 69.000,   0.000, 107.49,   0.00,   0.00,-1, 69016,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69031, 69030,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.01998E-3,1.37883E-1, 100.00
1.006250, 69.000,   0.000, 107.68,   0.00,   0.00,-1, 69031,1.100000,0.900000,1.080000,1.030000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69034, 69033,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.93339E-3,1.31070E-1, 100.00
1.000000, 69.000,   0.000, 147.35,   0.00,   0.00,0, 69033,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69046, 69045,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.18651E-3,9.58066E-2, 100.00
1.000000, 69.000,   0.000,  77.12,   0.00,   0.00,0, 69045,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69051, 69050,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.09597E-3,1.50972E-1, 100.00
1.006250, 69.000,   0.000,  92.82,   0.00,   0.00,-1, 69051,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69054, 69053,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.07795E-3,1.16231E-1, 100.00
1.000000, 69.000,   0.000,  60.30,   0.00,   0.00,0, 69053,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69058, 69057,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.06896E-3,1.10775E-1, 100.00
1.000000, 69.000,   0.000,  94.15,   0.00,   0.00,0, 69057,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69065, 69064,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.58153E-3,1.25774E-1, 100.00
1.000000, 69.000,   0.000, 104.90,   0.00,   0.00,0, 69064,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69068, 69067,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26759E-3,3.00000E-2, 100.00
1.000000, 69.000,   0.000, 102.14,   0.00,   0.00,0, 69067,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69076, 69075,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.22297E-3,1.24126E-1, 100.00
0.993750, 69.000,   0.000, 133.49,   0.00,   0.00,-1, 69076,1.100000,0.900000,1.078000,1.028000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69080,69081,69082,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.43266E-3,1.39494E-1, 100.00,2.53607E-2,7.98090E-1, 100.00,3.16235E-2,9.95180E-1, 100.00,1.05430291,  68.433057
1.000000,161.000,   0.000, 172.54,   0.00,   0.00,0, 69083,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  97.54,   0.00,   0.00,0, 69083,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0, 69083,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69091,69092,69094,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.77998E-4,2.23037E-2, 100.00,1.71117E-3,1.37286E-1, 100.00,2.12934E-3,1.70836E-1, 100.00,1.04435629,  63.874740
1.000000,500.000,   0.000,1152.40,   0.00,   0.00,0, 69095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000,1002.40,   0.00,   0.00,0, 69095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 69095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69093, 69092,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.78444E-3,1.63075E-1, 100.00
1.006250, 69.000,   0.000, 116.98,   0.00,   0.00,-1, 69093,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69099, 69098,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.21879E-3,1.02301E-1, 100.00
1.000000, 69.000,   0.000,  76.80,   0.00,   0.00,0, 69098,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69106, 69105,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.24152E-3,1.44020E-1, 100.00
1.000000, 69.000,   0.000,  98.25,   0.00,   0.00,0, 69105,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69111, 69110,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30266E-3,1.19598E-1, 100.00
1.000000, 69.000,   0.000, 105.60,   0.00,   0.00,0, 69110,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69115, 69114,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.58594E-3,9.86139E-2, 100.00
1.000000, 69.000,   0.000,  78.70,   0.00,   0.00,0, 69114,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69125, 69124,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.92382E-3,1.45090E-1, 100.00
1.006250, 69.000,   0.000,  80.21,   0.00,   0.00,-1, 69125,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69132, 69131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.69263E-3,6.94360E-2, 100.00
1.006250, 69.000,   0.000,  87.44,   0.00,   0.00,0, 69131,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69139, 69138,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.86428E-3,1.09250E-1, 100.00
1.000000, 69.000,   0.000, 128.83,   0.00,   0.00,0, 69138,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69145,69146,69147,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.17860E-3,1.55224E-1, 100.00,2.06940E-2,7.68727E-1, 100.00,3.41503E-2,1.26859E0, 100.00,1.03650378,  42.490280
1.000000,161.000,   0.000, 209.48,   0.00,   0.00,0, 69148,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  81.88,   0.00,   0.00,0, 69148,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 127.60,   0.00,   0.00,0, 69148,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69155, 69154,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.56165E-3,1.35728E-1, 100.00
1.000000, 69.000,   0.000,  95.90,   0.00,   0.00,0, 69154,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69166, 69165,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.35346E-3,1.32971E-1, 100.00
1.000000, 69.000,   0.000, 101.51,   0.00,   0.00,0, 69165,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69169, 69168,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.97932E-4,2.07775E-2, 100.00
1.006250,161.000,   0.000, 957.66,   0.00,   0.00,0, 69168,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69172, 69171,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.15951E-3,8.22574E-2, 100.00
1.000000, 69.000,   0.000, 109.64,   0.00,   0.00,0, 69171,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69175, 69174,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56399E-3,1.27053E-1, 100.00
1.037500, 69.000,   0.000,  98.14,   0.00,   0.00,-1, 69175,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69185, 69184,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23334E-3,3.27391E-2, 100.00
1.000000, 69.000,   0.000,  77.87,   0.00,   0.00,0, 69184,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69189, 69188,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.57128E-3,1.05986E-1, 100.00
1.000000, 69.000,   0.000, 126.30,   0.00,   0.00,0, 69188,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69192,69193,69194,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.14683E-3,1.49287E-1, 100.00,3.04598E-2,8.83503E-1, 100.00,4.37894E-2,1.27014E0, 100.00,1.03999666,  32.499489
1.000000,161.000,   0.000, 215.89,   0.00,   0.00,0, 69195,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  90.89,   0.00,   0.00,0, 69195,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0, 69195,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69215,69216,69217,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.07092E-3,1.74887E-1, 100.00,2.87278E-2,9.90769E-1, 100.00,4.15406E-2,1.43266E0, 100.00,1.04671347,  53.322172
1.000000,161.000,   0.000, 188.24,   0.00,   0.00,0, 69218,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  88.24,   0.00,   0.00,0, 69218,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 69218,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69229,69230,69231,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.20164E-3,1.70235E-1, 100.00,1.82033E-2,3.39470E-1, 100.00,9.20164E-3,1.70235E-1, 100.00,1.02734347,  49.134098
1.000000, 69.000,   0.000, 120.65,   0.00,   0.00,0, 69232,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.32,   0.00,   0.00,0, 69232,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.32,   0.00,   0.00,0, 69232,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69258,69259,69260,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.24410E-3,1.04809E-1, 100.00,1.63576E-2,4.03956E-1, 100.00,2.69897E-2,6.66518E-1, 100.00,1.01147942,  38.847303
1.000000,161.000,   0.000, 279.28,   0.00,   0.00,0, 69261,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 129.28,   0.00,   0.00,0, 69261,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 69261,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69264,69265,69266,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.41612E-3,1.51535E-1, 100.00,2.07810E-2,7.13083E-1, 100.00,2.92774E-2,1.00463E0, 100.00,1.04238704,  36.603514
1.000000,161.000,   0.000, 205.34,   0.00,   0.00,0, 69267,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 105.34,   0.00,   0.00,0, 69267,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 69267,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69272, 69271,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.02198E-3,1.61229E-1, 100.00
1.000000, 69.000,   0.000, 106.36,   0.00,   0.00,0, 69271,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69275,69276,69277,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.85111E-3,1.25579E-1, 100.00,3.35617E-2,8.68805E-1, 100.00,3.20478E-2,8.29613E-1, 100.00,1.04473617,  52.794562
1.000000,161.000,   0.000, 189.23,   0.00,   0.00,0, 69278,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  64.23,   0.00,   0.00,0, 69278,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0, 69278,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69286, 69285,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50259E-3,1.03490E-1, 100.00
1.000000, 69.000,   0.000, 107.02,   0.00,   0.00,0, 69285,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69291,69292,69293,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.98835E-3,1.26537E-1, 100.00,2.11914E-2,6.72334E-1, 100.00,2.29097E-2,7.26848E-1, 100.00,1.04582552,  55.670266
1.000000,161.000,   0.000, 112.39,   0.00,   0.00,0, 69294,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  59.29,   0.00,   0.00,0, 69294,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  53.10,   0.00,   0.00,0, 69294,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69300, 69299,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.86905E-3,9.46737E-2, 100.00
1.000000, 69.000,   0.000, 108.19,   0.00,   0.00,0, 69299,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69308, 69307,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.83658E-3,1.05677E-1, 100.00
1.000000, 69.000,   0.000, 106.17,   0.00,   0.00,0, 69307,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69312, 69311,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.26018E-3,1.23516E-1, 100.00
1.000000, 69.000,   0.000, 118.09,   0.00,   0.00,0, 69311,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69315, 69314,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70966E-3,1.01928E-1, 100.00
1.000000, 69.000,   0.000, 123.26,   0.00,   0.00,0, 69314,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69333, 69332,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.47863E-3,1.37175E-1, 100.00
1.000000, 69.000,   0.000,  96.58,   0.00,   0.00,0, 69332,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69351, 69350,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.77612E-3,1.65350E-1, 100.00
1.000000, 69.000,   0.000,  93.94,   0.00,   0.00,0, 69350,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69359, 69358,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56759E-3,8.79446E-2, 100.00
1.006250, 69.000,   0.000, 104.41,   0.00,   0.00,0, 69358,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69362, 69361,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.17958E-3,9.82528E-2, 100.00
1.000000, 69.000,   0.000, 124.61,   0.00,   0.00,0, 69361,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69365, 69364,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.78563E-3,9.22832E-2, 100.00
1.006250, 69.000,   0.000, 108.19,   0.00,   0.00,-1, 69365,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69377, 69376,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.33638E-3,9.91525E-2, 100.00
1.012500, 69.000,   0.000,  69.45,   0.00,   0.00,-1, 69377,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69384,69385,69386,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72599E-3,7.36789E-2, 100.00,1.81946E-2,4.91769E-1, 100.00,1.98089E-2,5.35400E-1, 100.00,1.04498141,  64.840891
1.000000,161.000,   0.000, 227.39,   0.00,   0.00,0, 69387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  77.39,   0.00,   0.00,0, 69387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 69387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69390,69391,69392,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.88113E-3,1.15212E-1, 100.00,1.69308E-2,5.02591E-1, 100.00,2.86980E-2,8.51902E-1, 100.00,1.03656880,  37.591983
1.000000,161.000,   0.000, 146.95,   0.00,   0.00,0, 69393,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  96.95,   0.00,   0.00,0, 69393,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  50.00,   0.00,   0.00,0, 69393,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69396, 69395,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.72393E-3,1.51932E-1, 100.00
1.006250, 69.000,   0.000,  72.37,   0.00,   0.00,0, 69395,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69403, 69402,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.48001E-3,1.56530E-1, 100.00
1.000000, 69.000,   0.000,  83.63,   0.00,   0.00,0, 69402,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69409,69410,69411,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40896E-3,7.79599E-2, 100.00,6.61486E-3,2.14073E-1, 100.00,2.11538E-2,6.84588E-1, 100.00,1.03986381,  32.485221
1.000000,161.000,   0.000, 101.17,   0.00,   0.00,0, 69412,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  75.14,   0.00,   0.00,0, 69412,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  26.02,   0.00,   0.00,0, 69412,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69427, 69426,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.32710E-3,1.71743E-1, 100.00
1.000000, 69.000,   0.000, 100.78,   0.00,   0.00,0, 69426,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69437, 69436,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.05552E-3,1.57709E-1, 100.00
1.012500, 69.000,   0.000,  70.00,   0.00,   0.00,0, 69436,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69449, 69448,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.61421E-3,1.29279E-1, 100.00
1.000000, 69.000,   0.000,  81.16,   0.00,   0.00,0, 69448,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69454, 69453,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.47875E-3,1.40197E-1, 100.00
1.000000, 69.000,   0.000,  80.45,   0.00,   0.00,0, 69453,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69457, 69456,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33351E-3,5.04392E-2, 100.00
1.000000, 69.000,   0.000,  79.82,   0.00,   0.00,0, 69456,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69460, 69459,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.52335E-3,8.68984E-2, 100.00
1.000000, 69.000,   0.000, 102.36,   0.00,   0.00,0, 69459,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69480, 69479,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10839E-3,8.85467E-2, 100.00
1.000000, 69.000,   0.000, 135.04,   0.00,   0.00,0, 69479,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69485, 69484,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.82168E-3,1.38475E-1, 100.00
1.012500, 69.000,   0.000,  82.96,   0.00,   0.00,-1, 69485,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69487,69488,69489,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.94576E-3,7.53693E-2, 100.00,1.35011E-2,3.45436E-1, 100.00,2.34649E-2,6.00368E-1, 100.00,1.02678666,  44.148290
1.000000,161.000,   0.000, 206.78,   0.00,   0.00,0, 69490,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 106.78,   0.00,   0.00,0, 69490,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 100.00,   0.00,   0.00,0, 69490,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69493, 69492,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.66524E-3,1.09892E-1, 100.00
1.006250, 69.000,   0.000, 113.93,   0.00,   0.00,-1, 69493,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69499, 69498,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.44681E-3,1.25702E-1, 100.00
1.000000, 69.000,   0.000, 116.36,   0.00,   0.00,0, 69498,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69513, 69512,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.95159E-3,9.29128E-2, 100.00
1.012500, 69.000,   0.000, 125.52,   0.00,   0.00,0, 69512,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69517,69518,69519,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.13143E-3,1.17356E-1, 100.00,1.35322E-2,5.07145E-1, 100.00,2.21746E-2,8.31033E-1, 100.00,1.02784167,  37.152326
1.000000,161.000,   0.000, 272.41,   0.00,   0.00,0, 69520,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 122.41,   0.00,   0.00,0, 69520,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 69520,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69526, 69525,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.35602E-3,1.32891E-1, 100.00
1.000000, 69.000,   0.000, 100.91,   0.00,   0.00,0, 69525,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69538, 69537,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.55442E-3,1.17763E-1, 100.00
1.000000, 69.000,   0.000,  92.31,   0.00,   0.00,0, 69537,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69543, 69542,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.54051E-3,1.31138E-1, 100.00
1.000000, 69.000,   0.000,  88.58,   0.00,   0.00,0, 69542,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69546, 69545,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.32049E-3,1.31249E-1, 100.00
1.000000, 69.000,   0.000,  71.61,   0.00,   0.00,0, 69545,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69551, 69550,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40001E-3,1.16367E-1, 100.00
1.000000, 69.000,   0.000, 102.78,   0.00,   0.00,0, 69550,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69554, 69553,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.63410E-3,1.53998E-1, 100.00
1.012500, 69.000,   0.000, 101.53,   0.00,   0.00,-1, 69554,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69563, 69562,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.49994E-3,1.29147E-1, 100.00
1.000000, 69.000,   0.000, 111.77,   0.00,   0.00,0, 69562,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69565,69566,69567,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22832E-3,8.78085E-2, 100.00,1.62297E-2,4.41438E-1, 100.00,2.48375E-2,6.75566E-1, 100.00,1.03959638,  52.821627
1.000000,161.000,   0.000, 153.71,   0.00,   0.00,0, 69568,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 128.71,   0.00,   0.00,0, 69568,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 69568,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69571, 69570,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.85943E-3,1.46866E-1, 100.00
1.000000, 69.000,   0.000,  71.19,   0.00,   0.00,0, 69570,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69574, 69573,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40668E-3,1.16006E-1, 100.00
1.000000, 69.000,   0.000,  78.79,   0.00,   0.00,0, 69573,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69577, 69576,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.34022E-3,1.00465E-1, 100.00
1.025000, 69.000,   0.000,  85.02,   0.00,   0.00,-1, 69577,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69580, 69579,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.67814E-3,8.22936E-2, 100.00
1.000000, 69.000,   0.000,  70.19,   0.00,   0.00,0, 69579,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69586, 69585,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.96659E-3,1.17322E-1, 100.00
1.018750, 69.000,   0.000,  70.62,   0.00,   0.00,-1, 69586,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69591, 69590,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.98669E-3,1.16594E-1, 100.00
1.000000, 69.000,   0.000, 104.08,   0.00,   0.00,0, 69590,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69593,69594,69595,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.48666E-3,1.47169E-1, 100.00,2.48617E-2,8.15499E-1, 100.00,3.21951E-2,1.05604E0, 100.00,1.04814986,  67.083972
1.000000,161.000,   0.000, 121.23,   0.00,   0.00,0, 69596,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  96.23,   0.00,   0.00,0, 69596,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 69596,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69603, 69602,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.23600E-3,1.36350E-1, 100.00
1.000000, 69.000,   0.000,  80.24,   0.00,   0.00,0, 69602,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69607, 69606,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28356E-3,1.39792E-1, 100.00
1.000000, 69.000,   0.000,  92.45,   0.00,   0.00,0, 69606,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69611, 69610,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84454E-4,1.22423E-2, 100.00
1.000000,161.000,   0.000,1341.41,   0.00,   0.00,0, 69610,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69610, 69613,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.62825E-4,1.70964E-2, 100.00
1.000000,500.000,   0.000, 516.17,   0.00,   0.00,0, 69613,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69610, 69614,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.67790E-4,2.09729E-2, 100.00
1.000000,500.000,   0.000, 516.10,   0.00,   0.00,0, 69614,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69612, 69611,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40893E-3,1.10405E-1, 100.00
1.006250, 69.000,   0.000, 152.25,   0.00,   0.00,0, 69611,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69618, 69617,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80157E-4,1.31622E-2, 100.00
1.000000,161.000,   0.000, 615.50,   0.00,   0.00,0, 69617,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69617, 69622,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.53439E-4,2.30993E-2, 100.00
1.031250,500.000,   0.000, 790.31,   0.00,   0.00,0, 69622,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69617, 69623,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58165E-4,2.56953E-2, 100.00
1.000000,500.000,   0.000, 544.41,   0.00,   0.00,0, 69623,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69618,69619,69620,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.88210E-3,1.50281E-1, 100.00,2.26262E-2,6.96479E-1, 100.00,3.59637E-2,1.10704E0, 100.00,1.03010337,  33.024493
1.000000,161.000,   0.000, 177.09,   0.00,   0.00,0, 69621,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 102.09,   0.00,   0.00,0, 69621,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0, 69621,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69627, 69626,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.53672E-4,1.77270E-2, 100.00
1.000000,161.000,   0.000,1089.09,   0.00,   0.00,0, 69626,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69626, 69629,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90401E-4,1.31930E-2, 100.00
1.000000,500.000,   0.000, 683.96,   0.00,   0.00,0, 69629,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69626, 69630,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.24620E-4,2.37196E-2, 100.00
1.006250,500.000,   0.000, 395.88,   0.00,   0.00,0, 69630,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69626, 69631,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41584E-4,2.05591E-2, 100.00
1.006250,500.000,   0.000, 370.92,   0.00,   0.00,0, 69631,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69628, 69627,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10015E-3,1.07023E-1, 100.00
1.000000, 69.000,   0.000, 121.47,   0.00,   0.00,0, 69627,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69635, 69634,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42198E-4,2.09742E-2, 100.00
1.012500,161.000,   0.000,1086.34,   0.00,   0.00,0, 69634,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69634, 69639,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00788E-4,1.27785E-2, 100.00
0.993750,500.000,   0.000, 734.17,   0.00,   0.00,0, 69639,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69635,69636,69637,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00619E-3,1.11990E-1, 100.00,1.87741E-2,5.24813E-1, 100.00,2.94887E-2,8.24332E-1, 100.00,1.03341098,  47.520562
1.000000,161.000,   0.000, 227.30,   0.00,   0.00,0, 69638,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 102.30,   0.00,   0.00,0, 69638,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 69638,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69643, 69642,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.82366E-4,1.26473E-2, 100.00
1.006250,161.000,   0.000, 658.97,   0.00,   0.00,-1, 69643,1.100000,0.900000,1.078000,1.028000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69642, 69645,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10884E-4,1.26819E-2, 100.00
1.000000,500.000,   0.000,1005.37,   0.00,   0.00,0, 69645,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69642, 69646,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.98246E-4,1.65922E-2, 100.00
1.000000,500.000,   0.000,1002.60,   0.00,   0.00,0, 69646,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69644, 69643,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28742E-3,1.35242E-1, 100.00
1.006250, 69.000,   0.000, 101.95,   0.00,   0.00,0, 69643,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69650, 69649,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.21044E-4,1.62009E-2, 100.00
1.000000,161.000,   0.000, 478.23,   0.00,   0.00,0, 69649,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69649, 69652,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71199E-4,1.13783E-2, 100.00
1.000000,500.000,   0.000, 732.41,   0.00,   0.00,0, 69652,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69651, 69650,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.65288E-3,9.86826E-2, 100.00
1.000000, 69.000,   0.000,  99.45,   0.00,   0.00,0, 69650,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69656, 69655,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60759E-4,1.25814E-2, 100.00
1.000000,161.000,   0.000, 776.27,   0.00,   0.00,0, 69655,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69655, 69658,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90138E-4,2.40463E-2, 100.00
1.018750,500.000,   0.000, 658.33,   0.00,   0.00,0, 69658,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69655, 69659,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.97358E-4,3.17310E-2, 100.00
1.000000,500.000,   0.000, 396.53,   0.00,   0.00,0, 69659,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
 69657, 69656,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.81277E-3,1.38788E-1, 100.00
1.000000, 69.000,   0.000, 107.71,   0.00,   0.00,0, 69656,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69663, 69662,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.71266E-4,1.55432E-2, 100.00
1.000000,161.000,   0.000,1007.91,   0.00,   0.00,0, 69662,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
69666,69667,69668,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42767E-4,1.19659E-2, 100.00,8.19671E-4,6.87001E-2, 100.00,9.14576E-4,7.66545E-2, 100.00,1.04726211,  62.105839
1.000000,500.000,   0.000, 952.84,   0.00,   0.00,0, 69669,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 852.84,   0.00,   0.00,0, 69669,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 69669,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69666, 69670,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.09344E-4,1.59294E-2, 100.00
1.018750,500.000,   0.000, 965.08,   0.00,   0.00,0, 69670,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69666, 69671,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78056E-4,1.38280E-2, 100.00
1.012500,500.000,   0.000, 964.65,   0.00,   0.00,0, 69671,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69675, 69674,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.25870E-4,2.00061E-2, 100.00
1.006250,161.000,   0.000, 824.37,   0.00,   0.00,-1, 69675,1.100000,0.900000,1.080000,1.030000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69674, 69677,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.39372E-4,1.81285E-2, 100.00
1.000000,500.000,   0.000, 761.76,   0.00,   0.00,0, 69677,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69674, 69678,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.33838E-4,2.65045E-2, 100.00
1.000000,500.000,   0.000, 589.27,   0.00,   0.00,0, 69678,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69676, 69675,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.15064E-3,1.31825E-1, 100.00
1.006250, 69.000,   0.000, 107.17,   0.00,   0.00,0, 69675,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69682, 69681,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70352E-4,1.15374E-2, 100.00
1.000000,161.000,   0.000, 841.84,   0.00,   0.00,0, 69681,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
69681,69684,69685,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.20428E-4,3.35669E-2, 100.00,8.40855E-4,6.97001E-2, 100.00,5.20428E-4,3.35669E-2, 100.00,1.03982750,  62.567828
1.000000,500.000,   0.000, 639.51,   0.00,   0.00,0, 69686,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 319.76,   0.00,   0.00,0, 69686,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 319.76,   0.00,   0.00,0, 69686,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69681, 69687,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.06266E-4,2.73576E-2, 100.00
1.000000,500.000,   0.000, 578.53,   0.00,   0.00,0, 69687,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69681, 69689,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.13473E-4,2.58243E-2, 100.00
1.000000,500.000,   0.000, 317.93,   0.00,   0.00,0, 69689,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 69681, 69690,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.14455E-4,4.49542E-2, 100.00
1.000000,500.000,   0.000, 262.59,   0.00,   0.00,0, 69690,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69681, 69691,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80129E-4,4.41891E-2, 100.00
1.000000,500.000,   0.000, 311.67,   0.00,   0.00,0, 69691,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69681, 69694,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56907E-4,3.77735E-2, 100.00
1.000000,500.000,   0.000, 246.88,   0.00,   0.00,0, 69694,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69683, 69682,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00417E-3,1.09771E-1, 100.00
1.000000, 69.000,   0.000,  99.79,   0.00,   0.00,0, 69682,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69682, 69688,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.55494E-3,1.39041E-1, 100.00
1.000000,161.000,   0.000, 118.42,   0.00,   0.00,0, 69688,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69682, 69693,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.62656E-3,2.26963E-1, 100.00
1.000000,161.000,   0.000,  57.77,   0.00,   0.00,0, 69693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69683, 69692,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23684E-2,2.56109E-1, 100.00
1.000000, 69.000,   0.000,  35.10,   0.00,   0.00,0, 69692,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69698, 69697,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.05354E-3,1.49546E-1, 100.00
0.981250, 69.000,   0.000, 100.06,   0.00,   0.00,0, 69697,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69697, 69699,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22231E-3,9.32005E-2, 100.00
1.000000,161.000,   0.000, 156.00,   0.00,   0.00,0, 69699,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69698, 69700,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.88362E-3,1.27057E-1, 100.00
1.000000, 69.000,   0.000,  77.76,   0.00,   0.00,0, 69700,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69703,69704,69705,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68551E-3,1.32136E-1, 100.00,2.14325E-2,7.68417E-1, 100.00,2.78567E-2,9.98746E-1, 100.00,1.04515852,  60.889370
1.000000,161.000,   0.000, 112.74,   0.00,   0.00,0, 69706,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  87.74,   0.00,   0.00,0, 69706,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 69706,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69703, 69707,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90345E-3,4.91363E-2, 100.00
1.000000,161.000,   0.000, 148.93,   0.00,   0.00,0, 69707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69710, 69711,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.63611E-3,5.91482E-2, 100.00
1.000000,161.000,   0.000, 247.26,   0.00,   0.00,0, 69711,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
 69714, 69713,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63273E-3,1.44080E-1, 100.00
1.000000, 69.000,   0.000,  90.39,   0.00,   0.00,0, 69713,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69713, 69715,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.73874E-3,9.36671E-2, 100.00
1.000000,161.000,   0.000, 148.70,   0.00,   0.00,0, 69715,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69714, 69716,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01257E-2,2.40866E-1, 100.00
1.000000, 69.000,   0.000,  58.09,   0.00,   0.00,0, 69716,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69720, 69719,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.59549E-4,1.76265E-2, 100.00
1.006250,161.000,   0.000, 891.16,   0.00,   0.00,0, 69719,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69719, 69727,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.91095E-4,2.54117E-2, 100.00
1.000000,500.000,   0.000, 651.63,   0.00,   0.00,0, 69727,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69720,69721,69722,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.15344E-3,9.39517E-2, 100.00,1.14910E-2,3.42355E-1, 100.00,2.10627E-2,6.27529E-1, 100.00,1.03482187,  56.709044
1.000000,161.000,   0.000, 119.95,   0.00,   0.00,0, 69723,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  94.95,   0.00,   0.00,0, 69723,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 69723,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69720,69724,69725,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.92627E-3,8.26997E-2, 100.00,5.38673E-3,1.52235E-1, 100.00,2.92627E-3,8.26997E-2, 100.00,1.04246564,  57.909878
1.000000,161.000,   0.000, 292.95,   0.00,   0.00,0, 69726,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 146.47,   0.00,   0.00,0, 69726,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 146.47,   0.00,   0.00,0, 69726,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69720, 69728,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.22178E-3,7.50880E-2, 100.00
1.031250,161.000,   0.000, 118.66,   0.00,   0.00,0, 69728,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69732, 69731,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65647E-4,1.34900E-2, 100.00
1.000000,161.000,   0.000, 634.49,   0.00,   0.00,0, 69731,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69731, 69734,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78121E-4,1.22060E-2, 100.00
1.000000,500.000,   0.000, 975.14,   0.00,   0.00,0, 69734,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69731, 69735,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49247E-4,1.12157E-2, 100.00
1.050000,500.000,   0.000, 974.77,   0.00,   0.00,0, 69735,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
 69733, 69732,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.97913E-3,1.59492E-1, 100.00
1.000000, 69.000,   0.000,  80.63,   0.00,   0.00,0, 69732,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69739, 69738,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30786E-4,1.54032E-2, 100.00
1.000000,161.000,   0.000, 859.36,   0.00,   0.00,0, 69738,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69738, 69741,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60844E-4,1.74176E-2, 100.00
1.000000,500.000,   0.000, 694.67,   0.00,   0.00,0, 69741,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69738, 69742,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62012E-4,1.26569E-2, 100.00
1.000000,500.000,   0.000, 694.43,   0.00,   0.00,0, 69742,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69738, 69743,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26673E-4,1.53089E-2, 100.00
1.000000,500.000,   0.000, 693.77,   0.00,   0.00,0, 69743,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69738, 69744,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.55062E-4,1.61741E-2, 100.00
1.000000,500.000,   0.000, 693.68,   0.00,   0.00,0, 69744,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69738, 69745,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10341E-4,1.49093E-2, 100.00
1.000000,500.000,   0.000, 693.29,   0.00,   0.00,0, 69745,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69740, 69739,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.38134E-3,8.04978E-2, 100.00
1.000000, 69.000,   0.000, 101.57,   0.00,   0.00,0, 69739,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69749, 69748,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30657E-4,1.01947E-2, 100.00
1.000000,161.000,   0.000, 898.57,   0.00,   0.00,0, 69748,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69748, 69753,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.48905E-4,1.06587E-2, 100.00
1.043750,500.000,   0.000,1067.48,   0.00,   0.00,0, 69753,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69748, 69754,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.08492E-4,9.15154E-3, 100.00
1.037500,500.000,   0.000,1064.22,   0.00,   0.00,0, 69754,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69749,69750,69751,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01328E-3,5.47945E-2, 100.00,7.93992E-3,2.16097E-1, 100.00,1.37970E-2,3.75508E-1, 100.00,1.04491493,  60.409211
1.000000,161.000,   0.000, 148.00,   0.00,   0.00,0, 69752,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 123.00,   0.00,   0.00,0, 69752,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 69752,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69758, 69757,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39878E-4,1.02206E-2, 100.00
1.000000,161.000,   0.000, 730.25,   0.00,   0.00,0, 69757,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69757, 69760,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.33102E-4,1.27787E-2, 100.00
1.000000,500.000,   0.000,1016.29,   0.00,   0.00,0, 69760,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69759, 69758,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.66573E-3,1.06960E-1, 100.00
1.000000, 69.000,   0.000,  99.32,   0.00,   0.00,0, 69758,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69765,69766,69767,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.44312E-3,9.06100E-2, 100.00,1.12091E-2,4.15721E-1, 100.00,1.59089E-2,5.90026E-1, 100.00,1.04281646,  60.896069
1.000000,161.000,   0.000, 195.88,   0.00,   0.00,0, 69768,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 117.31,   0.00,   0.00,0, 69768,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  78.56,   0.00,   0.00,0, 69768,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69773,69774,69775,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.08348E-3,1.23618E-1, 100.00,1.64171E-2,4.96991E-1, 100.00,2.99686E-2,9.07230E-1, 100.00,1.04761589,  72.998742
1.000000,161.000,   0.000, 225.51,   0.00,   0.00,0, 69776,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  84.01,   0.00,   0.00,0, 69776,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 141.51,   0.00,   0.00,0, 69776,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69779, 69778,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.26184E-3,1.40344E-1, 100.00
0.993750, 69.000,   0.000,  78.94,   0.00,   0.00,-1, 69779,1.100000,0.900000,1.077000,1.027000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69782, 69781,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46680E-3,1.54999E-1, 100.00
1.000000, 69.000,   0.000,  82.17,   0.00,   0.00,0, 69781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69787, 69786,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.23478E-3,1.15459E-1, 100.00
1.000000, 69.000,   0.000,  96.47,   0.00,   0.00,0, 69786,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69794,69795,69796,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.67954E-3,1.87738E-1, 100.00,1.30276E-2,3.66160E-1, 100.00,6.67954E-3,1.87738E-1, 100.00,1.04486996,  70.139299
1.000000, 69.000,   0.000, 119.28,   0.00,   0.00,0, 69797,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.64,   0.00,   0.00,0, 69797,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.64,   0.00,   0.00,0, 69797,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69802, 69801,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.45122E-3,1.63746E-1, 100.00
1.000000, 69.000,   0.000,  81.02,   0.00,   0.00,0, 69801,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69807, 69806,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.30417E-3,1.16571E-1, 100.00
1.000000, 69.000,   0.000,  76.09,   0.00,   0.00,0, 69806,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69813,69814,69815,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.39769E-3,2.04119E-1, 100.00,1.65954E-2,4.08038E-1, 100.00,8.39769E-3,2.04119E-1, 100.00,1.03839347,  69.616201
1.000000, 69.000,   0.000, 119.17,   0.00,   0.00,0, 69816,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.58,   0.00,   0.00,0, 69816,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.58,   0.00,   0.00,0, 69816,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69823, 69822,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.90461E-3,1.46471E-1, 100.00
1.000000, 69.000,   0.000,  74.26,   0.00,   0.00,0, 69822,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69828, 69827,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.55630E-3,1.90290E-1, 100.00
1.012500, 69.000,   0.000, 107.36,   0.00,   0.00,0, 69827,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69836,69837,69838,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02980E-2,1.66915E-1, 100.00,2.18572E-2,3.54273E-1, 100.00,1.02980E-2,1.66915E-1, 100.00,1.04785903,  69.373353
1.000000, 69.000,   0.000, 119.15,   0.00,   0.00,0, 69839,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.58,   0.00,   0.00,0, 69839,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.58,   0.00,   0.00,0, 69839,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69844, 69843,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.01665E-3,1.59392E-1, 100.00
1.018750, 69.000,   0.000,  83.70,   0.00,   0.00,0, 69843,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69848, 69847,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94965E-3,7.75390E-2, 100.00
1.000000, 69.000,   0.000,  89.57,   0.00,   0.00,0, 69847,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69862, 69861,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80673E-3,1.02315E-1, 100.00
1.006250, 69.000,   0.000,  94.34,   0.00,   0.00,0, 69861,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69865,69866,69867,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50510E-3,1.89083E-1, 100.00,1.85948E-2,4.13394E-1, 100.00,8.50510E-3,1.89083E-1, 100.00,1.02893244,  63.132812
1.000000, 69.000,   0.000, 119.11,   0.00,   0.00,0, 69868,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.55,   0.00,   0.00,0, 69868,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.55,   0.00,   0.00,0, 69868,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69872, 69871,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.95150E-3,1.32308E-1, 100.00
1.000000, 69.000,   0.000,  99.45,   0.00,   0.00,0, 69871,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69883,69884,69885,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.77127E-3,1.36049E-1, 100.00,1.87230E-2,6.75435E-1, 100.00,2.41429E-2,8.70961E-1, 100.00,1.03919918,  69.883797
1.000000,161.000,   0.000, 137.77,   0.00,   0.00,0, 69886,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  82.81,   0.00,   0.00,0, 69886,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  54.96,   0.00,   0.00,0, 69886,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69890, 69889,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.93808E-3,1.83100E-1, 100.00
1.012500, 69.000,   0.000,  92.39,   0.00,   0.00,-1, 69890,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69895, 69894,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.52576E-3,1.10484E-1, 100.00
1.012500, 69.000,   0.000, 102.59,   0.00,   0.00,0, 69894,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69903,69904,69905,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.94179E-3,1.38154E-1, 100.00,1.30838E-2,2.60390E-1, 100.00,6.94179E-3,1.38154E-1, 100.00,1.05365190,  75.737651
1.000000, 69.000,   0.000, 119.02,   0.00,   0.00,0, 69906,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  59.51,   0.00,   0.00,0, 69906,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  59.51,   0.00,   0.00,0, 69906,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69911,69912,69913,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30306E-3,1.17766E-1, 100.00,1.09445E-2,2.43048E-1, 100.00,5.30306E-3,1.17766E-1, 100.00,1.05806690,  75.234584
1.000000,161.000,   0.000, 208.08,   0.00,   0.00,0, 69914,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 104.04,   0.00,   0.00,0, 69914,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 104.04,   0.00,   0.00,0, 69914,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69917,69918,69919,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.51209E-3,8.77443E-2, 100.00,1.03990E-2,3.63223E-1, 100.00,1.89961E-2,6.63512E-1, 100.00,1.04962511,  75.793219
1.000000,161.000,   0.000, 198.77,   0.00,   0.00,0, 69920,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  94.51,   0.00,   0.00,0, 69920,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 104.26,   0.00,   0.00,0, 69920,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69925,69926,69927,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.81529E-3,1.35918E-1, 100.00,2.23507E-2,6.30876E-1, 100.00,4.19333E-2,1.18362E0, 100.00,1.02916309,  67.529419
1.000000,161.000,   0.000, 156.96,   0.00,   0.00,0, 69928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 106.96,   0.00,   0.00,0, 69928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 69928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69935,69936,69937,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.38861E-3,1.09136E-1, 100.00,1.65907E-2,5.34331E-1, 100.00,3.23336E-2,1.04136E0, 100.00,1.03682072,  70.028755
1.000000,161.000,   0.000, 140.41,   0.00,   0.00,0, 69938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  90.41,   0.00,   0.00,0, 69938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0, 69938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69942, 69941,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.79085E-3,1.35771E-1, 100.00
1.000000, 69.000,   0.000, 102.37,   0.00,   0.00,0, 69941,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69945, 69944,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.76892E-3,1.05440E-1, 100.00
1.000000, 69.000,   0.000, 111.98,   0.00,   0.00,0, 69944,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69952, 69951,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30685E-3,1.52170E-1, 100.00
1.000000, 69.000,   0.000, 133.39,   0.00,   0.00,0, 69951,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69955, 69954,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.60743E-3,1.24914E-1, 100.00
0.993750, 69.000,   0.000,  84.22,   0.00,   0.00,-1, 69955,1.100000,0.900000,1.082000,1.032000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69959, 69958,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79128E-4,1.15518E-2, 100.00
1.000000,161.000,   0.000, 841.62,   0.00,   0.00,0, 69958,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69958, 69963,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90591E-4,1.99955E-2, 100.00
1.000000,500.000,   0.000, 623.81,   0.00,   0.00,0, 69963,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69959,69960,69961,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.34836E-3,9.15630E-2, 100.00,1.01703E-2,3.96543E-1, 100.00,1.54605E-2,6.02808E-1, 100.00,1.04080285,  69.876201
1.000000,161.000,   0.000, 264.52,   0.00,   0.00,0, 69962,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 114.52,   0.00,   0.00,0, 69962,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 69962,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69967, 69966,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.18011E-4,1.45989E-2, 100.00
1.000000,161.000,   0.000, 646.90,   0.00,   0.00,0, 69966,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69968, 69967,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.06283E-3,1.29930E-1, 100.00
1.000000, 69.000,   0.000, 149.65,   0.00,   0.00,0, 69967,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69971,69972,69973,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90573E-4,1.36053E-2, 100.00,8.66298E-4,6.18463E-2, 100.00,9.58308E-4,6.84150E-2, 100.00,1.03353661,  74.186342
1.000000,500.000,   0.000, 787.13,   0.00,   0.00,0, 69974,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 687.13,   0.00,   0.00,0, 69974,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 69974,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69971,69975,69976,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.25848E-4,1.68691E-2, 100.00,4.51695E-4,3.13329E-2, 100.00,3.25848E-4,1.68691E-2, 100.00,1.03317958,  74.442695
1.000000,500.000,   0.000,1464.67,   0.00,   0.00,0, 69977,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 732.33,   0.00,   0.00,0, 69977,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 732.33,   0.00,   0.00,0, 69977,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69971, 69978,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30138E-4,1.04412E-2, 100.00
0.987500,500.000,   0.000, 575.81,   0.00,   0.00,0, 69978,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69972, 69979,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.53822E-3,9.34803E-2, 100.00
1.000000,161.000,   0.000, 112.76,   0.00,   0.00,0, 69979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69982,69983,69984,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.61936E-3,1.19779E-1, 100.00,2.08450E-2,6.89843E-1, 100.00,2.66861E-2,8.83148E-1, 100.00,1.03979533,  68.108474
1.000000,161.000,   0.000, 257.22,   0.00,   0.00,0, 69985,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 107.22,   0.00,   0.00,0, 69985,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 150.00,   0.00,   0.00,0, 69985,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69982, 69989,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.24034E-3,1.20495E-1, 100.00
1.000000,161.000,   0.000, 118.78,   0.00,   0.00,0, 69989,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69983,69986,69987,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36876E-2,2.67147E-1, 100.00,2.53241E-2,4.94263E-1, 100.00,1.36876E-2,2.67147E-1, 100.00,1.03847967,  68.402352
1.000000, 69.000,   0.000,  98.53,   0.00,   0.00,0, 69988,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  49.26,   0.00,   0.00,0, 69988,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  49.26,   0.00,   0.00,0, 69988,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69993, 69992,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79615E-4,1.24284E-2, 100.00
0.993750,161.000,   0.000, 856.94,   0.00,   0.00,-1, 69993,1.100000,0.900000,1.082000,1.032000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69992, 69995,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65173E-4,1.24702E-2, 100.00
1.012500,500.000,   0.000,1047.24,   0.00,   0.00,0, 69995,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69992, 69996,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.41477E-4,9.38003E-3, 100.00
1.012500,500.000,   0.000,1046.72,   0.00,   0.00,0, 69996,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69992, 69997,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39737E-4,9.94797E-3, 100.00
1.012500,500.000,   0.000,1046.10,   0.00,   0.00,0, 69997,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69992, 69998,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84092E-4,2.00537E-2, 100.00
1.006250,500.000,   0.000,1045.18,   0.00,   0.00,0, 69998,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69994, 69993,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.45839E-3,1.41947E-1, 100.00
0.993750, 69.000,   0.000, 103.70,   0.00,   0.00,-1, 69994,1.100000,0.900000,1.081000,1.031000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2010013,2010012,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.61000E-4,1.93440E-2, 100.00
1.000000,138.000,   0.000, 473.63,   0.00,   0.00,0,2010013,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010020,2010019,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.33000E-4,3.35520E-2, 100.00
0.975000,138.000,   0.000, 445.05,   0.00,   0.00,-1,2010020,1.100000,0.900000,1.045000,1.010000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010024,2010023,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.58000E-4,2.48850E-2, 100.00
1.031250,138.000,   0.000, 465.77,   0.00,   0.00,1,2010024,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010058,2010057,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.43000E-4,2.51870E-2, 100.00
1.000000,138.000,   0.000, 466.21,   0.00,   0.00,0,2010058,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010065,2010066,2010067,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.27565E-3,2.83768E-1, 100.00,1.68690E-2,5.16070E-1, 100.00,9.27565E-3,2.83768E-1, 100.00,1.01914819, -38.041115
1.000000,138.000,   0.000, 108.60,   0.00,   0.00,0,2010065,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.30,   0.00,   0.00,0,2010066,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010078,2010079,2010080,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.51691E-4,3.61157E-2, 100.00,3.23478E-3,1.79266E-1, 100.00,5.72051E-3,3.17021E-1, 100.00,1.01584070, -42.120276
1.000000,345.000,   0.000, 616.80,   0.00,   0.00,0,2010078,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 466.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 150.00,   0.00,   0.00,0,2010079,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010117,2010118,2010119,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.37379E-4,3.40953E-2, 100.00,5.04215E-3,2.05300E-1, 100.00,6.03480E-3,2.45717E-1, 100.00,1.03618853, -32.552698
1.000000,345.000,   0.000, 577.60,   0.00,   0.00,0,2010117,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 452.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2010118,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010128,2010127,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.12000E-4,2.00280E-2, 100.00
1.056250,138.000,   0.000, 562.17,   0.00,   0.00,0,2010128,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010149,2010150,2010151,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.19500E-3,1.70041E-1, 100.00,1.13814E-2,3.12398E-1, 100.00,6.19500E-3,1.70041E-1, 100.00,1.02371854, -38.070193
1.000000,138.000,   0.000, 203.10,   0.00,   0.00,0,2010149,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 101.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 101.60,   0.00,   0.00,0,2010150,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010192,2010193,2010194,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.31298E-4,2.94279E-2, 100.00,4.03460E-3,1.88072E-1, 100.00,4.66547E-3,2.17480E-1, 100.00,1.01697999, -32.960008
1.000000,345.000,   0.000, 556.60,   0.00,   0.00,0,2010192,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 456.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 100.00,   0.00,   0.00,0,2010193,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010197,2010196,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.76000E-4,2.99570E-2, 100.00
1.000000,138.000,   0.000, 499.64,   0.00,   0.00,1,2010197,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010276,2010275,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.51000E-4,1.95850E-2, 100.00
1.000000,138.000,   0.000, 614.72,   0.00,   0.00,0,2010276,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010276,2010275,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.51000E-4,1.95850E-2, 100.00
1.000000,138.000,   0.000, 614.72,   0.00,   0.00,0,2010276,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010276,2010275,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.51000E-4,1.95850E-2, 100.00
1.000000,138.000,   0.000, 614.72,   0.00,   0.00,0,2010276,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010331,2010330,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.46630E-2, 100.00
1.100000,138.000,   0.000, 594.30,   0.00,   0.00,1,2010331,1.100000,0.900000,1.062000,1.012000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010331,2010330,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.46630E-2, 100.00
1.100000,138.000,   0.000, 594.30,   0.00,   0.00,1,2010331,1.100000,0.900000,1.062000,1.012000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010331,2010330,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.46630E-2, 100.00
1.018750,138.000,   0.000, 594.30,   0.00,   0.00,0,2010331,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010334,2010333,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.63000E-4,2.82970E-2, 100.00
1.000000,138.000,   0.000, 509.39,   0.00,   0.00,0,2010334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010334,2010335,2010336,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.61587E-3,1.62950E-1, 100.00,1.10317E-2,3.24999E-1, 100.00,5.61587E-3,1.62950E-1, 100.00,1.01776525, -36.193758
1.000000,138.000,   0.000, 108.30,   0.00,   0.00,0,2010334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.20,   0.00,   0.00,0,2010335,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010346,2010347,2010348,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.36254E-4,3.71650E-2, 100.00,3.09743E-3,2.14667E-1, 100.00,3.77055E-3,2.61317E-1, 100.00,1.02462109, -36.851722
1.000000,345.000,   0.000, 589.80,   0.00,   0.00,0,2010346,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 467.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 122.10,   0.00,   0.00,0,2010347,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010347,2010350,2010351,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.33481E-3,1.94605E-1, 100.00,1.84696E-2,3.93109E-1, 100.00,9.33481E-3,1.94605E-1, 100.00,1.02239485, -36.530508
1.000000,138.000,   0.000, 108.30,   0.00,   0.00,0,2010347,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.10,   0.00,   0.00,0,2010350,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010357,2010358,2010359,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76192E-3,1.54290E-1, 100.00,1.04719E-2,2.80412E-1, 100.00,5.76192E-3,1.54290E-1, 100.00,1.01933907, -34.935167
1.000000,138.000,   0.000, 231.60,   0.00,   0.00,0,2010357,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 115.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 115.80,   0.00,   0.00,0,2010358,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010370,2010369,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.16000E-4,1.44710E-2, 100.00
1.000000,138.000,   0.000, 552.87,   0.00,   0.00,0,2010370,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010415,2010414,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.83000E-4,3.20300E-2, 100.00
1.000000,138.000,   0.000, 537.76,   0.00,   0.00,0,2010415,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010428,2010427,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.47000E-4,2.42330E-2, 100.00
1.056250,138.000,   0.000, 483.76,   0.00,   0.00,0,2010428,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010433,2010432,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.65000E-4,1.90620E-2, 100.00
1.012500,138.000,   0.000, 509.57,   0.00,   0.00,0,2010433,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010460,2010459,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65000E-4,1.05770E-2, 100.00
1.025000,138.000,   0.000, 650.11,   0.00,   0.00,0,2010460,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010460,2010459,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65000E-4,1.05770E-2, 100.00
1.025000,138.000,   0.000, 650.11,   0.00,   0.00,0,2010460,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010460,2010459,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65000E-4,1.05770E-2, 100.00
1.100000,138.000,   0.000, 800.00,   0.00,   0.00,1,2010460,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010460,2010459,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65000E-4,1.05770E-2, 100.00
1.025000,138.000,   0.000, 650.11,   0.00,   0.00,0,2010460,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010463,2010462,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.87000E-4,1.40330E-2, 100.00
1.000000,138.000,   0.000, 641.96,   0.00,   0.00,0,2010463,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010463,2010462,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.87000E-4,1.40330E-2, 100.00
1.000000,138.000,   0.000, 641.96,   0.00,   0.00,0,2010463,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010463,2010462,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.87000E-4,1.40330E-2, 100.00
1.000000,138.000,   0.000, 641.96,   0.00,   0.00,0,2010463,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010469,2010468,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.22000E-4,3.34170E-2, 100.00
1.037500,138.000,   0.000, 501.69,   0.00,   0.00,0,2010469,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010498,2010499,2010500,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.29375E-3,7.99993E-2, 100.00,4.37191E-3,1.52479E-1, 100.00,2.29375E-3,7.99993E-2, 100.00,1.02522133, -33.282806
1.000000,138.000,   0.000, 275.20,   0.00,   0.00,0,2010498,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 137.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 137.60,   0.00,   0.00,0,2010499,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010535,2010534,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.80000E-4,4.06840E-2, 100.00
1.031250,138.000,   0.000, 462.35,   0.00,   0.00,1,2010535,1.100000,0.900000,1.060000,1.010000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010587,2010586,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.11000E-4,2.60590E-2, 100.00
1.012500,138.000,   0.000, 424.51,   0.00,   0.00,1,2010587,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010662,2010661,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.81000E-4,2.61720E-2, 100.00
1.081250,138.000,   0.000, 521.12,   0.00,   0.00,0,2010662,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010681,2010680,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17000E-4,8.83700E-3, 100.00
1.000000,345.000,   0.000,1409.30,   0.00,   0.00,0,2010681,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010680,2010683,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.70000E-5,8.84500E-3, 100.00
1.000000,765.000,   0.000,1374.96,   0.00,   0.00,0,2010680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010680,2010684,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,9.47300E-3, 100.00
1.031250,765.000,   0.000,1371.62,   0.00,   0.00,0,2010680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2010680,2010685,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14000E-4,9.54900E-3, 100.00
1.031250,765.000,   0.000,1369.65,   0.00,   0.00,0,2010680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010680,2010686,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.50000E-5,6.80500E-3, 100.00
1.000000,765.000,   0.000,1369.55,   0.00,   0.00,0,2010680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010680,2010687,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.40000E-5,7.20900E-3, 100.00
1.031250,765.000,   0.000,1369.41,   0.00,   0.00,0,2010680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2010680,2010688,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44000E-4,1.03920E-2, 100.00
1.031250,765.000,   0.000,1368.20,   0.00,   0.00,0,2010680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010682,2010681,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.77000E-4,2.43360E-2, 100.00
1.006250,138.000,   0.000, 427.61,   0.00,   0.00,1,2010682,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010681,2010689,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.51000E-4,4.78810E-2, 100.00
1.043750,345.000,   0.000, 246.76,   0.00,   0.00,0,2010681,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2010690,2010691,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.38700E-3,9.98900E-2, 100.00
1.062500,138.000,   0.000, 128.57,   0.00,   0.00,0,2010690,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010693,2010694,2010695,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.62408E-3,9.53260E-2, 100.00,7.04816E-3,1.95599E-1, 100.00,3.62408E-3,9.53260E-2, 100.00,1.04382539, -28.867150
1.000000,138.000,   0.000, 305.90,   0.00,   0.00,0,2010693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000, 153.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000, 153.00,   0.00,   0.00,0,2010694,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010698,2010697,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.71000E-4,4.17630E-2, 100.00
1.000000,138.000,   0.000, 411.67,   0.00,   0.00,0,2010698,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010697,2010699,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.28000E-4,4.14430E-2, 100.00
1.031250,345.000,   0.000, 420.33,   0.00,   0.00,0,2010697,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010702,2010703,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.45800E-3,7.87990E-2, 100.00
1.000000,138.000,   0.000, 177.19,   0.00,   0.00,0,2010702,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010708,2010707,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22000E-4,8.91000E-3, 100.00
1.012500,345.000,   0.000,1500.23,   0.00,   0.00,1,2010708,1.100000,0.900000,1.077000,1.027000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010707,2010710,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28000E-4,1.07700E-2, 100.00
1.018750,765.000,   0.000,1518.59,   0.00,   0.00,0,2010707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010707,2010711,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-5,7.51300E-3, 100.00
1.018750,765.000,   0.000,1517.03,   0.00,   0.00,0,2010707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010707,2010712,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31000E-4,9.96800E-3, 100.00
1.018750,765.000,   0.000,1515.27,   0.00,   0.00,0,2010707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010707,2010713,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.40000E-5,6.77400E-3, 100.00
1.018750,765.000,   0.000,1513.23,   0.00,   0.00,0,2010707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010707,2010714,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.10000E-5,7.52400E-3, 100.00
1.000000,765.000,   0.000,1509.97,   0.00,   0.00,0,2010707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010707,2010715,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.00000E-5,3.60300E-3, 100.00
1.012500,765.000,   0.000,1505.34,   0.00,   0.00,0,2010707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010709,2010708,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.43000E-4,2.89400E-2, 100.00
1.006250,138.000,   0.000, 522.31,   0.00,   0.00,0,2010709,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010718,2010717,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.30000E-5,7.69400E-3, 100.00
1.000000,345.000,   0.000,1453.13,   0.00,   0.00,0,2010718,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010717,2010722,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19000E-4,1.01900E-2, 100.00
1.000000,765.000,   0.000,1223.71,   0.00,   0.00,0,2010717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2010717,2010723,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15000E-4,9.02900E-3, 100.00
1.037500,765.000,   0.000,1223.22,   0.00,   0.00,0,2010717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2010717,2010724,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53000E-4,1.16740E-2, 100.00
1.037500,765.000,   0.000,1221.95,   0.00,   0.00,0,2010717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010717,2010725,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01000E-4,1.36110E-2, 100.00
1.037500,765.000,   0.000,1216.91,   0.00,   0.00,0,2010717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010717,2010726,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.44060E-2, 100.00
1.037500,765.000,   0.000,1216.82,   0.00,   0.00,0,2010717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010717,2010727,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14000E-4,1.02150E-2, 100.00
1.000000,765.000,   0.000,1216.07,   0.00,   0.00,0,2010717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010718,2010719,2010720,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.02428E-4,3.28363E-2, 100.00,2.02125E-3,1.32099E-1, 100.00,3.48113E-3,2.27510E-1, 100.00,1.02980308, -22.588955
1.000000,345.000,   0.000, 468.10,   0.00,   0.00,0,2010718,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 393.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0,2010719,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010729,2010728,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.87000E-4,3.05430E-2, 100.00
1.050000,138.000,   0.000, 472.20,   0.00,   0.00,1,2010729,1.100000,0.900000,1.060000,1.010000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010730,2010731,2010732,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.93731E-4,2.87186E-2, 100.00,3.37824E-3,1.96500E-1, 100.00,3.50305E-3,2.03760E-1, 100.00,1.03016876, -33.863677
1.000000,345.000,   0.000, 547.00,   0.00,   0.00,0,2010730,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 422.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2010731,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010735,2010734,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.10000E-5,6.32500E-3, 100.00
1.100000,345.000,   0.000,1777.25,   0.00,   0.00,1,2010735,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010735,2010734,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.10000E-5,6.32500E-3, 100.00
1.012500,345.000,   0.000,1777.25,   0.00,   0.00,0,2010735,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010735,2010734,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.10000E-5,6.32500E-3, 100.00
1.012500,345.000,   0.000,1777.25,   0.00,   0.00,0,2010735,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010734,2010737,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03000E-4,7.90000E-3, 100.00
1.000000,765.000,   0.000,1367.63,   0.00,   0.00,0,2010734,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2010734,2010738,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.40000E-5,8.08400E-3, 100.00
1.000000,765.000,   0.000,1366.92,   0.00,   0.00,0,2010734,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010736,2010735,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.70000E-4,3.21430E-2, 100.00
1.031250,138.000,   0.000, 635.96,   0.00,   0.00,0,2010736,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010736,2010735,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.70000E-4,3.21430E-2, 100.00
1.031250,138.000,   0.000, 635.96,   0.00,   0.00,1,2010736,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010736,2010735,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.70000E-4,3.21430E-2, 100.00
1.031250,138.000,   0.000, 635.96,   0.00,   0.00,1,2010736,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010740,2010739,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42000E-4,9.90700E-3, 100.00
1.000000,345.000,   0.000,1461.79,   0.00,   0.00,0,2010740,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010739,2010742,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,6.78300E-3, 100.00
1.000000,765.000,   0.000,1100.75,   0.00,   0.00,0,2010739,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2010739,2010743,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.48000E-4,9.91300E-3, 100.00
1.000000,765.000,   0.000,1092.82,   0.00,   0.00,0,2010739,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2010739,2010744,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,1.03670E-2, 100.00
1.000000,765.000,   0.000,1088.73,   0.00,   0.00,0,2010739,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010741,2010740,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38000E-4,2.33340E-2, 100.00
1.000000,138.000,   0.000, 443.91,   0.00,   0.00,0,2010741,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010745,2010746,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22900E-3,1.08939E-1, 100.00
1.000000,138.000,   0.000, 117.00,   0.00,   0.00,0,2010745,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010748,2010747,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80000E-5,3.14500E-3, 100.00
1.000000,345.000,   0.000,1568.88,   0.00,   0.00,0,2010748,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010747,2010750,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50000E-5,7.25000E-3, 100.00
1.000000,765.000,   0.000,1751.97,   0.00,   0.00,0,2010747,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010747,2010751,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-5,2.47000E-3, 100.00
1.000000,765.000,   0.000,1746.69,   0.00,   0.00,0,2010747,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2010747,2010752,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.70000E-5,6.64700E-3, 100.00
1.000000,765.000,   0.000,1744.98,   0.00,   0.00,0,2010747,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010747,2010753,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.60000E-5,5.05100E-3, 100.00
1.000000,765.000,   0.000,1744.39,   0.00,   0.00,0,2010747,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010747,2010754,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.70000E-5,8.41200E-3, 100.00
1.000000,765.000,   0.000,1741.07,   0.00,   0.00,0,2010747,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010747,2010755,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43000E-4,1.03500E-2, 100.00
1.000000,765.000,   0.000,1741.00,   0.00,   0.00,0,2010747,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010749,2010748,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.46000E-4,3.22240E-2, 100.00
1.000000,138.000,   0.000, 383.66,   0.00,   0.00,0,2010749,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010757,2010756,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.97000E-4,2.57250E-2, 100.00
1.000000,138.000,   0.000, 342.90,   0.00,   0.00,0,2010757,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010759,2010758,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.96000E-4,1.77310E-2, 100.00
1.000000,138.000,   0.000, 445.00,   0.00,   0.00,0,2010759,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010761,2010760,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00000E-4,2.41240E-2, 100.00
1.018750,138.000,   0.000, 492.83,   0.00,   0.00,0,2010761,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010767,2010766,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.68000E-4,3.85500E-2, 100.00
1.006250,138.000,   0.000, 349.08,   0.00,   0.00,1,2010767,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010766,2010768,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-4,2.14470E-2, 100.00
1.018750,345.000,   0.000, 582.49,   0.00,   0.00,0,2010766,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010770,2010769,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.91000E-4,1.80450E-2, 100.00
1.000000,138.000,   0.000, 387.62,   0.00,   0.00,0,2010770,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010769,2010771,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.42000E-4,3.42680E-2, 100.00
1.000000,345.000,   0.000, 338.29,   0.00,   0.00,0,2010769,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010769,2010772,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.39000E-4,3.91350E-2, 100.00
1.000000,345.000,   0.000, 336.68,   0.00,   0.00,0,2010769,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010769,2010773,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.15000E-4,4.02060E-2, 100.00
1.000000,345.000,   0.000, 335.58,   0.00,   0.00,0,2010769,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010769,2010774,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.24000E-4,2.83300E-2, 100.00
1.000000,345.000,   0.000, 332.79,   0.00,   0.00,0,2010769,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010775,2010776,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.60300E-3,1.49224E-1, 100.00
1.025000,138.000,   0.000,  84.98,   0.00,   0.00,0,2010775,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010781,2010782,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.50200E-3,1.70771E-1, 100.00
1.000000,138.000,   0.000,  70.82,   0.00,   0.00,0,2010781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010781,2010783,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.56150E-2,5.29781E-1, 100.00
1.000000,138.000,   0.000,  29.87,   0.00,   0.00,0,2010781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010785,2010784,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56000E-4,2.55710E-2, 100.00
1.000000,138.000,   0.000, 469.32,   0.00,   0.00,0,2010785,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010784,2010788,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.27000E-4,1.01100E-3, 100.00
1.000000,345.000, -12.000,   0.00,   0.00,   0.00,-3,     0,   30.00,  -30.00,  200.00,  300.00, 31, 4, 0.00000, 0.00000,  0.000
1.000000,345.000
2010790,2010789,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.72000E-4,2.31150E-2, 100.00
1.000000,138.000,   0.000, 409.30,   0.00,   0.00,0,2010790,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010789,2010791,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.88000E-4,3.65870E-2, 100.00
1.025000,345.000,   0.000, 432.39,   0.00,   0.00,0,2010789,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2010795,2010794,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.61000E-4,3.62760E-2, 100.00
1.006250,138.000,   0.000, 400.14,   0.00,   0.00,1,2010795,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010794,2010796,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.51000E-4,3.39320E-2, 100.00
1.000000,345.000,   0.000, 325.83,   0.00,   0.00,0,2010794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2010794,2010797,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.40000E-4,3.92910E-2, 100.00
1.006250,345.000,   0.000, 403.19,   0.00,   0.00,0,2010794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010795,2010798,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.99700E-3,2.24730E-1, 100.00
1.012500,138.000,   0.000,  75.80,   0.00,   0.00,0,2010795,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010801,2010802,2010803,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.12924E-3,1.29979E-1, 100.00,8.67211E-3,2.72979E-1, 100.00,4.12924E-3,1.29979E-1, 100.00,1.03779452, -34.112048
0.981250,138.000,   0.000, 166.90,   0.00,   0.00,0,2010801,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  83.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  83.50,   0.00,   0.00,0,2010802,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010805,2010806,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.11000E-3,1.12871E-1, 100.00
1.000000,138.000,   0.000, 118.56,   0.00,   0.00,0,2010805,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010805,2010807,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.02200E-3,1.51362E-1, 100.00
1.000000,138.000,   0.000, 118.56,   0.00,   0.00,0,2010805,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010809,2010808,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.59000E-4,1.22610E-2, 100.00
1.000000,345.000,   0.000,1314.67,   0.00,   0.00,0,2010809,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010808,2010811,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-4,1.01560E-2, 100.00
1.000000,765.000,   0.000,1955.01,   0.00,   0.00,0,2010808,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010810,2010809,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.85000E-4,2.39500E-2, 100.00
1.000000,138.000,   0.000, 470.00,   0.00,   0.00,0,2010810,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010813,2010814,2010815,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.93636E-4,2.98426E-2, 100.00,2.17208E-3,1.31312E-1, 100.00,4.50275E-3,2.72212E-1, 100.00,1.01433691, -34.056811
1.000000,345.000,   0.000, 568.20,   0.00,   0.00,0,2010813,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 415.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 153.20,   0.00,   0.00,0,2010814,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010818,2010817,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.55000E-4,2.64020E-2, 100.00
1.000000,138.000,   0.000, 387.51,   0.00,   0.00,0,2010818,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010820,2010821,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.92500E-3,6.10210E-2, 100.00
1.000000,138.000,   0.000, 196.56,   0.00,   0.00,0,2010820,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010824,2010825,2010827,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29802E-4,9.55024E-3, 100.00,5.20127E-4,3.82687E-2, 100.00,9.34716E-4,6.87724E-2, 100.00,1.02928746, -14.127139
1.000000,765.000,   0.000,1306.50,   0.00,   0.00,0,2010824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000,   0.000,1274.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  32.20,   0.00,   0.00,0,2010825,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010824,2010829,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37000E-4,1.31840E-2, 100.00
1.000000,765.000,   0.000,1343.94,   0.00,   0.00,0,2010824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2010824,2010830,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,8.71400E-3, 100.00
1.000000,765.000,   0.000,1343.06,   0.00,   0.00,0,2010824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010824,2010831,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35000E-4,1.09180E-2, 100.00
1.000000,765.000,   0.000,1342.71,   0.00,   0.00,0,2010824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2010824,2010832,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.50000E-5,6.33100E-3, 100.00
1.000000,765.000,   0.000,1342.43,   0.00,   0.00,0,2010824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010824,2010833,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39000E-4,1.04260E-2, 100.00
1.000000,765.000,   0.000,1340.60,   0.00,   0.00,0,2010824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010824,2010834,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03000E-4,8.98800E-3, 100.00
1.000000,765.000,   0.000,1339.14,   0.00,   0.00,0,2010824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010826,2010825,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.49000E-4,1.95250E-2, 100.00
1.000000,138.000,   0.000, 426.83,   0.00,   0.00,0,2010826,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010838,2010839,2010840,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.45357E-4,3.71064E-2, 100.00,2.69506E-3,2.24548E-1, 100.00,2.69950E-3,2.24918E-1, 100.00,1.02396002, -33.933151
1.000000,345.000,   0.000, 574.00,   0.00,   0.00,0,2010838,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 524.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0,2010839,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010843,2010842,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.51000E-4,2.68050E-2, 100.00
1.006250,138.000,   0.000, 455.96,   0.00,   0.00,1,2010843,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010845,2010844,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13000E-4,8.98600E-3, 100.00
1.000000,345.000,   0.000,1315.28,   0.00,   0.00,0,2010845,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010844,2010847,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.61000E-4,1.20600E-2, 100.00
1.000000,765.000,   0.000,1213.67,   0.00,   0.00,0,2010844,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010844,2010848,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.56000E-4,1.19120E-2, 100.00
1.000000,765.000,   0.000,1213.15,   0.00,   0.00,0,2010844,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010844,2010849,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37000E-4,1.15270E-2, 100.00
1.000000,765.000,   0.000,1212.68,   0.00,   0.00,0,2010844,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010844,2010850,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.04000E-4,1.60430E-2, 100.00
1.000000,765.000,   0.000,1207.77,   0.00,   0.00,0,2010844,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010844,2010851,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62000E-4,1.15830E-2, 100.00
1.000000,765.000,   0.000,1207.05,   0.00,   0.00,0,2010844,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010844,2010852,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53000E-4,1.08570E-2, 100.00
1.000000,765.000,   0.000,1206.24,   0.00,   0.00,0,2010844,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010844,2010853,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.73000E-4,2.01190E-2, 100.00
1.000000,765.000,   0.000, 830.92,   0.00,   0.00,0,2010844,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2010846,2010845,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.77000E-4,3.76780E-2, 100.00
1.006250,138.000,   0.000, 415.43,   0.00,   0.00,0,2010846,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010857,2010856,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04000E-4,8.19700E-3, 100.00
1.000000,345.000,   0.000,1492.63,   0.00,   0.00,0,2010857,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010856,2010859,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.00000E-5,3.93400E-3, 100.00
1.000000,765.000,   0.000,1823.06,   0.00,   0.00,0,2010856,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010856,2010860,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,6.39700E-3, 100.00
1.000000,765.000,   0.000,1808.93,   0.00,   0.00,0,2010856,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010858,2010857,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50000E-4,2.91900E-2, 100.00
1.006250,138.000,   0.000, 470.04,   0.00,   0.00,0,2010858,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010863,2010862,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.96000E-4,1.44390E-2, 100.00
1.000000,138.000,   0.000, 400.20,   0.00,   0.00,0,2010863,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010862,2010864,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.54000E-4,2.47930E-2, 100.00
1.050000,345.000,   0.000, 487.52,   0.00,   0.00,0,2010862,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010862,2010865,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.83000E-4,3.59680E-2, 100.00
1.056250,345.000,   0.000, 486.71,   0.00,   0.00,0,2010862,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010866,2010867,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.95600E-3,2.00146E-1, 100.00
1.037500,138.000,   0.000,  65.04,   0.00,   0.00,0,2010866,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010868,2010869,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.47700E-3,2.40280E-1, 100.00
1.012500,138.000,   0.000,  37.34,   0.00,   0.00,0,2010868,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2010871,2010870,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.31000E-4,3.60550E-2, 100.00
1.000000,138.000,   0.000, 500.55,   0.00,   0.00,0,2010871,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010870,2010872,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.28000E-4,2.36620E-2, 100.00
1.000000,345.000,   0.000, 372.80,   0.00,   0.00,0,2010870,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010874,2010875,2010877,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36925E-4,9.58305E-3, 100.00,6.20078E-4,4.33978E-2, 100.00,1.02375E-3,7.16499E-2, 100.00,1.03870541, -14.217497
1.000000,765.000,   0.000,1382.90,   0.00,   0.00,0,2010874,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000,   0.000,1357.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2010875,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010874,2010879,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,8.39200E-3, 100.00
1.000000,765.000,   0.000,1338.48,   0.00,   0.00,0,2010874,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010874,2010880,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.50000E-5,5.65900E-3, 100.00
1.000000,765.000,   0.000,1336.22,   0.00,   0.00,0,2010874,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010874,2010881,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25000E-4,9.84400E-3, 100.00
1.000000,765.000,   0.000,1335.83,   0.00,   0.00,0,2010874,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010874,2010882,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-5,7.57500E-3, 100.00
1.000000,765.000,   0.000,1333.57,   0.00,   0.00,0,2010874,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010874,2010883,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50000E-5,6.85500E-3, 100.00
1.000000,765.000,   0.000,1332.77,   0.00,   0.00,0,2010874,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2010874,2010884,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14000E-4,9.81200E-3, 100.00
1.000000,765.000,   0.000,1332.61,   0.00,   0.00,0,2010874,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010876,2010875,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.09000E-4,2.76420E-2, 100.00
1.000000,138.000,   0.000, 296.78,   0.00,   0.00,0,2010876,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010888,2010887,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.48000E-4,2.72290E-2, 100.00
1.006250,138.000,   0.000, 407.69,   0.00,   0.00,0,2010888,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010887,2010889,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.01000E-4,2.97950E-2, 100.00
1.006250,345.000,   0.000, 403.35,   0.00,   0.00,0,2010887,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010887,2010890,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.37000E-4,5.41200E-2, 100.00
1.000000,345.000,   0.000, 320.01,   0.00,   0.00,0,2010887,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010893,2010892,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09000E-4,8.90000E-3, 100.00
1.006250,345.000,   0.000,1618.31,   0.00,   0.00,0,2010893,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010893,2010892,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09000E-4,8.90000E-3, 100.00
1.100000,345.000,   0.000,1618.31,   0.00,   0.00,1,2010893,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010893,2010892,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09000E-4,8.90000E-3, 100.00
1.006250,345.000,   0.000,1618.31,   0.00,   0.00,0,2010893,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010892,2010895,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52000E-4,1.14810E-2, 100.00
1.000000,765.000,   0.000,1150.24,   0.00,   0.00,0,2010892,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2010892,2010896,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62000E-4,1.22660E-2, 100.00
1.000000,765.000,   0.000,1147.62,   0.00,   0.00,0,2010892,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010892,2010897,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,7.96500E-3, 100.00
1.000000,765.000,   0.000,1144.94,   0.00,   0.00,0,2010892,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010892,2010898,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42000E-4,9.56800E-3, 100.00
1.000000,765.000,   0.000,1143.44,   0.00,   0.00,0,2010892,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010894,2010893,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.83000E-4,2.89610E-2, 100.00
1.056250,138.000,   0.000, 483.05,   0.00,   0.00,1,2010894,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010900,2010899,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.51000E-4,3.00480E-2, 100.00
1.000000,138.000,   0.000, 346.80,   0.00,   0.00,0,2010900,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010899,2010902,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28000E-4,3.09270E-2, 100.00
1.000000,345.000,   0.000, 325.84,   0.00,   0.00,0,2010899,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010900,2010901,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.04600E-3,1.72592E-1, 100.00
1.000000,138.000,   0.000,  80.12,   0.00,   0.00,0,2010900,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010903,2010904,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.57900E-3,1.11028E-1, 100.00
0.993750,138.000,   0.000,  91.90,   0.00,   0.00,0,2010903,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010906,2010905,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09000E-4,8.19200E-3, 100.00
1.000000,345.000,   0.000,1400.45,   0.00,   0.00,0,2010906,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010905,2010908,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,9.11900E-3, 100.00
1.006250,765.000,   0.000,1393.06,   0.00,   0.00,0,2010905,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010905,2010909,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,9.29800E-3, 100.00
1.000000,765.000,   0.000,1390.94,   0.00,   0.00,0,2010905,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010905,2010910,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-5,5.97400E-3, 100.00
1.012500,765.000,   0.000,1389.36,   0.00,   0.00,0,2010905,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010905,2010911,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.34000E-4,8.63400E-3, 100.00
1.000000,765.000,   0.000,1388.65,   0.00,   0.00,0,2010905,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2010905,2010912,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.60000E-5,7.33100E-3, 100.00
1.012500,765.000,   0.000,1385.24,   0.00,   0.00,0,2010905,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010905,2010913,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.90000E-5,8.61500E-3, 100.00
1.000000,765.000,   0.000,1384.00,   0.00,   0.00,0,2010905,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2010905,2010914,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.11000E-4,1.78050E-2, 100.00
1.012500,765.000,   0.000, 826.69,   0.00,   0.00,0,2010905,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010907,2010906,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.72000E-4,2.56070E-2, 100.00
1.000000,138.000,   0.000, 322.59,   0.00,   0.00,0,2010907,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010917,2010916,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40000E-5,4.41700E-3, 100.00
1.000000,345.000,   0.000,1569.35,   0.00,   0.00,0,2010917,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010916,2010919,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.34000E-4,1.61250E-2, 100.00
0.993750,765.000,   0.000,1241.69,   0.00,   0.00,0,2010916,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2010916,2010920,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.61000E-4,1.33470E-2, 100.00
1.000000,765.000,   0.000,1238.06,   0.00,   0.00,0,2010916,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010916,2010921,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53000E-4,1.13640E-2, 100.00
0.993750,765.000,   0.000,1237.33,   0.00,   0.00,0,2010916,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010916,2010922,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.61000E-4,1.33380E-2, 100.00
1.000000,765.000,   0.000,1236.84,   0.00,   0.00,0,2010916,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010918,2010917,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16000E-4,2.69110E-2, 100.00
1.000000,138.000,   0.000, 338.72,   0.00,   0.00,0,2010918,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010924,2010925,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.41600E-3,2.61948E-1, 100.00
1.000000,138.000,   0.000,  58.96,   0.00,   0.00,0,2010924,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010929,2010928,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.61000E-4,3.07170E-2, 100.00
1.006250,138.000,   0.000, 439.89,   0.00,   0.00,0,2010929,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010928,2010930,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.66000E-4,3.26110E-2, 100.00
1.000000,345.000,   0.000, 552.45,   0.00,   0.00,0,2010928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010928,2010931,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.93000E-4,1.40480E-2, 100.00
1.000000,345.000,   0.000, 549.10,   0.00,   0.00,0,2010928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010928,2010932,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.64000E-4,2.88890E-2, 100.00
1.000000,345.000,   0.000, 548.58,   0.00,   0.00,0,2010928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010937,2010938,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20330E-2,3.53978E-1, 100.00
1.000000,138.000,   0.000,  27.49,   0.00,   0.00,0,2010937,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010937,2010939,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.59410E-2,1.14509E0, 100.00
1.000000,138.000,   0.000,   9.75,   0.00,   0.00,0,2010937,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010937,2010940,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.03830E-2,1.49013E0, 100.00
1.000000,138.000,   0.000,   9.75,   0.00,   0.00,0,2010937,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010942,2010941,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62000E-4,1.43310E-2, 100.00
1.000000,345.000,   0.000,1347.89,   0.00,   0.00,0,2010942,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010941,2010944,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39000E-4,1.16580E-2, 100.00
1.000000,765.000,   0.000,1330.72,   0.00,   0.00,0,2010941,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2010941,2010945,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.54000E-4,1.31040E-2, 100.00
1.000000,765.000,   0.000,1327.92,   0.00,   0.00,0,2010941,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010941,2010946,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02000E-4,7.82200E-3, 100.00
1.000000,765.000,   0.000,1324.10,   0.00,   0.00,0,2010941,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010941,2010947,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32000E-4,9.97400E-3, 100.00
1.000000,765.000,   0.000,1322.94,   0.00,   0.00,0,2010941,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010941,2010948,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-4,1.03050E-2, 100.00
1.000000,765.000,   0.000,1322.62,   0.00,   0.00,0,2010941,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010941,2010949,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.12000E-4,8.68700E-3, 100.00
1.000000,765.000,   0.000,1322.61,   0.00,   0.00,0,2010941,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010943,2010942,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.83000E-4,3.07630E-2, 100.00
1.000000,138.000,   0.000, 432.54,   0.00,   0.00,0,2010943,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010950,2010951,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.54500E-3,2.51087E-1, 100.00
1.000000,138.000,   0.000,  72.95,   0.00,   0.00,0,2010950,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010954,2010953,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68000E-4,2.41410E-2, 100.00
1.006250,138.000,   0.000, 450.63,   0.00,   0.00,1,2010954,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010953,2010955,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.19850E-2, 100.00
1.000000,345.000,   0.000, 390.00,   0.00,   0.00,0,2010953,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010953,2010956,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.36000E-4,2.74170E-2, 100.00
1.000000,345.000,   0.000, 388.47,   0.00,   0.00,0,2010953,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010958,2010957,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.58000E-4,2.78130E-2, 100.00
1.000000,138.000,   0.000, 437.61,   0.00,   0.00,0,2010958,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010957,2010959,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.54000E-4,1.89070E-2, 100.00
1.043750,345.000,   0.000, 577.80,   0.00,   0.00,0,2010957,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2010961,2010962,2010963,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.99227E-4,3.72182E-2, 100.00,2.31936E-3,1.72912E-1, 100.00,3.56955E-3,2.66116E-1, 100.00,1.03455315, -13.986659
1.000000,345.000,   0.000, 496.50,   0.00,   0.00,0,2010961,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 346.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 150.00,   0.00,   0.00,0,2010962,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010961,2010965,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.57000E-4,1.66450E-2, 100.00
1.000000,345.000,   0.000, 597.63,   0.00,   0.00,0,2010961,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010968,2010969,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.64600E-3,1.98183E-1, 100.00
1.000000,138.000,   0.000,  60.49,   0.00,   0.00,0,2010968,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010971,2010970,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.96000E-4,3.32150E-2, 100.00
1.000000,138.000,   0.000, 421.32,   0.00,   0.00,0,2010971,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010971,2010972,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.12600E-3,1.72754E-1, 100.00
1.000000,138.000,   0.000,  68.55,   0.00,   0.00,0,2010971,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010971,2010973,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.65000E-3,1.37515E-1, 100.00
1.000000,138.000,   0.000,  68.52,   0.00,   0.00,0,2010971,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010974,2010975,2010976,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.73499E-4,2.65986E-2, 100.00,1.70860E-3,1.21677E-1, 100.00,2.35341E-3,1.67598E-1, 100.00,1.03462614, -17.051924
1.000000,345.000,   0.000, 483.10,   0.00,   0.00,0,2010974,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 383.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2010975,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010974,2010978,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.17000E-4,1.74700E-2, 100.00
1.000000,345.000,   0.000, 412.78,   0.00,   0.00,0,2010974,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010980,2010979,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.01000E-4,2.66950E-2, 100.00
1.006250,138.000,   0.000, 444.75,   0.00,   0.00,1,2010980,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010979,2010981,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.61000E-4,2.30460E-2, 100.00
1.000000,345.000,   0.000, 471.10,   0.00,   0.00,0,2010979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010979,2010982,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.46000E-4,1.50280E-2, 100.00
1.000000,345.000,   0.000, 470.55,   0.00,   0.00,0,2010979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2010984,2010983,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.24000E-4,2.92140E-2, 100.00
1.000000,138.000,   0.000, 281.19,   0.00,   0.00,0,2010984,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010983,2010985,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74000E-4,1.87750E-2, 100.00
1.000000,345.000,   0.000, 519.94,   0.00,   0.00,0,2010983,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010987,2010986,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-5,5.76200E-3, 100.00
1.006250,345.000,   0.000,1559.03,   0.00,   0.00,1,2010987,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010986,2010989,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04000E-4,9.43500E-3, 100.00
1.000000,765.000,   0.000,1521.68,   0.00,   0.00,0,2010986,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010986,2010990,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21000E-4,9.02200E-3, 100.00
1.000000,765.000,   0.000,1521.48,   0.00,   0.00,0,2010986,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2010986,2010991,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,7.34400E-3, 100.00
1.000000,765.000,   0.000,1520.00,   0.00,   0.00,0,2010986,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2010988,2010987,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.30000E-4,2.02060E-2, 100.00
1.000000,138.000,   0.000, 478.10,   0.00,   0.00,0,2010988,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010992,2010993,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.15900E-3,1.59086E-1, 100.00
1.000000,138.000,   0.000,  75.63,   0.00,   0.00,0,2010992,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010992,2010994,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39780E-2,4.21369E-1, 100.00
1.000000,138.000,   0.000,  38.68,   0.00,   0.00,0,2010992,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010992,2010995,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.54700E-3,2.47358E-1, 100.00
1.000000,138.000,   0.000,  38.58,   0.00,   0.00,0,2010992,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010997,2010998,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76200E-3,5.88700E-2, 100.00
1.006250,138.000,   0.000,  90.96,   0.00,   0.00,0,2010997,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2011001,2011000,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50000E-5,6.67500E-3, 100.00
1.006250,345.000,   0.000,1321.68,   0.00,   0.00,1,2011001,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2011000,2011005,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.10000E-5,5.56600E-3, 100.00
1.012500,765.000,   0.000,1348.47,   0.00,   0.00,0,2011000,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011000,2011006,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.80000E-5,7.41700E-3, 100.00
1.012500,765.000,   0.000,1347.93,   0.00,   0.00,0,2011000,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011001,2011002,2011003,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.03428E-4,2.39481E-2, 100.00,1.24527E-3,7.39209E-2, 100.00,2.44019E-3,1.44854E-1, 100.00,1.04232910, -21.468005
1.000000,345.000,   0.000, 308.30,   0.00,   0.00,0,2011001,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 183.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 125.00,   0.00,   0.00,0,2011002,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2011007,2011008,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.44900E-3,3.49705E-1, 100.00
1.050000,138.000,   0.000,  41.36,   0.00,   0.00,0,2011007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2011007,2011009,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.07400E-3,9.45520E-2, 100.00
1.031250,138.000,   0.000,  67.92,   0.00,   0.00,0,2011007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2011012,2011011,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.34000E-4,1.02970E-2, 100.00
1.000000,345.000,   0.000,1456.46,   0.00,   0.00,0,2011012,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2011011,2011014,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36000E-4,9.99100E-3, 100.00
1.000000,765.000,   0.000,1896.11,   0.00,   0.00,0,2011011,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011011,2011015,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02000E-4,8.64500E-3, 100.00
1.000000,765.000,   0.000,1867.48,   0.00,   0.00,0,2011011,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011011,2011016,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02000E-4,8.08200E-3, 100.00
1.000000,765.000,   0.000,1864.62,   0.00,   0.00,0,2011011,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011011,2011017,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-5,6.25000E-3, 100.00
1.000000,765.000,   0.000,1862.67,   0.00,   0.00,0,2011011,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011011,2011018,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-5,7.14700E-3, 100.00
1.000000,765.000,   0.000,1860.99,   0.00,   0.00,0,2011011,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011011,2011019,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.10000E-5,6.91000E-3, 100.00
1.000000,765.000,   0.000,1858.12,   0.00,   0.00,0,2011011,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011011,2011020,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27000E-4,1.04190E-2, 100.00
1.000000,765.000,   0.000,1056.86,   0.00,   0.00,0,2011011,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2011011,2011021,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65000E-4,1.33110E-2, 100.00
1.000000,765.000,   0.000,1045.97,   0.00,   0.00,0,2011011,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2011011,2011022,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.30000E-5,5.96900E-3, 100.00
1.000000,765.000,   0.000,1045.58,   0.00,   0.00,0,2011011,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2011011,2011023,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25000E-4,1.09190E-2, 100.00
1.000000,765.000,   0.000,1041.64,   0.00,   0.00,0,2011011,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011011,2011024,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.16000E-4,1.00670E-2, 100.00
1.000000,765.000,   0.000,1041.17,   0.00,   0.00,0,2011011,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011011,2011025,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35000E-4,1.08640E-2, 100.00
1.000000,765.000,   0.000,1036.00,   0.00,   0.00,0,2011011,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011013,2011012,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.88000E-4,2.90550E-2, 100.00
1.000000,138.000,   0.000, 395.62,   0.00,   0.00,0,2011013,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2011027,2011028,2011029,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.01782E-4,3.44148E-2, 100.00,3.53210E-3,2.01995E-1, 100.00,5.13072E-3,2.93417E-1, 100.00,1.04995442, -35.927697
1.000000,345.000,   0.000, 583.50,   0.00,   0.00,0,2011027,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 433.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,2011028,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2011027,2011031,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.47000E-4,2.48030E-2, 100.00
0.981250,345.000,   0.000, 412.25,   0.00,   0.00,0,2011027,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2011027,2011032,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.04000E-4,3.32630E-2, 100.00
0.981250,345.000,   0.000, 411.78,   0.00,   0.00,0,2011027,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2011027,2011033,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.84000E-4,3.34710E-2, 100.00
0.981250,345.000,   0.000, 410.47,   0.00,   0.00,0,2011027,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2011039,2011038,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.60000E-5,7.44300E-3, 100.00
1.000000,345.000,   0.000,1284.87,   0.00,   0.00,0,2011039,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2011038,2011041,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.10000E-5,6.03300E-3, 100.00
1.000000,765.000,   0.000,1420.29,   0.00,   0.00,0,2011038,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011038,2011042,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14000E-4,9.33900E-3, 100.00
1.000000,765.000,   0.000,1419.73,   0.00,   0.00,0,2011038,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011038,2011043,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,7.78800E-3, 100.00
1.000000,765.000,   0.000,1417.37,   0.00,   0.00,0,2011038,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011038,2011044,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.60000E-5,7.83300E-3, 100.00
1.000000,765.000,   0.000,1412.36,   0.00,   0.00,0,2011038,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2011038,2011045,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28000E-4,8.82700E-3, 100.00
1.000000,765.000,   0.000,1410.91,   0.00,   0.00,0,2011038,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2011038,2011046,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32000E-4,9.85000E-3, 100.00
1.000000,765.000,   0.000,1409.22,   0.00,   0.00,0,2011038,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011040,2011039,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.13000E-4,3.52930E-2, 100.00
1.000000,138.000,   0.000, 293.86,   0.00,   0.00,0,2011040,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2011049,2011048,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.08000E-4,2.07730E-2, 100.00
1.018750,138.000,   0.000, 582.29,   0.00,   0.00,0,2011049,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2011049,2011048,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.08000E-4,2.07730E-2, 100.00
1.100000,138.000,   0.000, 582.29,   0.00,   0.00,1,2011049,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2011048,2011050,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.94000E-4,2.96070E-2, 100.00
1.000000,345.000,   0.000, 574.96,   0.00,   0.00,0,2011048,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011051,2011052,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.55000E-3,1.47332E-1, 100.00
1.000000,138.000,   0.000, 108.17,   0.00,   0.00,0,2011051,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2011051,2011053,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.53400E-3,1.54464E-1, 100.00
1.000000,138.000,   0.000, 107.69,   0.00,   0.00,0,2011051,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2011056,2011057,2011058,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.93327E-4,2.93390E-2, 100.00,3.94855E-3,1.95249E-1, 100.00,3.12235E-3,1.54395E-1, 100.00,1.03847771, -12.322910
1.000000,345.000,   0.000, 396.20,   0.00,   0.00,0,2011056,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 371.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  25.00,   0.00,   0.00,0,2011057,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2011056,2011060,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,1.91820E-2, 100.00
1.000000,345.000,   0.000, 431.96,   0.00,   0.00,0,2011056,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011056,2011061,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.47000E-4,1.73950E-2, 100.00
1.000000,345.000,   0.000, 431.59,   0.00,   0.00,0,2011056,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011064,2011063,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.44000E-4,3.40460E-2, 100.00
1.006250,138.000,   0.000, 388.31,   0.00,   0.00,0,2011064,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2011063,2011065,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.17000E-4,3.74230E-2, 100.00
0.987500,345.000,   0.000, 511.97,   0.00,   0.00,0,2011063,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011068,2011067,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.46000E-4,2.25480E-2, 100.00
1.000000,138.000,   0.000, 328.70,   0.00,   0.00,0,2011068,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2011067,2011069,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-4,1.81270E-2, 100.00
1.000000,345.000,   0.000, 527.31,   0.00,   0.00,0,2011067,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011071,2011070,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.45000E-4,3.13920E-2, 100.00
1.000000,138.000,   0.000, 467.15,   0.00,   0.00,0,2011071,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2011070,2011072,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.12000E-4,1.62450E-2, 100.00
1.000000,345.000,   0.000, 503.43,   0.00,   0.00,0,2011070,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011070,2011073,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.16000E-4,2.47060E-2, 100.00
1.000000,345.000,   0.000, 503.35,   0.00,   0.00,0,2011070,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2011075,2011074,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.80000E-5,6.08700E-3, 100.00
1.000000,345.000,   0.000,1511.36,   0.00,   0.00,0,2011075,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2011074,2011077,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.90000E-5,7.86900E-3, 100.00
1.000000,765.000,   0.000,1290.81,   0.00,   0.00,0,2011074,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2011074,2011078,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04000E-4,8.74900E-3, 100.00
1.000000,765.000,   0.000,1287.52,   0.00,   0.00,0,2011074,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011074,2011079,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,9.66400E-3, 100.00
1.000000,765.000,   0.000,1285.45,   0.00,   0.00,0,2011074,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011074,2011080,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27000E-4,9.21100E-3, 100.00
1.000000,765.000,   0.000,1283.99,   0.00,   0.00,0,2011074,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011074,2011081,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-4,1.26400E-2, 100.00
1.000000,765.000,   0.000,1282.85,   0.00,   0.00,0,2011074,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2011074,2011082,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33000E-4,1.02650E-2, 100.00
1.000000,765.000,   0.000,1282.30,   0.00,   0.00,0,2011074,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2011076,2011075,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.24000E-4,2.45390E-2, 100.00
1.000000,138.000,   0.000, 392.58,   0.00,   0.00,0,2011076,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013010,2013009,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.48000E-4,2.09830E-2, 100.00
1.000000,138.000,   0.000, 482.03,   0.00,   0.00,0,2013010,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013059,2013058,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89000E-4,2.70200E-2, 100.00
1.075000,138.000,   0.000, 432.62,   0.00,   0.00,1,2013059,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013070,2013071,2013072,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.84166E-3,2.61630E-1, 100.00,1.88046E-2,4.99899E-1, 100.00,9.84166E-3,2.61630E-1, 100.00,1.02394156, -43.077744
1.000000,138.000,   0.000, 107.90,   0.00,   0.00,0,2013070,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  53.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  53.90,   0.00,   0.00,0,2013071,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013077,2013076,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.71000E-4,3.99940E-2, 100.00
1.025000,138.000,   0.000, 409.62,   0.00,   0.00,0,2013077,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013086,2013087,2013088,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68379E-4,2.07253E-2, 100.00,1.49159E-3,8.39180E-2, 100.00,2.76102E-3,1.55337E-1, 100.00,0.99330973, -42.636368
1.000000,345.000,   0.000, 602.30,   0.00,   0.00,0,2013086,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 552.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2013087,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013124,2013125,2013126,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.61032E-3,8.34803E-2, 100.00,5.43386E-3,1.73780E-1, 100.00,2.61032E-3,8.34803E-2, 100.00,0.98664628, -39.300649
1.000000,138.000,   0.000, 259.40,   0.00,   0.00,0,2013124,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 129.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 129.70,   0.00,   0.00,0,2013125,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013131,2013132,2013133,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19815E-2,3.38725E-1, 100.00,2.25159E-2,6.36542E-1, 100.00,1.19815E-2,3.38725E-1, 100.00,1.00824339, -38.426762
1.000000,138.000,   0.000, 107.60,   0.00,   0.00,0,2013131,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  53.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  53.80,   0.00,   0.00,0,2013132,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013137,2013136,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.15000E-4,2.13780E-2, 100.00
1.100000,138.000,   0.000, 518.21,   0.00,   0.00,1,2013137,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013156,2013157,2013158,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.48999E-4,2.65571E-2, 100.00,1.10744E-3,6.55019E-2, 100.00,3.49266E-3,2.06582E-1, 100.00,1.08830145, -37.490582
1.000000,345.000,   0.000, 633.70,   0.00,   0.00,0,2013156,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 433.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 200.40,   0.00,   0.00,0,2013157,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013172,2013171,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.52000E-4,3.11030E-2, 100.00
1.056250,138.000,   0.000, 417.02,   0.00,   0.00,1,2013172,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013175,2013174,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.07000E-4,2.65170E-2, 100.00
1.087500,138.000,   0.000, 507.15,   0.00,   0.00,1,2013175,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013181,2013180,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.84000E-4,3.16370E-2, 100.00
1.087500,138.000,   0.000, 472.58,   0.00,   0.00,0,2013181,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013229,2013230,2013231,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.68851E-4,3.19931E-2, 100.00,2.13639E-3,1.45782E-1, 100.00,3.70968E-3,2.53139E-1, 100.00,1.04206055, -36.482428
1.000000,345.000,   0.000, 593.60,   0.00,   0.00,0,2013229,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 420.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 172.90,   0.00,   0.00,0,2013230,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013264,2013263,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21000E-4,9.05800E-3, 100.00
1.000000,345.000,   0.000,1663.77,   0.00,   0.00,0,2013264,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2013264,2013263,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21000E-4,9.05800E-3, 100.00
1.000000,345.000,   0.000,1663.77,   0.00,   0.00,0,2013264,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2013264,2013263,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21000E-4,9.05800E-3, 100.00
1.000000,345.000,   0.000,1663.77,   0.00,   0.00,0,2013264,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2013265,2013264,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.49000E-4,2.43100E-2, 100.00
1.000000,138.000,   0.000, 490.32,   0.00,   0.00,0,2013265,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013303,2013302,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,6.75700E-3, 100.00
1.068750,138.000,   0.000, 655.05,   0.00,   0.00,1,2013303,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013303,2013302,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,6.75700E-3, 100.00
1.068750,138.000,   0.000, 655.05,   0.00,   0.00,1,2013303,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013303,2013302,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,6.75700E-3, 100.00
1.068750,138.000,   0.000, 655.05,   0.00,   0.00,1,2013303,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013303,2013302,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,6.75700E-3, 100.00
1.068750,138.000,   0.000, 655.05,   0.00,   0.00,1,2013303,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013303,2013302,    0,'5 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,6.75700E-3, 100.00
1.018750,138.000,   0.000, 655.05,   0.00,   0.00,0,2013303,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013324,2013325,2013326,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.03280E-4,1.08232E-2, 100.00,9.49245E-4,5.05405E-2, 100.00,1.31209E-3,6.98596E-2, 100.00,1.02105494, -34.921561
1.000000,345.000,   0.000, 664.20,   0.00,   0.00,0,2013324,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 564.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2013325,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013341,2013340,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.13000E-4,3.11300E-2, 100.00
1.075000,138.000,   0.000, 456.28,   0.00,   0.00,0,2013341,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013376,2013377,2013378,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.38838E-3,1.96250E-1, 100.00,1.25768E-2,3.88392E-1, 100.00,6.38838E-3,1.96250E-1, 100.00,1.03250768, -30.191442
1.000000,138.000,   0.000, 107.20,   0.00,   0.00,0,2013376,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  53.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  53.60,   0.00,   0.00,0,2013377,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013397,2013396,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.86000E-4,2.70450E-2, 100.00
1.000000,138.000,   0.000, 521.64,   0.00,   0.00,0,2013397,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013431,2013432,2013433,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.84556E-4,2.74079E-2, 100.00,2.93014E-3,1.65737E-1, 100.00,2.80754E-3,1.58802E-1, 100.00,1.03875851, -14.815354
1.000000,345.000,   0.000, 468.60,   0.00,   0.00,0,2013431,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 393.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  75.00,   0.00,   0.00,0,2013432,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013432,2013435,2013436,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.10633E-3,2.49206E-1, 100.00,1.70645E-2,5.24601E-1, 100.00,8.10633E-3,2.49206E-1, 100.00,1.03624087, -15.541011
1.000000,138.000,   0.000, 107.10,   0.00,   0.00,0,2013432,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  53.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  53.60,   0.00,   0.00,0,2013435,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013448,2013447,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.60000E-4,3.19510E-2, 100.00
1.006250,138.000,   0.000, 449.04,   0.00,   0.00,1,2013448,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013449,2013450,2013451,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.47939E-3,2.37468E-1, 100.00,1.42120E-2,4.51227E-1, 100.00,7.47939E-3,2.37468E-1, 100.00,1.03643676, -18.622667
1.000000,138.000,   0.000, 107.00,   0.00,   0.00,0,2013449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  53.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  53.50,   0.00,   0.00,0,2013450,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013453,2013454,2013455,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.39750E-4,2.44003E-2, 100.00,2.54276E-3,1.41089E-1, 100.00,2.73954E-3,1.52008E-1, 100.00,1.03341252, -31.131714
1.000000,345.000,   0.000, 409.10,   0.00,   0.00,0,2013453,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 284.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2013454,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013460,2013459,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.27000E-4,2.49050E-2, 100.00
1.000000,138.000,   0.000, 373.53,   0.00,   0.00,0,2013460,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013465,2013464,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.48000E-4,3.05100E-2, 100.00
1.000000,138.000,   0.000, 350.42,   0.00,   0.00,0,2013465,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013464,2013466,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.07000E-4,2.58820E-2, 100.00
1.000000,345.000,   0.000, 456.82,   0.00,   0.00,0,2013464,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013467,2013468,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.53400E-3,1.09836E-1, 100.00
1.018750,138.000,   0.000, 130.65,   0.00,   0.00,0,2013467,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013471,2013470,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26000E-4,9.83100E-3, 100.00
1.000000,345.000,   0.000,1276.43,   0.00,   0.00,0,2013471,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2013470,2013475,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-5,6.88800E-3, 100.00
1.000000,765.000,   0.000,1379.97,   0.00,   0.00,0,2013470,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013470,2013476,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.70000E-5,7.09800E-3, 100.00
1.000000,765.000,   0.000,1379.32,   0.00,   0.00,0,2013470,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013470,2013477,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.40000E-5,5.58900E-3, 100.00
1.000000,765.000,   0.000,1378.05,   0.00,   0.00,0,2013470,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013470,2013478,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32000E-4,9.72000E-3, 100.00
1.000000,765.000,   0.000,1377.09,   0.00,   0.00,0,2013470,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013470,2013479,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.05860E-2, 100.00
1.000000,765.000,   0.000,1375.54,   0.00,   0.00,0,2013470,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013470,2013480,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.20000E-5,3.10300E-3, 100.00
1.000000,765.000,   0.000,1375.09,   0.00,   0.00,0,2013470,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013471,2013472,2013473,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.34670E-4,3.41190E-2, 100.00,2.65990E-3,1.69737E-1, 100.00,4.09566E-3,2.61357E-1, 100.00,1.03163148, -18.456186
1.000000,345.000,   0.000, 391.90,   0.00,   0.00,0,2013471,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 366.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2013472,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013482,2013481,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.79000E-4,1.94120E-2, 100.00
1.000000,138.000,   0.000, 382.46,   0.00,   0.00,0,2013482,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013481,2013483,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.23000E-4,3.32860E-2, 100.00
1.000000,345.000,   0.000, 418.28,   0.00,   0.00,0,2013481,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2013485,2013484,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.50000E-4,4.17730E-2, 100.00
1.000000,138.000,   0.000, 399.81,   0.00,   0.00,0,2013485,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013484,2013486,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.83000E-4,1.21740E-2, 100.00
1.000000,345.000,   0.000, 478.61,   0.00,   0.00,0,2013484,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2013484,2013487,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,2.53670E-2, 100.00
1.000000,345.000,   0.000, 478.49,   0.00,   0.00,0,2013484,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013489,2013488,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.86000E-4,3.40420E-2, 100.00
1.012500,138.000,   0.000, 358.79,   0.00,   0.00,1,2013489,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013492,2013493,2013494,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.73890E-3,1.28353E-1, 100.00,8.62414E-3,2.33586E-1, 100.00,4.73890E-3,1.28353E-1, 100.00,1.01642538, -36.611151
1.000000,138.000,   0.000, 234.60,   0.00,   0.00,0,2013492,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 117.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 117.30,   0.00,   0.00,0,2013493,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013497,2013496,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04000E-4,7.72800E-3, 100.00
1.000000,345.000,   0.000,1181.72,   0.00,   0.00,0,2013497,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2013496,2013499,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57000E-4,1.13170E-2, 100.00
1.031250,765.000,   0.000,1738.67,   0.00,   0.00,0,2013496,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013496,2013500,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-5,5.43900E-3, 100.00
1.000000,765.000,   0.000,1733.87,   0.00,   0.00,0,2013496,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013496,2013501,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.90000E-5,5.18800E-3, 100.00
1.025000,765.000,   0.000,1733.72,   0.00,   0.00,0,2013496,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2013496,2013502,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02000E-4,8.17700E-3, 100.00
1.031250,765.000,   0.000,1724.91,   0.00,   0.00,0,2013496,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013496,2013503,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-5,7.24200E-3, 100.00
1.025000,765.000,   0.000,1724.62,   0.00,   0.00,0,2013496,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013496,2013504,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.60000E-5,3.70500E-3, 100.00
1.025000,765.000,   0.000,1723.91,   0.00,   0.00,0,2013496,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2013498,2013497,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.01000E-4,3.06720E-2, 100.00
1.000000,138.000,   0.000, 339.62,   0.00,   0.00,0,2013498,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013507,2013506,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.20000E-5,4.71000E-3, 100.00
1.000000,345.000,   0.000,1430.34,   0.00,   0.00,0,2013507,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2013506,2013509,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01000E-4,7.47900E-3, 100.00
1.000000,765.000,   0.000,1563.97,   0.00,   0.00,0,2013506,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013506,2013510,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.50000E-5,8.58800E-3, 100.00
1.000000,765.000,   0.000,1562.09,   0.00,   0.00,0,2013506,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013506,2013511,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.10000E-5,6.50200E-3, 100.00
1.000000,765.000,   0.000,1559.25,   0.00,   0.00,0,2013506,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013508,2013507,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.20000E-4,2.73690E-2, 100.00
1.000000,138.000,   0.000, 375.38,   0.00,   0.00,0,2013508,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013514,2013515,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40000E-3,1.54684E-1, 100.00
1.000000,138.000,   0.000,  89.93,   0.00,   0.00,0,2013514,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013517,2013516,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.43000E-4,3.08250E-2, 100.00
1.000000,138.000,   0.000, 402.62,   0.00,   0.00,0,2013517,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013516,2013518,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.28000E-4,1.58550E-2, 100.00
1.000000,345.000,   0.000, 483.85,   0.00,   0.00,0,2013516,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013516,2013519,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22000E-4,1.64800E-2, 100.00
1.000000,345.000,   0.000, 480.56,   0.00,   0.00,0,2013516,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013516,2013520,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.67000E-4,2.78910E-2, 100.00
1.000000,345.000,   0.000, 479.72,   0.00,   0.00,0,2013516,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013516,2013521,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.48600E-3,7.62610E-2, 100.00
1.000000,345.000,   0.000, 152.25,   0.00,   0.00,0,2013516,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013524,2013523,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,5.88300E-3, 100.00
1.000000,345.000,   0.000,1486.02,   0.00,   0.00,0,2013524,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2013523,2013526,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-4,7.04200E-3, 100.00
1.000000,765.000,   0.000,1281.11,   0.00,   0.00,0,2013523,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013523,2013527,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,1.01100E-2, 100.00
1.000000,765.000,   0.000,1280.43,   0.00,   0.00,0,2013523,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013523,2013528,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23000E-4,8.82900E-3, 100.00
1.000000,765.000,   0.000,1279.86,   0.00,   0.00,0,2013523,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013525,2013524,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.14000E-4,1.30170E-2, 100.00
1.000000,138.000,   0.000, 322.26,   0.00,   0.00,0,2013525,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013529,2013530,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66800E-3,6.26430E-2, 100.00
1.012500,138.000,   0.000, 140.40,   0.00,   0.00,0,2013529,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013532,2013533,2013534,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.60690E-3,1.72082E-1, 100.00,1.01461E-2,3.11396E-1, 100.00,5.60690E-3,1.72082E-1, 100.00,1.02593195, -33.624210
1.000000,138.000,   0.000, 186.50,   0.00,   0.00,0,2013532,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  93.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  93.30,   0.00,   0.00,0,2013533,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013538,2013537,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.16000E-4,2.76130E-2, 100.00
1.000000,138.000,   0.000, 374.09,   0.00,   0.00,0,2013538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013537,2013539,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63000E-4,3.42520E-2, 100.00
1.018750,345.000,   0.000, 496.53,   0.00,   0.00,0,2013537,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013537,2013540,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.61000E-4,1.41950E-2, 100.00
1.018750,345.000,   0.000, 493.59,   0.00,   0.00,0,2013537,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013537,2013541,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.49000E-4,2.17680E-2, 100.00
1.018750,345.000,   0.000, 493.47,   0.00,   0.00,0,2013537,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013537,2013542,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.33000E-4,2.20920E-2, 100.00
1.018750,345.000,   0.000, 493.37,   0.00,   0.00,0,2013537,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013543,2013544,2013545,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.26158E-4,1.81264E-2, 100.00,1.97835E-3,1.09948E-1, 100.00,2.48716E-3,1.38225E-1, 100.00,1.02662778, -19.813429
1.000000,345.000,   0.000, 437.90,   0.00,   0.00,0,2013543,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 362.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.30,   0.00,   0.00,0,2013544,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013549,2013548,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.35000E-4,4.11520E-2, 100.00
1.037500,138.000,   0.000, 427.72,   0.00,   0.00,1,2013549,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013550,2013551,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.24900E-3,6.94810E-2, 100.00
0.993750,138.000,   0.000, 173.09,   0.00,   0.00,0,2013550,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013550,2013552,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.51200E-3,7.97840E-2, 100.00
0.993750,138.000,   0.000, 173.09,   0.00,   0.00,0,2013550,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013555,2013554,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.16000E-4,9.38300E-3, 100.00
1.000000,345.000,   0.000,1480.84,   0.00,   0.00,0,2013555,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2013554,2013559,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.70000E-5,6.96900E-3, 100.00
1.000000,765.000,   0.000,1383.46,   0.00,   0.00,0,2013554,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013554,2013560,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29000E-4,9.63600E-3, 100.00
1.025000,765.000,   0.000,1381.04,   0.00,   0.00,0,2013554,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013554,2013561,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09000E-4,8.09300E-3, 100.00
1.025000,765.000,   0.000,1380.16,   0.00,   0.00,0,2013554,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2013555,2013556,2013557,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.88121E-4,3.42504E-2, 100.00,3.03221E-3,2.12763E-1, 100.00,3.79496E-3,2.66284E-1, 100.00,1.03069926, -44.045657
1.000000,345.000,   0.000, 478.30,   0.00,   0.00,0,2013555,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 403.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0,2013556,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013562,2013563,2013564,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.78793E-4,2.18261E-2, 100.00,2.61177E-3,1.50491E-1, 100.00,2.82174E-3,1.62590E-1, 100.00,1.01592415, -36.902540
1.000000,345.000,   0.000, 651.10,   0.00,   0.00,0,2013562,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 526.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000, 125.00,   0.00,   0.00,0,2013563,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013562,2013566,2013567,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.67652E-4,2.17303E-2, 100.00,5.35304E-4,4.32606E-2, 100.00,3.67652E-4,2.17303E-2, 100.00,0.99453796, -34.164023
1.031250,345.000,   0.000, 757.80,   0.00,   0.00,0,2013562,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 378.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 378.90,   0.00,   0.00,0,2013566,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013569,2013570,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.69500E-3,8.88100E-2, 100.00
1.000000,138.000,   0.000, 126.10,   0.00,   0.00,0,2013569,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2013572,2013571,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.37000E-4,2.87090E-2, 100.00
1.050000,138.000,   0.000, 433.04,   0.00,   0.00,0,2013572,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013576,2013577,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.57400E-3,3.14180E-1, 100.00
1.000000,138.000,   0.000,  60.16,   0.00,   0.00,0,2013576,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013576,2013578,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.47000E-3,1.96598E-1, 100.00
1.000000,138.000,   0.000,  71.52,   0.00,   0.00,0,2013576,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013581,2013580,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-4,7.82100E-3, 100.00
1.000000,345.000,   0.000,1579.18,   0.00,   0.00,0,2013581,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2013581,2013580,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-4,7.82100E-3, 100.00
1.000000,345.000,   0.000,1579.18,   0.00,   0.00,0,2013581,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2013580,2013583,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42000E-4,1.16060E-2, 100.00
1.000000,765.000,   0.000,1085.78,   0.00,   0.00,0,2013580,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013580,2013584,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.54000E-4,1.84770E-2, 100.00
1.000000,765.000,   0.000, 970.61,   0.00,   0.00,0,2013580,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013580,2013585,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86000E-4,1.66580E-2, 100.00
1.000000,765.000,   0.000, 853.18,   0.00,   0.00,0,2013580,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013580,2013587,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60000E-4,2.10840E-2, 100.00
1.000000,765.000,   0.000, 813.30,   0.00,   0.00,0,2013580,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2013582,2013581,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.35000E-4,3.52050E-2, 100.00
1.000000,138.000,   0.000, 480.00,   0.00,   0.00,0,2013582,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013581,2013586,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.31000E-4,4.62040E-2, 100.00
1.000000,345.000,   0.000, 270.44,   0.00,   0.00,0,2013581,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013589,2013590,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.51100E-3,1.05317E-1, 100.00
1.000000,138.000,   0.000, 133.90,   0.00,   0.00,0,2013589,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013593,2013592,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.42000E-4,3.30190E-2, 100.00
1.000000,138.000,   0.000, 402.44,   0.00,   0.00,0,2013593,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013595,2013594,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.20000E-5,7.32400E-3, 100.00
1.000000,345.000,   0.000,1524.82,   0.00,   0.00,0,2013595,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2013594,2013597,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-5,4.88400E-3, 100.00
1.000000,765.000,   0.000,1296.98,   0.00,   0.00,0,2013594,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013594,2013598,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66000E-4,1.29380E-2, 100.00
1.000000,765.000,   0.000,1295.56,   0.00,   0.00,0,2013594,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013594,2013599,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.64000E-4,1.15420E-2, 100.00
1.000000,765.000,   0.000,1294.39,   0.00,   0.00,0,2013594,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2013596,2013595,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.59000E-4,2.89220E-2, 100.00
1.000000,138.000,   0.000, 364.29,   0.00,   0.00,0,2013596,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013601,2013602,2013603,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.34252E-3,1.14666E-1, 100.00,7.21365E-3,2.47466E-1, 100.00,3.34252E-3,1.14666E-1, 100.00,1.03516471, -36.511656
1.000000,138.000,   0.000, 224.40,   0.00,   0.00,0,2013601,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 112.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 112.20,   0.00,   0.00,0,2013602,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013605,2013606,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40300E-3,1.17653E-1, 100.00
1.000000,138.000,   0.000, 128.57,   0.00,   0.00,0,2013605,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013611,2013612,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.32700E-3,2.51003E-1, 100.00
1.006250,138.000,   0.000,  65.57,   0.00,   0.00,0,2013611,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013611,2013613,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.68640E-2,2.14360E0, 100.00
1.000000,138.000,   0.000,   9.36,   0.00,   0.00,0,2013611,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013617,2013616,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.23000E-4,3.07400E-2, 100.00
1.000000,138.000,   0.000, 315.61,   0.00,   0.00,0,2013617,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013616,2013618,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.31000E-4,2.11040E-2, 100.00
1.000000,345.000,   0.000, 526.22,   0.00,   0.00,0,2013616,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013620,2013621,2013623,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32890E-4,9.79567E-3, 100.00,5.64047E-4,4.15773E-2, 100.00,9.46985E-4,6.98046E-2, 100.00,1.03092985, -24.550441
1.000000,765.000,   0.000,1507.60,   0.00,   0.00,0,2013620,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000,   0.000,1407.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2013621,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013620,2013625,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-4,9.11900E-3, 100.00
1.000000,765.000,   0.000,1664.47,   0.00,   0.00,0,2013620,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2013620,2013626,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.80000E-5,4.11800E-3, 100.00
1.000000,765.000,   0.000,1662.83,   0.00,   0.00,0,2013620,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2013620,2013627,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-5,6.11700E-3, 100.00
1.000000,765.000,   0.000,1662.45,   0.00,   0.00,0,2013620,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013620,2013628,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26000E-4,1.06850E-2, 100.00
1.000000,765.000,   0.000,1661.78,   0.00,   0.00,0,2013620,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013620,2013629,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.90000E-5,6.74100E-3, 100.00
1.000000,765.000,   0.000,1658.96,   0.00,   0.00,0,2013620,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013620,2013630,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-5,5.77100E-3, 100.00
1.000000,765.000,   0.000,1658.66,   0.00,   0.00,0,2013620,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013622,2013621,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.53000E-4,3.03520E-2, 100.00
1.000000,138.000,   0.000, 430.69,   0.00,   0.00,0,2013622,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013637,2013638,2013639,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.27538E-4,3.07249E-2, 100.00,2.46133E-3,1.20509E-1, 100.00,3.73213E-3,1.82729E-1, 100.00,1.04100172, -16.613162
1.000000,345.000,   0.000, 527.10,   0.00,   0.00,0,2013637,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 377.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 150.00,   0.00,   0.00,0,2013638,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013637,2013641,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.12000E-4,2.87710E-2, 100.00
1.031250,345.000,   0.000, 378.05,   0.00,   0.00,0,2013637,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013637,2013642,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.58000E-4,2.86300E-2, 100.00
1.031250,345.000,   0.000, 323.23,   0.00,   0.00,0,2013637,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2013646,2013645,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.60000E-5,6.49400E-3, 100.00
1.000000,345.000,   0.000,1388.31,   0.00,   0.00,0,2013646,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2013647,2013646,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.17000E-4,1.84380E-2, 100.00
1.000000,138.000,   0.000, 448.19,   0.00,   0.00,0,2013647,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013651,2013650,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.44000E-4,1.61930E-2, 100.00
1.018750,138.000,   0.000, 547.20,   0.00,   0.00,0,2013651,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013650,2013652,2013653,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01288E-3,5.30522E-2, 100.00,1.82577E-3,9.64269E-2, 100.00,1.01288E-3,5.30522E-2, 100.00,1.01113224, -32.823620
1.012500,345.000,   0.000, 641.10,   0.00,   0.00,0,2013650,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 320.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 320.50,   0.00,   0.00,0,2013652,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013657,2013656,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.37000E-4,2.86630E-2, 100.00
1.006250,138.000,   0.000, 423.57,   0.00,   0.00,1,2013657,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013656,2013658,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.65000E-4,2.68650E-2, 100.00
1.000000,345.000,   0.000, 300.14,   0.00,   0.00,0,2013656,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2013656,2013659,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.58000E-4,2.88840E-2, 100.00
1.000000,345.000,   0.000, 298.00,   0.00,   0.00,0,2013656,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013660,2013661,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.29500E-3,1.24310E-1, 100.00
1.050000,138.000,   0.000, 107.12,   0.00,   0.00,0,2013660,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013660,2013662,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05120E-2,2.49159E-1, 100.00
1.050000,138.000,   0.000,  59.40,   0.00,   0.00,0,2013660,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013664,2013665,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.98700E-3,1.70824E-1, 100.00
0.993750,138.000,   0.000,  69.56,   0.00,   0.00,0,2013664,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2013667,2013666,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.12000E-4,8.64800E-3, 100.00
1.006250,345.000,   0.000,1529.43,   0.00,   0.00,0,2013667,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2013666,2013669,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42000E-4,1.25230E-2, 100.00
1.000000,765.000,   0.000,1451.16,   0.00,   0.00,0,2013666,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013666,2013670,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.90000E-5,5.87300E-3, 100.00
1.000000,765.000,   0.000,1445.51,   0.00,   0.00,0,2013666,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013666,2013671,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.50000E-5,7.54500E-3, 100.00
1.000000,765.000,   0.000,1443.57,   0.00,   0.00,0,2013666,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2013666,2013672,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,8.82100E-3, 100.00
1.000000,765.000,   0.000,1442.88,   0.00,   0.00,0,2013666,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013666,2013673,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50000E-5,6.98900E-3, 100.00
1.000000,765.000,   0.000,1442.18,   0.00,   0.00,0,2013666,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013666,2013674,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38000E-4,1.10080E-2, 100.00
1.000000,765.000,   0.000,1441.35,   0.00,   0.00,0,2013666,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013668,2013667,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74000E-4,1.90650E-2, 100.00
1.000000,138.000,   0.000, 410.42,   0.00,   0.00,0,2013668,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013676,2013675,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.15000E-4,2.49810E-2, 100.00
1.012500,138.000,   0.000, 300.33,   0.00,   0.00,1,2013676,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013675,2013677,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13000E-4,1.53440E-2, 100.00
1.000000,345.000,   0.000, 477.43,   0.00,   0.00,0,2013675,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013675,2013678,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.32000E-4,1.98870E-2, 100.00
0.993750,345.000,   0.000, 474.84,   0.00,   0.00,0,2013675,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013679,2013680,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.72700E-3,1.49273E-1, 100.00
1.056250,138.000,   0.000,  72.68,   0.00,   0.00,0,2013679,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013682,2013681,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.50000E-5,8.07600E-3, 100.00
1.006250,345.000,   0.000,1375.35,   0.00,   0.00,0,2013682,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2013681,2013684,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.90000E-5,2.88000E-3, 100.00
1.025000,765.000,   0.000,1647.49,   0.00,   0.00,0,2013681,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2013681,2013685,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.20000E-5,6.75300E-3, 100.00
1.025000,765.000,   0.000,1647.04,   0.00,   0.00,0,2013681,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013681,2013686,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-4,1.07330E-2, 100.00
1.000000,765.000,   0.000,1603.91,   0.00,   0.00,0,2013681,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013683,2013682,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63000E-4,2.84150E-2, 100.00
1.000000,138.000,   0.000, 291.77,   0.00,   0.00,0,2013683,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2013689,2013690,2013691,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.67687E-4,2.49965E-2, 100.00,1.47502E-3,1.00276E-1, 100.00,2.52407E-3,1.71595E-1, 100.00,1.02929924, -29.802039
1.000000,345.000,   0.000, 435.80,   0.00,   0.00,0,2013689,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 410.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2013690,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2013689,2013693,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.54000E-4,2.09960E-2, 100.00
0.993750,345.000,   0.000, 567.85,   0.00,   0.00,0,2013689,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013689,2013694,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.84000E-4,2.14460E-2, 100.00
0.993750,345.000,   0.000, 565.89,   0.00,   0.00,0,2013689,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2013696,2013695,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.30000E-5,6.81900E-3, 100.00
1.000000,345.000,   0.000,1289.00,   0.00,   0.00,0,2013696,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2013695,2013698,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.30000E-5,5.27400E-3, 100.00
1.000000,765.000,   0.000,1801.93,   0.00,   0.00,0,2013695,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2013697,2013696,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.09000E-4,3.18120E-2, 100.00
1.000000,138.000,   0.000, 319.80,   0.00,   0.00,0,2013697,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020006,2020005,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.07000E-4,2.36990E-2, 100.00
1.000000,138.000,   0.000, 380.02,   0.00,   0.00,0,2020006,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020023,2020022,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.60000E-4,2.92750E-2, 100.00
1.012500,138.000,   0.000, 425.86,   0.00,   0.00,0,2020023,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020074,2020073,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.13000E-4,2.14050E-2, 100.00
1.000000,138.000,   0.000, 407.96,   0.00,   0.00,0,2020074,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020123,2020122,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.87000E-4,2.33650E-2, 100.00
1.006250,138.000,   0.000, 550.17,   0.00,   0.00,0,2020123,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020126,2020127,2020128,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.78425E-3,2.39950E-1, 100.00,1.53685E-2,4.82426E-1, 100.00,7.78425E-3,2.39950E-1, 100.00,1.01387526, -64.531214
1.000000,138.000,   0.000, 105.60,   0.00,   0.00,0,2020126,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  52.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  52.80,   0.00,   0.00,0,2020127,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020186,2020187,2020188,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01950E-2,2.48189E-1, 100.00,2.17047E-2,5.28385E-1, 100.00,1.01950E-2,2.48189E-1, 100.00,1.01176572, -63.441076
1.000000,138.000,   0.000, 105.30,   0.00,   0.00,0,2020186,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  52.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  52.70,   0.00,   0.00,0,2020187,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020222,2020223,2020224,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.16535E-3,1.51718E-1, 100.00,9.65069E-3,2.83463E-1, 100.00,5.16535E-3,1.51718E-1, 100.00,1.01820326, -63.585770
1.000000,138.000,   0.000, 103.90,   0.00,   0.00,0,2020222,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  52.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  52.00,   0.00,   0.00,0,2020223,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020243,2020244,2020245,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28532E-4,2.65536E-2, 100.00,2.27374E-3,1.14233E-1, 100.00,3.75408E-3,1.88606E-1, 100.00,1.00913185, -65.132247
1.000000,345.000,   0.000, 657.60,   0.00,   0.00,0,2020243,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 498.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000, 159.50,   0.00,   0.00,0,2020244,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020275,2020276,2020277,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.08710E-3,1.41858E-1, 100.00,9.69645E-3,2.70392E-1, 100.00,5.08710E-3,1.41858E-1, 100.00,1.04350179, -56.950855
1.000000,138.000,   0.000, 202.10,   0.00,   0.00,0,2020275,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 101.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 101.00,   0.00,   0.00,0,2020276,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020283,2020284,2020285,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80235E-4,2.66266E-2, 100.00,1.31160E-3,9.18471E-2, 100.00,2.14884E-3,1.50476E-1, 100.00,1.04228006, -57.362143
1.000000,345.000,   0.000, 397.70,   0.00,   0.00,0,2020283,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 372.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2020284,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020289,2020288,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.96000E-4,3.48450E-2, 100.00
1.043750,138.000,   0.000, 493.51,   0.00,   0.00,1,2020289,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020292,2020291,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.98000E-4,2.57520E-2, 100.00
1.000000,138.000,   0.000, 254.59,   0.00,   0.00,0,2020292,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020291,2020293,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.78000E-4,3.15200E-2, 100.00
1.012500,345.000,   0.000, 420.41,   0.00,   0.00,0,2020291,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2020294,2020295,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02800E-3,7.07340E-2, 100.00
1.081250,138.000,   0.000, 153.27,   0.00,   0.00,0,2020294,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020297,2020296,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07000E-4,7.90900E-3, 100.00
1.006250,345.000,   0.000,1320.36,   0.00,   0.00,1,2020297,1.100000,0.900000,1.079000,1.029000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2020296,2020299,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22000E-4,9.06500E-3, 100.00
1.000000,765.000,   0.000,1587.13,   0.00,   0.00,0,2020296,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2020296,2020300,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.30000E-5,6.79200E-3, 100.00
1.000000,765.000,   0.000,1585.65,   0.00,   0.00,0,2020296,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2020296,2020301,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,6.38600E-3, 100.00
1.000000,765.000,   0.000,1585.34,   0.00,   0.00,0,2020296,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2020296,2020302,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57000E-4,1.25580E-2, 100.00
1.000000,765.000,   0.000, 955.48,   0.00,   0.00,0,2020296,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020298,2020297,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.72000E-4,2.33560E-2, 100.00
1.000000,138.000,   0.000, 474.76,   0.00,   0.00,0,2020298,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020305,2020306,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.84700E-3,1.59874E-1, 100.00
1.000000,138.000,   0.000,  95.46,   0.00,   0.00,0,2020305,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020305,2020307,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.90100E-3,1.80481E-1, 100.00
1.000000,138.000,   0.000,  59.81,   0.00,   0.00,0,2020305,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020308,2020309,2020311,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.19767E-5,8.13566E-3, 100.00,4.11911E-4,3.64350E-2, 100.00,6.96481E-4,6.16062E-2, 100.00,1.02948344, -59.712485
1.000000,765.000,   0.000,1630.00,   0.00,   0.00,0,2020308,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000,   0.000,1480.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,2020309,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020308,2020313,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.15230E-2, 100.00
1.000000,765.000,   0.000,1311.78,   0.00,   0.00,0,2020308,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020308,2020314,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.10000E-5,6.79700E-3, 100.00
1.012500,765.000,   0.000,1311.75,   0.00,   0.00,0,2020308,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2020310,2020309,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.08000E-4,3.56490E-2, 100.00
1.000000,138.000,   0.000, 430.03,   0.00,   0.00,0,2020310,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020310,2020315,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.72510E-2,1.10038E0, 100.00
1.062500,138.000,   0.000,   9.10,   0.00,   0.00,0,2020310,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2020317,2020316,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53000E-4,1.10520E-2, 100.00
1.000000,345.000,   0.000,1451.31,   0.00,   0.00,0,2020317,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2020316,2020319,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-4,1.00580E-2, 100.00
1.000000,765.000,   0.000,1124.00,   0.00,   0.00,0,2020316,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2020316,2020320,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25000E-4,9.33000E-3, 100.00
1.000000,765.000,   0.000,1122.82,   0.00,   0.00,0,2020316,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2020318,2020317,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.19000E-4,1.61940E-2, 100.00
1.000000,138.000,   0.000, 352.07,   0.00,   0.00,0,2020318,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020324,2020325,2020326,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.62057E-4,2.19150E-2, 100.00,2.31686E-3,1.40238E-1, 100.00,2.45463E-3,1.48576E-1, 100.00,1.02637047, -52.894071
1.000000,345.000,   0.000, 493.70,   0.00,   0.00,0,2020324,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 393.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2020325,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020324,2020328,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.12000E-4,3.27400E-2, 100.00
1.043750,345.000,   0.000, 377.30,   0.00,   0.00,0,2020324,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2020324,2020329,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86000E-4,1.11970E-2, 100.00
1.037500,345.000,   0.000, 376.04,   0.00,   0.00,0,2020324,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2020331,2020332,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.26600E-3,1.26513E-1, 100.00
1.000000,138.000,   0.000, 102.51,   0.00,   0.00,0,2020331,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2020335,2020336,2020337,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02899E-4,1.59770E-2, 100.00,1.68169E-3,8.87041E-2, 100.00,1.98011E-3,1.04445E-1, 100.00,1.04143891, -57.176961
1.000000,345.000,   0.000, 479.40,   0.00,   0.00,0,2020335,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 379.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2020336,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020339,2020340,2020341,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.26438E-4,2.84108E-2, 100.00,2.29513E-3,1.52910E-1, 100.00,3.00623E-3,2.00285E-1, 100.00,1.01270651, -63.719897
