1.000000,345.000,   0.000, 617.70,   0.00,   0.00,0,2020339,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 517.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2020340,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020343,2020344,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.06900E-3,2.07403E-1, 100.00
1.012500,138.000,   0.000,  61.95,   0.00,   0.00,0,2020343,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020343,2020345,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23490E-2,4.63353E-1, 100.00
1.000000,138.000,   0.000,  21.32,   0.00,   0.00,0,2020343,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2020348,2020349,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.45800E-3,1.87505E-1, 100.00
1.031250,138.000,   0.000,  70.81,   0.00,   0.00,0,2020348,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020348,2020350,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.35400E-3,3.19669E-1, 100.00
1.025000,138.000,   0.000,  29.77,   0.00,   0.00,0,2020348,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020352,2020351,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.06000E-4,2.56150E-2, 100.00
1.000000,138.000,   0.000, 327.16,   0.00,   0.00,0,2020352,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020356,2020355,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.42000E-4,3.21890E-2, 100.00
1.056250,138.000,   0.000, 524.24,   0.00,   0.00,1,2020356,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020358,2020359,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.92700E-3,1.76437E-1, 100.00
1.000000,138.000,   0.000,  70.39,   0.00,   0.00,0,2020358,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2020362,2020361,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.39000E-4,2.93690E-2, 100.00
1.012500,138.000,   0.000, 440.72,   0.00,   0.00,1,2020362,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020361,2020363,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.27000E-4,2.54150E-2, 100.00
1.000000,345.000,   0.000, 486.09,   0.00,   0.00,0,2020361,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020366,2020365,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.42000E-4,2.22400E-2, 100.00
1.043750,138.000,   0.000, 377.76,   0.00,   0.00,1,2020366,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020365,2020367,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.10000E-4,3.30410E-2, 100.00
1.012500,345.000,   0.000, 342.51,   0.00,   0.00,0,2020365,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2020365,2020368,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.77000E-4,3.69550E-2, 100.00
1.012500,345.000,   0.000, 340.37,   0.00,   0.00,0,2020365,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020365,2020369,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.40000E-4,5.51370E-2, 100.00
1.012500,345.000,   0.000, 288.04,   0.00,   0.00,0,2020365,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2020366,2020370,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.82200E-2,1.01631E0, 100.00
1.031250,138.000,   0.000,   9.88,   0.00,   0.00,0,2020366,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2020366,2020371,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62790E-2,4.28479E-1, 100.00
1.018750,138.000,   0.000,  17.55,   0.00,   0.00,0,2020366,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020375,2020374,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.46000E-4,3.72630E-2, 100.00
1.000000,138.000,   0.000, 341.29,   0.00,   0.00,0,2020375,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020374,2020376,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.86000E-4,3.69970E-2, 100.00
1.000000,345.000,   0.000, 349.25,   0.00,   0.00,0,2020374,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2020374,2020377,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.72000E-4,2.52020E-2, 100.00
1.000000,345.000,   0.000, 348.93,   0.00,   0.00,0,2020374,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020380,2020379,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.34000E-4,2.74400E-2, 100.00
1.000000,138.000,   0.000, 333.19,   0.00,   0.00,0,2020380,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020382,2020383,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.19300E-3,1.12514E-1, 100.00
0.987500,138.000,   0.000,  99.05,   0.00,   0.00,0,2020382,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020382,2020384,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47090E-2,1.00454E0, 100.00
1.010000,138.000,   0.000,  15.73,   0.00,   0.00,0,2020382,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2020388,2020387,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50000E-5,6.38800E-3, 100.00
1.000000,345.000,   0.000,1452.96,   0.00,   0.00,0,2020388,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2020387,2020390,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14000E-4,9.81600E-3, 100.00
1.006250,765.000,   0.000,1261.55,   0.00,   0.00,0,2020387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020387,2020391,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.80000E-5,6.96300E-3, 100.00
1.006250,765.000,   0.000,1259.67,   0.00,   0.00,0,2020387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020387,2020392,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.30000E-5,7.05700E-3, 100.00
1.006250,765.000,   0.000,1258.35,   0.00,   0.00,0,2020387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2020387,2020393,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-5,7.22600E-3, 100.00
1.006250,765.000,   0.000,1254.82,   0.00,   0.00,0,2020387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020387,2020394,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-5,7.11100E-3, 100.00
1.000000,765.000,   0.000,1253.35,   0.00,   0.00,0,2020387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020387,2020395,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17000E-4,8.70300E-3, 100.00
1.000000,765.000,   0.000,1253.19,   0.00,   0.00,0,2020387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020389,2020388,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.13000E-4,2.92620E-2, 100.00
1.000000,138.000,   0.000, 398.03,   0.00,   0.00,0,2020389,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020396,2020397,2020398,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.35654E-4,2.24634E-2, 100.00,2.08270E-3,1.07389E-1, 100.00,2.70722E-3,1.39592E-1, 100.00,1.01890604, -63.134028
1.000000,345.000,   0.000, 709.90,   0.00,   0.00,0,2020396,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 559.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,2020397,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020400,2020401,2020402,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60634E-4,2.01984E-2, 100.00,2.21782E-3,1.24215E-1, 100.00,2.87552E-3,1.61052E-1, 100.00,1.01787918, -62.467231
1.000000,345.000,   0.000, 542.00,   0.00,   0.00,0,2020400,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 492.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  50.00,   0.00,   0.00,0,2020401,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020405,2020406,2020407,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.74661E-3,1.16737E-1, 100.00,7.77574E-3,2.42277E-1, 100.00,3.74661E-3,1.16737E-1, 100.00,1.02010262, -58.181682
1.018750,138.000,   0.000, 209.20,   0.00,   0.00,0,2020405,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 104.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 104.60,   0.00,   0.00,0,2020406,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020411,2020410,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.64000E-4,2.78380E-2, 100.00
1.000000,138.000,   0.000, 413.73,   0.00,   0.00,0,2020411,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020410,2020412,2020413,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.35894E-4,3.33822E-2, 100.00,1.07179E-3,6.72364E-2, 100.00,6.35894E-4,3.33822E-2, 100.00,1.03549394, -55.925294
1.000000,345.000,   0.000, 598.20,   0.00,   0.00,0,2020410,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 299.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 299.10,   0.00,   0.00,0,2020412,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020416,2020415,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56000E-4,2.36960E-2, 100.00
1.000000,138.000,   0.000, 379.86,   0.00,   0.00,0,2020416,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020418,2020419,2020420,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.72831E-4,2.73597E-2, 100.00,2.36261E-3,1.12843E-1, 100.00,4.15976E-3,1.98680E-1, 100.00,1.03187340, -57.962049
1.000000,345.000,   0.000, 416.40,   0.00,   0.00,0,2020418,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 366.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0,2020419,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020423,2020424,2020426,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.12023E-4,8.72740E-3, 100.00,6.05149E-4,4.71456E-2, 100.00,6.88599E-4,5.36470E-2, 100.00,1.02571318, -56.608675
1.000000,765.000,   0.000,1648.30,   0.00,   0.00,0,2020423,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000,   0.000,1523.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2020424,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020423,2020428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,9.59600E-3, 100.00
1.000000,765.000,   0.000,1496.36,   0.00,   0.00,0,2020423,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020423,2020429,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14000E-4,9.84500E-3, 100.00
1.006250,765.000,   0.000,1494.48,   0.00,   0.00,0,2020423,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020423,2020430,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40000E-5,4.03700E-3, 100.00
1.006250,765.000,   0.000,1493.68,   0.00,   0.00,0,2020423,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020425,2020424,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.01000E-4,3.45930E-2, 100.00
1.012500,138.000,   0.000, 451.97,   0.00,   0.00,0,2020425,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020434,2020435,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.03700E-3,1.27261E-1, 100.00
1.025000,138.000,   0.000,  86.08,   0.00,   0.00,0,2020434,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020437,2020436,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53000E-4,1.20390E-2, 100.00
1.000000,345.000,   0.000,1433.96,   0.00,   0.00,0,2020437,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2020436,2020439,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.51000E-4,1.04650E-2, 100.00
1.031250,765.000,   0.000,1248.47,   0.00,   0.00,0,2020436,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2020436,2020440,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32000E-4,1.03520E-2, 100.00
1.000000,765.000,   0.000,1246.48,   0.00,   0.00,0,2020436,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020436,2020441,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22000E-4,1.00850E-2, 100.00
1.000000,765.000,   0.000,1243.48,   0.00,   0.00,0,2020436,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020436,2020442,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14000E-4,8.55700E-3, 100.00
1.031250,765.000,   0.000,1192.38,   0.00,   0.00,0,2020436,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020436,2020443,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.28000E-4,1.80140E-2, 100.00
1.037500,765.000,   0.000,1187.01,   0.00,   0.00,0,2020436,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020436,2020444,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25000E-4,1.03570E-2, 100.00
1.000000,765.000,   0.000,1184.72,   0.00,   0.00,0,2020436,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020438,2020437,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.16000E-4,2.83290E-2, 100.00
1.000000,138.000,   0.000, 457.13,   0.00,   0.00,0,2020438,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020437,2020445,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.83000E-4,7.13640E-2, 100.00
0.993750,345.000,   0.000, 217.61,   0.00,   0.00,0,2020437,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020446,2020447,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.16400E-3,8.67090E-2, 100.00
1.018750,138.000,   0.000,  94.93,   0.00,   0.00,0,2020446,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020446,2020448,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.12300E-3,1.45975E-1, 100.00
1.018750,138.000,   0.000,  94.04,   0.00,   0.00,0,2020446,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020446,2020449,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17150E-2,2.26538E-1, 100.00
1.018750,138.000,   0.000,  59.20,   0.00,   0.00,0,2020446,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2020453,2020452,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.71000E-4,1.75690E-2, 100.00
1.000000,138.000,   0.000, 332.53,   0.00,   0.00,0,2020453,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020455,2020456,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.43100E-3,2.73630E-1, 100.00
1.012500,138.000,   0.000,  82.96,   0.00,   0.00,0,2020455,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2020459,2020460,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10600E-3,9.69010E-2, 100.00
1.000000,138.000,   0.000,  83.08,   0.00,   0.00,0,2020459,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020466,2020465,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37000E-4,1.11660E-2, 100.00
1.000000,345.000,   0.000,1470.47,   0.00,   0.00,0,2020466,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2020465,2020468,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.90000E-5,8.04300E-3, 100.00
1.031250,765.000,   0.000,1426.93,   0.00,   0.00,0,2020465,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2020465,2020469,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13000E-4,9.31200E-3, 100.00
1.031250,765.000,   0.000,1426.48,   0.00,   0.00,0,2020465,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2020465,2020470,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52000E-4,1.15990E-2, 100.00
1.037500,765.000,   0.000,1425.73,   0.00,   0.00,0,2020465,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020467,2020466,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.93000E-4,2.44020E-2, 100.00
1.000000,138.000,   0.000, 491.31,   0.00,   0.00,0,2020467,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020473,2020474,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.52800E-3,1.52327E-1, 100.00
0.987500,138.000,   0.000, 107.34,   0.00,   0.00,0,2020473,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020477,2020476,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.06000E-4,3.84170E-2, 100.00
1.000000,138.000,   0.000, 354.75,   0.00,   0.00,0,2020477,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020476,2020478,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.32000E-4,3.62010E-2, 100.00
1.000000,345.000,   0.000, 409.11,   0.00,   0.00,0,2020476,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020476,2020479,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.78000E-4,3.35520E-2, 100.00
1.000000,345.000,   0.000, 408.68,   0.00,   0.00,0,2020476,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020481,2020480,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.45000E-4,2.05300E-2, 100.00
1.000000,138.000,   0.000, 381.68,   0.00,   0.00,0,2020481,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020480,2020482,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.91000E-4,2.97520E-2, 100.00
1.043750,345.000,   0.000, 402.04,   0.00,   0.00,0,2020480,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020480,2020483,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.56000E-4,4.35880E-2, 100.00
1.050000,345.000,   0.000, 401.18,   0.00,   0.00,0,2020480,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2020485,2020484,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-5,5.84000E-3, 100.00
1.006250,345.000,   0.000,1600.17,   0.00,   0.00,1,2020485,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2020485,2020484,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-5,5.84000E-3, 100.00
1.006250,345.000,   0.000,1600.17,   0.00,   0.00,1,2020485,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2020485,2020484,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-5,5.84000E-3, 100.00
1.006250,345.000,   0.000,1600.17,   0.00,   0.00,1,2020485,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2020484,2020487,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03000E-4,8.03500E-3, 100.00
1.000000,765.000,   0.000,1501.15,   0.00,   0.00,0,2020484,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020484,2020488,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37000E-4,9.82400E-3, 100.00
1.006250,765.000,   0.000,1500.60,   0.00,   0.00,0,2020484,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020484,2020489,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01000E-4,9.26500E-3, 100.00
1.000000,765.000,   0.000,1499.10,   0.00,   0.00,0,2020484,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020484,2020490,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.20000E-5,7.96800E-3, 100.00
1.006250,765.000,   0.000,1498.36,   0.00,   0.00,0,2020484,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020484,2020491,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.90000E-5,5.77300E-3, 100.00
1.006250,765.000,   0.000,1497.00,   0.00,   0.00,0,2020484,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020484,2020492,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-5,5.65200E-3, 100.00
1.006250,765.000,   0.000,1496.37,   0.00,   0.00,0,2020484,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2020486,2020485,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.32000E-4,2.12870E-2, 100.00
1.012500,138.000,   0.000, 620.00,   0.00,   0.00,0,2020486,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020498,2020497,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.25000E-4,3.46840E-2, 100.00
1.012500,138.000,   0.000, 407.15,   0.00,   0.00,1,2020498,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020497,2020502,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.99000E-4,3.70010E-2, 100.00
1.000000,345.000,   0.000, 394.46,   0.00,   0.00,0,2020497,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020497,2020503,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47000E-4,2.26270E-2, 100.00
1.000000,345.000,   0.000, 361.51,   0.00,   0.00,0,2020497,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020498,2020499,2020500,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16274E-3,1.39434E-1, 100.00,8.12549E-3,2.72690E-1, 100.00,4.16274E-3,1.39434E-1, 100.00,0.98041703, -50.526906
1.043750,138.000,   0.000, 237.20,   0.00,   0.00,0,2020498,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 118.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 118.60,   0.00,   0.00,0,2020499,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020504,2020505,2020506,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.93666E-3,8.82153E-2, 100.00,5.67332E-3,1.78496E-1, 100.00,2.93666E-3,8.82153E-2, 100.00,1.02007084, -58.178575
1.000000,138.000,   0.000, 264.30,   0.00,   0.00,0,2020504,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 132.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 132.20,   0.00,   0.00,0,2020505,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020509,2020508,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.59000E-4,1.14710E-2, 100.00
1.012500,345.000,   0.000,1451.60,   0.00,   0.00,0,2020509,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2020509,2020510,2020511,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.64998E-4,3.25648E-2, 100.00,2.47022E-3,1.72995E-1, 100.00,3.71873E-3,2.60430E-1, 100.00,1.01665408, -68.076900
1.000000,345.000,   0.000, 563.00,   0.00,   0.00,0,2020509,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 538.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2020510,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2020514,2020515,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.30000E-3,2.04472E-1, 100.00
1.025000,138.000,   0.000,  64.15,   0.00,   0.00,0,2020514,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2020514,2020516,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.24200E-3,9.74620E-2, 100.00
1.025000,138.000,   0.000,  64.48,   0.00,   0.00,0,2020514,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020514,2020517,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14580E-2,1.04900E0, 100.00
1.025000,138.000,   0.000,  11.70,   0.00,   0.00,0,2020514,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2020520,2020521,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.18900E-3,1.07942E-1, 100.00
1.000000,138.000,   0.000,  76.07,   0.00,   0.00,0,2020520,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020526,2020525,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.96000E-4,2.86080E-2, 100.00
1.000000,138.000,   0.000, 326.70,   0.00,   0.00,0,2020526,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020531,2020530,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04000E-4,8.88500E-3, 100.00
1.043750,345.000,   0.000,1415.97,   0.00,   0.00,1,2020531,1.100000,0.900000,1.081000,1.031000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2020532,2020531,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.05000E-4,2.54580E-2, 100.00
0.987500,138.000,   0.000, 432.19,   0.00,   0.00,0,2020532,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020535,2020536,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.45600E-3,8.32230E-2, 100.00
1.000000,138.000,   0.000, 104.51,   0.00,   0.00,0,2020535,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020535,2020537,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.38000E-3,2.28545E-1, 100.00
1.000000,138.000,   0.000,  69.13,   0.00,   0.00,0,2020535,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020535,2020538,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.44600E-3,1.18304E-1, 100.00
1.000000,138.000,   0.000,  68.88,   0.00,   0.00,0,2020535,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020539,2020540,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.39900E-3,7.86210E-2, 100.00
0.993750,138.000,   0.000, 110.63,   0.00,   0.00,0,2020539,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2020539,2020541,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.75300E-3,9.99110E-2, 100.00
0.993750,138.000,   0.000, 110.20,   0.00,   0.00,0,2020539,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020543,2020542,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.19000E-4,2.18030E-2, 100.00
1.000000,138.000,   0.000, 404.14,   0.00,   0.00,0,2020543,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2020542,2020544,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.23000E-4,2.61570E-2, 100.00
1.006250,345.000,   0.000, 496.70,   0.00,   0.00,0,2020542,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2020542,2020545,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.13000E-4,2.58810E-2, 100.00
1.000000,345.000,   0.000, 496.65,   0.00,   0.00,0,2020542,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2021018,2021019,2021020,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.49353E-4,1.63089E-2, 100.00,9.71058E-4,6.35119E-2, 100.00,1.75346E-3,1.14685E-1, 100.00,1.01586711, -67.621606
1.000000,345.000,   0.000, 567.90,   0.00,   0.00,0,2021018,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 542.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2021019,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021026,2021027,2021028,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.74894E-4,2.83756E-2, 100.00,1.83916E-3,1.39205E-1, 100.00,2.66914E-3,2.02026E-1, 100.00,1.00660133, -65.206435
1.000000,345.000,   0.000, 523.50,   0.00,   0.00,0,2021026,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 448.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0,2021027,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021035,2021036,2021037,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.51283E-4,3.35232E-2, 100.00,2.73117E-3,1.66081E-1, 100.00,3.55077E-3,2.15920E-1, 100.00,1.00555803, -64.507632
1.000000,345.000,   0.000, 475.70,   0.00,   0.00,0,2021035,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 425.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0,2021036,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021082,2021081,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.19000E-4,3.41040E-2, 100.00
1.081250,138.000,   0.000, 451.13,   0.00,   0.00,1,2021082,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021100,2021101,2021102,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16127E-4,2.69631E-2, 100.00,1.66604E-3,1.07952E-1, 100.00,3.16058E-3,2.04790E-1, 100.00,1.03339604, -72.551611
1.000000,345.000,   0.000, 528.00,   0.00,   0.00,0,2021100,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 478.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2021101,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021108,2021107,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.27000E-4,2.38840E-2, 100.00
1.100000,138.000,   0.000, 533.37,   0.00,   0.00,1,2021108,1.100000,0.900000,1.062000,1.012000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021120,2021121,2021122,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.23558E-4,2.94298E-2, 100.00,1.66471E-3,1.15668E-1, 100.00,3.28726E-3,2.28407E-1, 100.00,1.04057720, -73.791641
1.000000,345.000,   0.000, 645.30,   0.00,   0.00,0,2021120,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 495.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 150.00,   0.00,   0.00,0,2021121,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021132,2021133,2021134,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.39212E-4,3.56664E-2, 100.00,2.22758E-3,1.47344E-1, 100.00,3.72555E-3,2.46428E-1, 100.00,1.02069875, -73.522124
1.000000,345.000,   0.000, 604.40,   0.00,   0.00,0,2021132,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 479.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2021133,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021160,2021161,2021162,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40897E-4,1.89386E-2, 100.00,1.86127E-3,1.03403E-1, 100.00,2.17859E-3,1.21032E-1, 100.00,1.00226973, -66.923115
1.000000,345.000,   0.000, 701.30,   0.00,   0.00,0,2021160,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 551.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,2021161,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021167,2021166,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56000E-4,1.37930E-2, 100.00
1.006250,138.000,   0.000, 599.45,   0.00,   0.00,0,2021167,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021167,2021166,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56000E-4,1.37930E-2, 100.00
1.006250,138.000,   0.000, 599.45,   0.00,   0.00,0,2021167,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021167,2021166,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56000E-4,1.37930E-2, 100.00
1.006250,138.000,   0.000, 599.45,   0.00,   0.00,0,2021167,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021182,2021181,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.06000E-4,2.94690E-2, 100.00
1.100000,138.000,   0.000, 500.62,   0.00,   0.00,1,2021182,1.100000,0.900000,1.062000,1.012000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021222,2021221,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.25000E-4,2.94860E-2, 100.00
1.000000,138.000,   0.000, 415.70,   0.00,   0.00,0,2021222,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021233,2021232,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.74000E-4,3.75410E-2, 100.00
1.025000,138.000,   0.000, 478.66,   0.00,   0.00,0,2021233,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021254,2021253,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.85000E-4,3.18980E-2, 100.00
1.031250,138.000,   0.000, 434.44,   0.00,   0.00,0,2021254,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021262,2021261,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.26000E-4,2.20240E-2, 100.00
1.000000,138.000,   0.000, 543.22,   0.00,   0.00,0,2021262,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021276,2021275,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89000E-4,2.60170E-2, 100.00
1.000000,138.000,   0.000, 513.22,   0.00,   0.00,0,2021276,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021298,2021299,2021300,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.09310E-4,1.19851E-2, 100.00,1.00080E-3,5.73060E-2, 100.00,1.20502E-3,6.89997E-2, 100.00,1.01024471, -66.465744
1.000000,345.000,   0.000, 572.50,   0.00,   0.00,0,2021298,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 522.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2021299,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021326,2021327,2021328,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80253E-4,1.82143E-2, 100.00,1.27694E-3,8.29914E-2, 100.00,2.04416E-3,1.32854E-1, 100.00,1.00708722, -68.596178
1.000000,345.000,   0.000, 654.00,   0.00,   0.00,0,2021326,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 554.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2021327,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021340,2021339,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.60000E-4,2.74100E-2, 100.00
1.031250,138.000,   0.000, 493.01,   0.00,   0.00,0,2021340,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021374,2021373,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.36000E-4,3.42140E-2, 100.00
1.100000,138.000,   0.000, 466.81,   0.00,   0.00,1,2021374,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021383,2021382,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.38000E-4,3.59300E-2, 100.00
1.000000,138.000,   0.000, 449.27,   0.00,   0.00,0,2021383,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021386,2021385,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.53000E-4,2.08340E-2, 100.00
1.000000,138.000,   0.000, 450.77,   0.00,   0.00,0,2021386,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021389,2021388,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.43000E-4,1.82740E-2, 100.00
1.006250,138.000,   0.000, 448.10,   0.00,   0.00,1,2021389,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021399,2021398,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.28000E-4,2.62630E-2, 100.00
1.000000,138.000,   0.000, 475.45,   0.00,   0.00,0,2021399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021405,2021406,2021407,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.10384E-4,2.91066E-2, 100.00,2.32799E-3,1.32762E-1, 100.00,3.09696E-3,1.76616E-1, 100.00,1.00845927, -69.755581
1.000000,345.000,   0.000, 519.60,   0.00,   0.00,0,2021405,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 494.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2021406,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021409,2021410,2021411,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.46728E-4,3.82661E-2, 100.00,3.18091E-3,1.88211E-1, 100.00,3.13632E-3,1.85572E-1, 100.00,1.00091363, -67.341795
1.000000,345.000,   0.000, 481.40,   0.00,   0.00,0,2021409,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 456.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2021410,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021458,2021459,2021460,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.02021E-4,3.16886E-2, 100.00,2.21326E-3,1.16500E-1, 100.00,4.35961E-3,2.29477E-1, 100.00,1.02796929, -70.347598
1.000000,345.000,   0.000, 580.20,   0.00,   0.00,0,2021458,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 455.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 125.00,   0.00,   0.00,0,2021459,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021475,2021474,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.63000E-4,2.01830E-2, 100.00
1.000000,138.000,   0.000, 577.25,   0.00,   0.00,0,2021475,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021475,2021474,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.63000E-4,2.01830E-2, 100.00
1.000000,138.000,   0.000, 577.25,   0.00,   0.00,0,2021475,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021485,2021486,2021487,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.21703E-3,3.01148E-1, 100.00,1.99085E-2,6.50469E-1, 100.00,9.21703E-3,3.01148E-1, 100.00,1.01920136, -68.830936
1.000000,138.000,   0.000, 103.90,   0.00,   0.00,0,2021485,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  51.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  51.90,   0.00,   0.00,0,2021486,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021497,2021496,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.04000E-4,1.90850E-2, 100.00
1.000000,138.000,   0.000, 571.48,   0.00,   0.00,0,2021497,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021506,2021507,2021508,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.48204E-3,2.18726E-1, 100.00,1.41623E-2,4.14013E-1, 100.00,7.48204E-3,2.18726E-1, 100.00,1.00673061, -68.625008
1.000000,138.000,   0.000, 103.20,   0.00,   0.00,0,2021506,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  51.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  51.60,   0.00,   0.00,0,2021507,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021528,2021527,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.21000E-4,2.95430E-2, 100.00
1.000000,138.000,   0.000, 508.15,   0.00,   0.00,0,2021528,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021532,2021531,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.20000E-4,3.27290E-2, 100.00
1.100000,138.000,   0.000, 480.33,   0.00,   0.00,1,2021532,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021586,2021587,2021588,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.54710E-3,1.04708E-1, 100.00,6.75351E-3,1.99360E-1, 100.00,3.54710E-3,1.04708E-1, 100.00,1.00741556, -65.571557
1.000000,138.000,   0.000, 216.60,   0.00,   0.00,0,2021586,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 108.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 108.30,   0.00,   0.00,0,2021587,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021594,2021593,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.50000E-5,4.89400E-3, 100.00
1.000000,345.000,   0.000,1892.25,   0.00,   0.00,0,2021594,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2021593,2021596,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.10000E-5,7.46500E-3, 100.00
1.025000,765.000,   0.000,1484.81,   0.00,   0.00,0,2021593,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2021593,2021597,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02000E-4,6.79200E-3, 100.00
1.025000,765.000,   0.000,1483.46,   0.00,   0.00,0,2021593,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2021593,2021598,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.70000E-5,7.10700E-3, 100.00
1.025000,765.000,   0.000,1483.42,   0.00,   0.00,0,2021593,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021593,2021599,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15000E-4,9.13500E-3, 100.00
1.031250,765.000,   0.000,1482.21,   0.00,   0.00,0,2021593,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2021595,2021594,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.74000E-4,2.68700E-2, 100.00
1.000000,138.000,   0.000, 447.91,   0.00,   0.00,0,2021595,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021601,2021600,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.81000E-4,3.22160E-2, 100.00
1.012500,138.000,   0.000, 438.14,   0.00,   0.00,0,2021601,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021600,2021602,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.59000E-4,2.82660E-2, 100.00
0.987500,345.000,   0.000, 346.49,   0.00,   0.00,0,2021600,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2021600,2021603,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.63000E-4,4.42310E-2, 100.00
0.987500,345.000,   0.000, 345.53,   0.00,   0.00,0,2021600,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021600,2021604,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.59000E-4,3.03090E-2, 100.00
0.987500,345.000,   0.000, 345.15,   0.00,   0.00,0,2021600,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2021600,2021605,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.72000E-4,2.28990E-2, 100.00
0.987500,345.000,   0.000, 344.51,   0.00,   0.00,0,2021600,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2021607,2021608,2021609,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.95614E-4,2.91589E-2, 100.00,1.90110E-3,1.11849E-1, 100.00,3.58977E-3,2.11201E-1, 100.00,1.02090278, -65.433937
1.000000,345.000,   0.000, 481.90,   0.00,   0.00,0,2021607,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 431.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2021608,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021607,2021611,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.97000E-4,1.43240E-2, 100.00
1.043750,345.000,   0.000, 562.19,   0.00,   0.00,0,2021607,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021607,2021612,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.87000E-4,3.40280E-2, 100.00
1.062500,345.000,   0.000, 561.56,   0.00,   0.00,0,2021607,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021607,2021613,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.34000E-4,2.40930E-2, 100.00
1.056250,345.000,   0.000, 556.35,   0.00,   0.00,0,2021607,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2021607,2021614,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.31000E-4,2.03640E-2, 100.00
1.000000,345.000,   0.000, 554.66,   0.00,   0.00,0,2021607,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021616,2021615,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.71000E-4,2.89440E-2, 100.00
1.000000,138.000,   0.000, 469.50,   0.00,   0.00,0,2021616,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021615,2021617,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74000E-4,1.62460E-2, 100.00
1.031250,345.000,   0.000, 594.43,   0.00,   0.00,0,2021615,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021615,2021619,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.17000E-4,3.85680E-2, 100.00
1.025000,345.000,   0.000, 312.35,   0.00,   0.00,0,2021615,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021615,2021620,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.39000E-4,5.87430E-2, 100.00
1.025000,345.000,   0.000, 293.58,   0.00,   0.00,0,2021615,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021616,2021618,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.20100E-3,1.14223E-1, 100.00
1.031250,138.000,   0.000,  58.41,   0.00,   0.00,0,2021616,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2021622,2021621,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41000E-4,2.39830E-2, 100.00
1.012500,138.000,   0.000, 640.00,   0.00,   0.00,0,2021622,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021621,2021623,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.14000E-4,2.96780E-2, 100.00
1.000000,345.000,   0.000, 529.78,   0.00,   0.00,0,2021621,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021621,2021624,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.35000E-4,2.33630E-2, 100.00
1.000000,345.000,   0.000, 529.37,   0.00,   0.00,0,2021621,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021621,2021625,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.88000E-4,2.01630E-2, 100.00
1.000000,345.000,   0.000, 528.87,   0.00,   0.00,0,2021621,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021628,2021627,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.17000E-4,1.98120E-2, 100.00
1.031250,138.000,   0.000, 555.85,   0.00,   0.00,0,2021628,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021630,2021631,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26500E-3,7.43880E-2, 100.00
1.000000,138.000,   0.000,  95.85,   0.00,   0.00,0,2021630,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021632,2021633,2021634,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.50224E-4,3.11547E-2, 100.00,3.84539E-3,1.84247E-1, 100.00,4.71106E-3,2.25725E-1, 100.00,0.99462696, -70.625021
1.000000,345.000,   0.000, 590.30,   0.00,   0.00,0,2021632,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 465.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0,2021633,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021632,2021636,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.36000E-4,4.82520E-2, 100.00
1.037500,345.000,   0.000, 298.27,   0.00,   0.00,0,2021632,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021633,2021637,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.60700E-3,1.76634E-1, 100.00
1.018750,138.000,   0.000,  62.03,   0.00,   0.00,0,2021633,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021642,2021641,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-5,5.42600E-3, 100.00
1.000000,345.000,   0.000,1677.11,   0.00,   0.00,0,2021642,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2021642,2021641,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-5,5.42600E-3, 100.00
1.000000,345.000,   0.000,1677.11,   0.00,   0.00,0,2021642,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2021642,2021641,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-5,5.42600E-3, 100.00
1.000000,345.000,   0.000,1677.11,   0.00,   0.00,0,2021642,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2021641,2021646,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27000E-4,9.09600E-3, 100.00
1.000000,765.000,   0.000,1788.08,   0.00,   0.00,0,2021641,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021641,2021647,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03000E-4,9.53000E-3, 100.00
1.000000,765.000,   0.000,1785.00,   0.00,   0.00,0,2021641,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021641,2021648,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-5,5.68800E-3, 100.00
1.000000,765.000,   0.000,1771.43,   0.00,   0.00,0,2021641,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021642,2021643,2021644,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28842E-4,2.75218E-2, 100.00,2.03373E-3,1.70209E-1, 100.00,2.37212E-3,1.98531E-1, 100.00,1.01603558, -63.740964
1.000000,345.000,   0.000, 620.80,   0.00,   0.00,0,2021642,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 470.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,2021643,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021650,2021649,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.86000E-4,2.98210E-2, 100.00
1.012500,138.000,   0.000, 442.79,   0.00,   0.00,0,2021650,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021649,2021651,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.87000E-4,1.22280E-2, 100.00
1.012500,345.000,   0.000, 538.16,   0.00,   0.00,0,2021649,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021649,2021652,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.44000E-4,2.17720E-2, 100.00
1.018750,345.000,   0.000, 536.60,   0.00,   0.00,0,2021649,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021649,2021653,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.33000E-4,2.37840E-2, 100.00
1.018750,345.000,   0.000, 536.33,   0.00,   0.00,0,2021649,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2021656,2021655,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.92000E-4,3.06770E-2, 100.00
1.000000,138.000,   0.000, 365.68,   0.00,   0.00,0,2021656,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021661,2021660,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.55000E-4,2.08970E-2, 100.00
1.012500,138.000,   0.000, 457.04,   0.00,   0.00,1,2021661,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021660,2021662,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.62000E-4,3.83020E-2, 100.00
1.000000,345.000,   0.000, 417.93,   0.00,   0.00,0,2021660,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021660,2021663,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.11000E-4,2.05320E-2, 100.00
1.000000,345.000,   0.000, 416.60,   0.00,   0.00,0,2021660,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021664,2021665,2021666,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81751E-4,2.01957E-2, 100.00,1.33549E-3,9.57273E-2, 100.00,1.86209E-3,1.33473E-1, 100.00,1.00379056, -68.374545
1.000000,345.000,   0.000, 581.90,   0.00,   0.00,0,2021664,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 556.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2021665,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021664,2021668,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.91000E-4,2.03050E-2, 100.00
0.981250,345.000,   0.000, 400.88,   0.00,   0.00,0,2021664,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021664,2021669,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89000E-4,3.22610E-2, 100.00
0.987500,345.000,   0.000, 400.01,   0.00,   0.00,0,2021664,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2021664,2021670,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.71000E-4,3.94240E-2, 100.00
1.000000,345.000,   0.000, 397.28,   0.00,   0.00,0,2021664,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021677,2021676,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.06000E-4,3.06470E-2, 100.00
1.000000,138.000,   0.000, 408.19,   0.00,   0.00,0,2021677,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021680,2021679,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.83000E-4,2.84980E-2, 100.00
1.000000,138.000,   0.000, 400.13,   0.00,   0.00,0,2021680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021679,2021681,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.53000E-4,2.83110E-2, 100.00
1.018750,345.000,   0.000, 486.02,   0.00,   0.00,0,2021679,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021684,2021685,2021687,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10834E-4,9.49519E-3, 100.00,5.51134E-4,4.72158E-2, 100.00,8.86374E-4,7.59358E-2, 100.00,1.00207006, -68.012853
1.000000,765.000,   0.000,1635.10,   0.00,   0.00,0,2021684,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000,   0.000,1642.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 100.00,   0.00,   0.00,0,2021685,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021684,2021689,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.50000E-5,8.31000E-3, 100.00
0.993750,765.000,   0.000,1493.66,   0.00,   0.00,0,2021684,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021684,2021690,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,9.27800E-3, 100.00
0.993750,765.000,   0.000,1493.52,   0.00,   0.00,0,2021684,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021684,2021691,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.34000E-4,1.07870E-2, 100.00
0.993750,765.000,   0.000,1492.74,   0.00,   0.00,0,2021684,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021686,2021685,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.61000E-4,3.76070E-2, 100.00
1.037500,138.000,   0.000, 477.50,   0.00,   0.00,1,2021686,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021692,2021693,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-3,5.45840E-2, 100.00
1.000000,138.000,   0.000, 133.25,   0.00,   0.00,0,2021692,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021699,2021698,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.13000E-4,4.05230E-2, 100.00
1.000000,138.000,   0.000, 409.84,   0.00,   0.00,0,2021699,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021701,2021700,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.08000E-4,2.68700E-2, 100.00
1.012500,138.000,   0.000, 452.41,   0.00,   0.00,0,2021701,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021700,2021702,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.28000E-4,2.32340E-2, 100.00
1.000000,345.000,   0.000, 448.66,   0.00,   0.00,0,2021700,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021700,2021703,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.93000E-4,2.54530E-2, 100.00
1.000000,345.000,   0.000, 447.11,   0.00,   0.00,0,2021700,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021700,2021704,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46000E-4,2.28540E-2, 100.00
1.000000,345.000,   0.000, 447.01,   0.00,   0.00,0,2021700,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021705,2021706,2021707,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.02465E-3,1.34188E-1, 100.00,7.43102E-3,2.47761E-1, 100.00,4.02465E-3,1.34188E-1, 100.00,1.00453303, -67.167783
1.000000,138.000,   0.000, 193.30,   0.00,   0.00,0,2021705,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  96.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  96.70,   0.00,   0.00,0,2021706,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021705,2021709,2021710,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.24306E-3,9.24379E-2, 100.00,6.28612E-3,1.82342E-1, 100.00,3.24306E-3,9.24379E-2, 100.00,1.01123373, -67.130377
0.993750,138.000,   0.000, 262.60,   0.00,   0.00,0,2021705,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 131.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 131.30,   0.00,   0.00,0,2021709,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021705,2021712,2021713,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.52492E-3,1.93078E-1, 100.00,1.28498E-2,3.85957E-1, 100.00,6.52492E-3,1.93078E-1, 100.00,1.00453303, -67.167783
1.000000,138.000,   0.000, 103.00,   0.00,   0.00,0,2021705,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  51.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  51.50,   0.00,   0.00,0,2021712,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021717,2021718,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.04800E-3,1.13636E-1, 100.00
1.012500,138.000,   0.000, 103.78,   0.00,   0.00,0,2021717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2021717,2021719,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.97200E-3,1.27065E-1, 100.00
0.993750,138.000,   0.000,  66.02,   0.00,   0.00,0,2021717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021722,2021723,2021724,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.31678E-4,3.60648E-2, 100.00,5.40911E-3,2.09384E-1, 100.00,5.54328E-3,2.14578E-1, 100.00,1.01615961, -64.459082
1.000000,345.000,   0.000, 462.10,   0.00,   0.00,0,2021722,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 437.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2021723,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021722,2021726,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.96000E-4,1.81190E-2, 100.00
1.043750,345.000,   0.000, 573.58,   0.00,   0.00,0,2021722,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2021728,2021727,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-4,9.29100E-3, 100.00
1.025000,345.000,   0.000,1617.48,   0.00,   0.00,1,2021728,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2021728,2021727,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-4,9.29100E-3, 100.00
1.025000,345.000,   0.000,1617.48,   0.00,   0.00,1,2021728,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2021728,2021727,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-4,9.29100E-3, 100.00
1.025000,345.000,   0.000,1617.48,   0.00,   0.00,0,2021728,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2021727,2021730,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.20000E-5,7.13900E-3, 100.00
1.000000,765.000,   0.000,1531.26,   0.00,   0.00,0,2021727,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021727,2021731,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,1.37350E-2, 100.00
1.000000,765.000,   0.000,1529.53,   0.00,   0.00,0,2021727,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2021727,2021732,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.80000E-5,6.88800E-3, 100.00
1.000000,765.000,   0.000,1525.86,   0.00,   0.00,0,2021727,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021729,2021728,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.39000E-4,2.49250E-2, 100.00
1.018750,138.000,   0.000, 606.89,   0.00,   0.00,1,2021729,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021729,2021728,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.39000E-4,2.49250E-2, 100.00
1.018750,138.000,   0.000, 606.89,   0.00,   0.00,1,2021729,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021729,2021728,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.39000E-4,2.49250E-2, 100.00
1.018750,138.000,   0.000, 606.89,   0.00,   0.00,1,2021729,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021734,2021733,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.42000E-4,1.92540E-2, 100.00
1.100000,138.000,   0.000, 563.53,   0.00,   0.00,1,2021734,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021733,2021735,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.56000E-4,3.07700E-2, 100.00
1.025000,345.000,   0.000, 369.73,   0.00,   0.00,0,2021733,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021733,2021736,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85000E-4,1.56750E-2, 100.00
1.000000,345.000,   0.000, 368.58,   0.00,   0.00,0,2021733,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021733,2021737,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.09000E-4,3.09150E-2, 100.00
1.025000,345.000,   0.000, 365.11,   0.00,   0.00,0,2021733,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021733,2021738,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.80000E-4,3.04850E-2, 100.00
1.000000,345.000,   0.000, 364.29,   0.00,   0.00,0,2021733,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2021733,2021739,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.02000E-4,4.84980E-2, 100.00
1.031250,345.000,   0.000, 361.79,   0.00,   0.00,0,2021733,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021733,2021740,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.28000E-4,3.86250E-2, 100.00
1.000000,345.000,   0.000, 309.75,   0.00,   0.00,0,2021733,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021743,2021742,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.32000E-4,2.82730E-2, 100.00
1.000000,138.000,   0.000, 425.31,   0.00,   0.00,0,2021743,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021744,2021745,2021746,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.35137E-4,2.64362E-2, 100.00,2.43313E-3,1.47822E-1, 100.00,2.15724E-3,1.31061E-1, 100.00,1.01751377, -64.225075
1.000000,345.000,   0.000, 554.70,   0.00,   0.00,0,2021744,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 479.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0,2021745,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021744,2021748,2021749,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.06193E-4,1.31552E-2, 100.00,4.12386E-4,2.41246E-2, 100.00,3.06193E-4,1.31552E-2, 100.00,1.01860660, -63.645648
1.000000,345.000,   0.000,1031.00,   0.00,   0.00,0,2021744,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 515.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 515.50,   0.00,   0.00,0,2021748,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2021754,2021753,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.19000E-4,2.99160E-2, 100.00
1.018750,138.000,   0.000, 437.20,   0.00,   0.00,0,2021754,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2021755,2021756,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.37100E-3,9.46730E-2, 100.00
1.000000,138.000,   0.000,  70.50,   0.00,   0.00,0,2021755,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2021755,2021757,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.02980E-2,6.79540E-1, 100.00
1.050000,138.000,   0.000,  28.81,   0.00,   0.00,0,2021755,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2021759,2021760,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73400E-3,5.61060E-2, 100.00
1.043750,138.000,   0.000, 131.69,   0.00,   0.00,0,2021759,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2023017,2023016,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.97000E-4,2.53940E-2, 100.00
1.100000,138.000,   0.000, 583.19,   0.00,   0.00,1,2023017,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023027,2023028,2023029,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19395E-2,2.92709E-1, 100.00,2.29364E-2,5.62311E-1, 100.00,1.19395E-2,2.92709E-1, 100.00,1.02074940, -64.265752
1.000000,138.000,   0.000, 102.90,   0.00,   0.00,0,2023027,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  51.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  51.40,   0.00,   0.00,0,2023028,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023048,2023049,2023050,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.77337E-3,8.95759E-2, 100.00,5.01687E-3,1.62038E-1, 100.00,2.77337E-3,8.95759E-2, 100.00,1.02438576, -66.245856
1.000000,138.000,   0.000, 319.80,   0.00,   0.00,0,2023048,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 159.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 159.90,   0.00,   0.00,0,2023049,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023123,2023124,2023125,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.42149E-4,3.58937E-2, 100.00,4.51474E-3,2.52357E-1, 100.00,3.74803E-3,2.09500E-1, 100.00,1.02427069, -61.713908
1.000000,345.000,   0.000, 628.50,   0.00,   0.00,0,2023123,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 442.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 186.00,   0.00,   0.00,0,2023124,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023140,2023141,2023142,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.08435E-2,3.76957E-1, 100.00,1.96165E-2,6.81934E-1, 100.00,1.08435E-2,3.76957E-1, 100.00,1.00994224, -64.808026
1.000000,138.000,   0.000, 102.80,   0.00,   0.00,0,2023140,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  51.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  51.40,   0.00,   0.00,0,2023141,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023158,2023157,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.61000E-4,3.03020E-2, 100.00
1.025000,138.000,   0.000, 446.31,   0.00,   0.00,1,2023158,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023184,2023185,2023186,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.01792E-4,2.42946E-2, 100.00,3.35890E-3,1.62624E-1, 100.00,3.63342E-3,1.75915E-1, 100.00,1.01192301, -65.880867
1.000000,345.000,   0.000, 514.90,   0.00,   0.00,0,2023184,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 439.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000,  75.00,   0.00,   0.00,0,2023185,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023234,2023233,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.48000E-4,2.43500E-2, 100.00
1.006250,138.000,   0.000, 464.15,   0.00,   0.00,1,2023234,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023251,2023252,2023253,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.96967E-3,2.63367E-1, 100.00,1.57393E-2,5.25169E-1, 100.00,7.96967E-3,2.63367E-1, 100.00,1.02307464, -70.292578
1.000000,138.000,   0.000, 102.60,   0.00,   0.00,0,2023251,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  51.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  51.30,   0.00,   0.00,0,2023252,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023258,2023257,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-4,3.86930E-2, 100.00
1.025000,138.000,   0.000, 411.10,   0.00,   0.00,1,2023258,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023266,2023265,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.43000E-4,2.59260E-2, 100.00
1.000000,138.000,   0.000, 400.98,   0.00,   0.00,0,2023266,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023265,2023267,2023268,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.15083E-4,2.56818E-2, 100.00,1.03017E-3,5.48462E-2, 100.00,6.15083E-4,2.56818E-2, 100.00,1.03902983, -64.838141
1.000000,345.000,   0.000,1037.90,   0.00,   0.00,0,2023265,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 519.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 519.00,   0.00,   0.00,0,2023267,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023272,2023273,2023274,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.33685E-4,1.65619E-2, 100.00,1.89695E-3,9.41516E-2, 100.00,2.53815E-3,1.25977E-1, 100.00,1.03385172, -60.591610
1.000000,345.000,   0.000, 425.50,   0.00,   0.00,0,2023272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 383.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  42.20,   0.00,   0.00,0,2023273,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023278,2023277,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.49000E-4,2.65610E-2, 100.00
1.006250,138.000,   0.000, 448.29,   0.00,   0.00,1,2023278,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023285,2023284,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-5,6.84500E-3, 100.00
1.000000,345.000,   0.000,1509.05,   0.00,   0.00,0,2023285,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2023284,2023287,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-5,7.96900E-3, 100.00
1.000000,765.000,   0.000,1234.29,   0.00,   0.00,0,2023284,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023284,2023288,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42000E-4,1.04500E-2, 100.00
1.000000,765.000,   0.000,1230.89,   0.00,   0.00,0,2023284,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2023284,2023289,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.77000E-4,1.40760E-2, 100.00
1.000000,765.000,   0.000,1230.32,   0.00,   0.00,0,2023284,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2023284,2023290,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19000E-4,9.06500E-3, 100.00
1.000000,765.000,   0.000,1224.80,   0.00,   0.00,0,2023284,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023286,2023285,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.46000E-4,4.04470E-2, 100.00
1.000000,138.000,   0.000, 388.39,   0.00,   0.00,0,2023286,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023292,2023291,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38000E-4,2.68260E-2, 100.00
1.012500,138.000,   0.000, 317.57,   0.00,   0.00,1,2023292,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023291,2023293,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.58000E-4,3.81690E-2, 100.00
1.062500,345.000,   0.000, 473.15,   0.00,   0.00,0,2023291,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023291,2023296,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.88000E-4,5.45300E-2, 100.00
1.043750,345.000,   0.000, 225.82,   0.00,   0.00,0,2023291,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2023291,2023297,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.60000E-4,5.05600E-2, 100.00
1.043750,345.000,   0.000, 224.30,   0.00,   0.00,0,2023291,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023292,2023294,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.33160E-2,8.15675E-1, 100.00
1.000000,138.000,   0.000,  14.69,   0.00,   0.00,0,2023292,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023292,2023295,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.83900E-3,2.23898E-1, 100.00
1.025000,138.000,   0.000,  40.54,   0.00,   0.00,0,2023292,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023301,2023300,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.10000E-4,3.53160E-2, 100.00
1.000000,138.000,   0.000, 341.05,   0.00,   0.00,0,2023301,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023300,2023302,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.28000E-4,3.24130E-2, 100.00
1.000000,345.000,   0.000, 330.45,   0.00,   0.00,0,2023300,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023300,2023303,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.25000E-4,3.40980E-2, 100.00
1.000000,345.000,   0.000, 323.18,   0.00,   0.00,0,2023300,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2023300,2023305,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.62000E-4,3.52290E-2, 100.00
1.000000,345.000,   0.000, 285.30,   0.00,   0.00,0,2023300,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2023301,2023304,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00240E-2,3.06180E-1, 100.00
1.037500,138.000,   0.000,  36.63,   0.00,   0.00,0,2023301,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023310,2023309,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38000E-4,3.10280E-2, 100.00
1.018750,138.000,   0.000, 495.40,   0.00,   0.00,1,2023310,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023312,2023313,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.79400E-3,1.12285E-1, 100.00
1.000000,138.000,   0.000,  73.69,   0.00,   0.00,0,2023312,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2023320,2023321,2023322,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.64250E-3,1.11262E-1, 100.00,7.93111E-3,2.42259E-1, 100.00,3.64250E-3,1.11262E-1, 100.00,1.04518340, -61.161054
0.993750,138.000,   0.000, 204.60,   0.00,   0.00,0,2023320,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 102.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 102.30,   0.00,   0.00,0,2023321,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023320,2023324,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.86500E-3,2.18040E-1, 100.00
0.993750,138.000,   0.000,  42.31,   0.00,   0.00,0,2023320,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2023320,2023325,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10970E-2,3.69454E-1, 100.00
0.993750,138.000,   0.000,  42.10,   0.00,   0.00,0,2023320,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023320,2023326,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.53200E-3,2.26485E-1, 100.00
0.993750,138.000,   0.000,  41.97,   0.00,   0.00,0,2023320,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2023330,2023329,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.63000E-4,4.54670E-2, 100.00
1.000000,138.000,   0.000, 401.56,   0.00,   0.00,0,2023330,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023332,2023331,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.20000E-5,6.75700E-3, 100.00
1.000000,138.000,   0.000, 374.12,   0.00,   0.00,0,2023332,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023331,2023333,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.83000E-4,2.42180E-2, 100.00
1.000000,345.000,   0.000, 372.06,   0.00,   0.00,0,2023331,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2023331,2023334,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.90000E-4,4.41010E-2, 100.00
1.000000,345.000,   0.000, 306.13,   0.00,   0.00,0,2023331,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023336,2023337,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30700E-3,1.49828E-1, 100.00
0.993750,138.000,   0.000,  71.49,   0.00,   0.00,0,2023336,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2023339,2023338,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.17000E-4,2.71060E-2, 100.00
1.000000,138.000,   0.000, 320.50,   0.00,   0.00,0,2023339,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023340,2023341,2023342,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.56016E-4,2.58218E-2, 100.00,2.42349E-3,1.12549E-1, 100.00,3.56785E-3,1.65694E-1, 100.00,1.01441203, -65.143171
1.000000,345.000,   0.000, 595.20,   0.00,   0.00,0,2023340,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 459.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 136.20,   0.00,   0.00,0,2023341,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023346,2023345,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.11000E-4,3.23610E-2, 100.00
1.000000,138.000,   0.000, 400.86,   0.00,   0.00,0,2023346,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023350,2023351,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-3,7.58230E-2, 100.00
1.037500,138.000,   0.000,  89.34,   0.00,   0.00,0,2023350,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023350,2023352,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.67100E-3,1.44989E-1, 100.00
1.037500,138.000,   0.000,  57.11,   0.00,   0.00,0,2023350,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023354,2023355,2023356,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.42778E-4,2.93525E-2, 100.00,2.68235E-3,1.45057E-1, 100.00,3.99714E-3,2.16159E-1, 100.00,1.00886240, -65.916961
1.000000,345.000,   0.000, 512.50,   0.00,   0.00,0,2023354,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 391.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 120.90,   0.00,   0.00,0,2023355,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023359,2023360,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.03180E-2,4.75259E-1, 100.00
1.000000,138.000,   0.000,  35.38,   0.00,   0.00,0,2023359,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023359,2023361,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07890E-2,3.00011E-1, 100.00
1.000000,138.000,   0.000,  35.18,   0.00,   0.00,0,2023359,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2023366,2023365,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.82000E-4,2.83870E-2, 100.00
1.006250,138.000,   0.000, 429.44,   0.00,   0.00,1,2023366,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023366,2023367,2023368,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.84549E-3,1.75328E-1, 100.00,1.26336E-2,3.78929E-1, 100.00,5.84549E-3,1.75328E-1, 100.00,1.02556528, -65.001456
1.000000,138.000,   0.000, 196.00,   0.00,   0.00,0,2023366,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  98.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  98.00,   0.00,   0.00,0,2023367,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023375,2023374,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,6.46000E-3, 100.00
1.006250,345.000,   0.000,1582.33,   0.00,   0.00,0,2023375,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2023374,2023377,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.50000E-5,4.93700E-3, 100.00
1.000000,765.000,   0.000,1803.44,   0.00,   0.00,0,2023374,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023374,2023378,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.80000E-5,6.52000E-3, 100.00
1.000000,765.000,   0.000,1802.12,   0.00,   0.00,0,2023374,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2023374,2023379,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,6.35800E-3, 100.00
1.000000,765.000,   0.000,1579.00,   0.00,   0.00,0,2023374,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2023374,2023380,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.20000E-5,4.89100E-3, 100.00
1.000000,765.000,   0.000,1575.67,   0.00,   0.00,0,2023374,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2023374,2023381,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44000E-4,1.13080E-2, 100.00
1.000000,765.000,   0.000,1575.31,   0.00,   0.00,0,2023374,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023374,2023382,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,9.67400E-3, 100.00
1.000000,765.000,   0.000,1571.96,   0.00,   0.00,0,2023374,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023374,2023383,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.20000E-5,7.33000E-3, 100.00
1.000000,765.000,   0.000,1569.86,   0.00,   0.00,0,2023374,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023374,2023384,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31000E-4,1.04290E-2, 100.00
1.000000,765.000,   0.000,1566.56,   0.00,   0.00,0,2023374,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023376,2023375,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56000E-4,2.76760E-2, 100.00
1.018750,138.000,   0.000, 548.63,   0.00,   0.00,0,2023376,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023390,2023389,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.38000E-4,3.37310E-2, 100.00
1.000000,138.000,   0.000, 465.04,   0.00,   0.00,0,2023390,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023392,2023391,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,3.26770E-2, 100.00
1.006250,138.000,   0.000, 305.29,   0.00,   0.00,1,2023392,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023391,2023393,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.39000E-4,3.12480E-2, 100.00
1.000000,345.000,   0.000, 319.18,   0.00,   0.00,0,2023391,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2023395,2023396,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.57500E-3,1.46579E-1, 100.00
1.000000,138.000,   0.000,  92.92,   0.00,   0.00,0,2023395,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023398,2023399,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.89600E-3,1.85374E-1, 100.00
1.000000,138.000,   0.000,  63.84,   0.00,   0.00,0,2023398,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023398,2023400,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06340E-2,2.52993E-1, 100.00
1.000000,138.000,   0.000,  62.99,   0.00,   0.00,0,2023398,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2023398,2023401,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.31500E-3,1.68513E-1, 100.00
1.000000,138.000,   0.000,  62.53,   0.00,   0.00,0,2023398,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023402,2023403,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.39300E-3,1.18308E-1, 100.00
1.037500,138.000,   0.000,  80.10,   0.00,   0.00,0,2023402,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023407,2023406,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.17000E-4,1.24190E-2, 100.00
1.000000,138.000,   0.000, 542.84,   0.00,   0.00,0,2023407,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023410,2023409,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.85000E-4,2.56260E-2, 100.00
1.000000,138.000,   0.000, 325.35,   0.00,   0.00,0,2023410,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023409,2023411,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72000E-4,2.01530E-2, 100.00
1.006250,345.000,   0.000, 520.90,   0.00,   0.00,0,2023409,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023412,2023413,2023415,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.60231E-5,8.29164E-3, 100.00,4.83853E-4,4.66378E-2, 100.00,4.10195E-4,3.95381E-2, 100.00,1.02547943, -58.323016
1.000000,765.000,   0.000,1467.00,   0.00,   0.00,0,2023412,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000,   0.000,1417.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2023413,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023412,2023417,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.60000E-5,8.31100E-3, 100.00
0.993750,765.000,   0.000,1713.95,   0.00,   0.00,0,2023412,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2023412,2023418,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.41000E-4,1.10580E-2, 100.00
0.993750,765.000,   0.000,1711.24,   0.00,   0.00,0,2023412,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2023412,2023419,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.20000E-5,4.94600E-3, 100.00
0.993750,765.000,   0.000,1711.04,   0.00,   0.00,0,2023412,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2023414,2023413,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.29000E-4,3.60150E-2, 100.00
1.000000,138.000,   0.000, 379.75,   0.00,   0.00,0,2023414,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023425,2023426,2023427,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.03019E-4,4.40012E-2, 100.00,2.90988E-3,1.82126E-1, 100.00,4.83892E-3,3.02863E-1, 100.00,1.03367962, -67.627523
1.000000,345.000,   0.000, 401.50,   0.00,   0.00,0,2023425,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 376.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  25.00,   0.00,   0.00,0,2023426,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023432,2023431,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01000E-4,7.55600E-3, 100.00
1.012500,345.000,   0.000,1568.50,   0.00,   0.00,0,2023432,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2023431,2023434,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-5,6.70900E-3, 100.00
1.000000,765.000,   0.000,1436.70,   0.00,   0.00,0,2023431,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2023431,2023435,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26000E-4,9.87200E-3, 100.00
1.000000,765.000,   0.000,1214.30,   0.00,   0.00,0,2023431,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023433,2023432,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.14000E-4,2.64410E-2, 100.00
1.025000,138.000,   0.000, 504.56,   0.00,   0.00,0,2023433,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023437,2023436,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.58000E-4,3.01870E-2, 100.00
1.000000,138.000,   0.000, 417.90,   0.00,   0.00,0,2023437,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023443,2023442,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42000E-4,1.04970E-2, 100.00
1.000000,345.000,   0.000,1429.53,   0.00,   0.00,0,2023443,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2023442,2023445,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03000E-4,8.33600E-3, 100.00
1.037500,765.000,   0.000,1195.24,   0.00,   0.00,0,2023442,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023442,2023446,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67000E-4,1.39610E-2, 100.00
1.043750,765.000,   0.000,1193.76,   0.00,   0.00,0,2023442,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023442,2023447,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02000E-4,9.60200E-3, 100.00
1.043750,765.000,   0.000,1192.71,   0.00,   0.00,0,2023442,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023444,2023443,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.07000E-4,2.69470E-2, 100.00
1.000000,138.000,   0.000, 490.01,   0.00,   0.00,0,2023444,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023451,2023450,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19000E-4,9.35600E-3, 100.00
1.000000,345.000,   0.000,1455.05,   0.00,   0.00,0,2023451,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2023450,2023453,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,9.02000E-3, 100.00
1.000000,765.000,   0.000,1358.87,   0.00,   0.00,0,2023450,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023450,2023454,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28000E-4,9.95200E-3, 100.00
1.000000,765.000,   0.000,1357.49,   0.00,   0.00,0,2023450,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2023450,2023455,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.44000E-4,1.72660E-2, 100.00
1.000000,765.000,   0.000, 825.18,   0.00,   0.00,0,2023450,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023452,2023451,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56000E-4,2.79390E-2, 100.00
1.000000,138.000,   0.000, 405.16,   0.00,   0.00,0,2023452,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023451,2023456,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.48000E-4,5.13360E-2, 100.00
1.000000,345.000,   0.000, 270.55,   0.00,   0.00,0,2023451,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023458,2023459,2023460,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.05251E-3,1.65583E-1, 100.00,1.08038E-2,3.54069E-1, 100.00,5.05251E-3,1.65583E-1, 100.00,1.01986395, -61.020561
1.018750,138.000,   0.000, 205.70,   0.00,   0.00,0,2023458,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 102.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 102.90,   0.00,   0.00,0,2023459,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023458,2023462,2023463,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.71556E-3,1.61319E-1, 100.00,1.03023E-2,3.52440E-1, 100.00,4.71556E-3,1.61319E-1, 100.00,1.01998327, -61.115790
1.018750,138.000,   0.000, 205.20,   0.00,   0.00,0,2023458,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 102.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 102.60,   0.00,   0.00,0,2023462,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023458,2023465,2023466,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69973E-3,1.41120E-1, 100.00,8.01065E-3,3.05552E-1, 100.00,3.69973E-3,1.41120E-1, 100.00,1.03890456, -60.929250
1.000000,138.000,   0.000, 102.60,   0.00,   0.00,0,2023458,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  51.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  51.30,   0.00,   0.00,0,2023465,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023470,2023471,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.67900E-3,9.25590E-2, 100.00
1.000000,138.000,   0.000,  72.95,   0.00,   0.00,0,2023470,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023473,2023474,2023475,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.61256E-4,3.42342E-2, 100.00,2.37995E-3,1.45166E-1, 100.00,3.29678E-3,2.01089E-1, 100.00,1.01145002, -65.508218
1.000000,345.000,   0.000, 605.30,   0.00,   0.00,0,2023473,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 480.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0,2023474,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023473,2023477,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.33000E-4,4.38130E-2, 100.00
1.031250,345.000,   0.000, 331.50,   0.00,   0.00,0,2023473,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023473,2023478,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46000E-4,2.83850E-2, 100.00
1.037500,345.000,   0.000, 413.19,   0.00,   0.00,0,2023473,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023473,2023479,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03400E-3,5.53480E-2, 100.00
1.025000,345.000,   0.000, 271.88,   0.00,   0.00,0,2023473,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023474,2023480,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.43650E-2,6.68840E-1, 100.00
1.000000,138.000,   0.000,  22.04,   0.00,   0.00,0,2023474,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023474,2023481,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10330E-2,5.91230E-1, 100.00
1.000000,138.000,   0.000,  21.84,   0.00,   0.00,0,2023474,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023483,2023482,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.54000E-4,2.79810E-2, 100.00
1.000000,138.000,   0.000, 401.36,   0.00,   0.00,0,2023483,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023482,2023484,2023485,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.13048E-4,2.02794E-2, 100.00,6.26097E-4,3.81761E-2, 100.00,4.13048E-4,2.02794E-2, 100.00,1.03403619, -61.253830
1.000000,345.000,   0.000, 998.20,   0.00,   0.00,0,2023482,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 499.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 499.10,   0.00,   0.00,0,2023484,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023483,2023487,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.52700E-3,9.87260E-2, 100.00
1.000000,138.000,   0.000,  85.66,   0.00,   0.00,0,2023483,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023489,2023490,2023491,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.44497E-3,1.05559E-1, 100.00,7.32325E-3,2.24396E-1, 100.00,3.44497E-3,1.05559E-1, 100.00,0.97624770, -61.132491
1.075000,138.000,   0.000, 225.80,   0.00,   0.00,0,2023489,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 112.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 112.90,   0.00,   0.00,0,2023490,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023494,2023493,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.57000E-4,2.12730E-2, 100.00
1.006250,138.000,   0.000, 299.82,   0.00,   0.00,1,2023494,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023501,2023500,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.10000E-4,3.16410E-2, 100.00
1.000000,138.000,   0.000, 426.51,   0.00,   0.00,0,2023501,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2023500,2023502,2023503,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.89309E-4,2.83768E-2, 100.00,7.78618E-4,5.82412E-2, 100.00,4.89309E-4,2.83768E-2, 100.00,1.02954579, -60.299704
1.000000,345.000,   0.000,1012.00,   0.00,   0.00,0,2023500,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 506.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 506.00,   0.00,   0.00,0,2023502,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023505,2023506,2023508,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27841E-4,8.87814E-3, 100.00,5.09425E-4,3.53779E-2, 100.00,9.82740E-4,6.82479E-2, 100.00,1.02875363, -59.983053
1.000000,765.000,   0.000,1462.90,   0.00,   0.00,0,2023505,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000,   0.000,1437.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  25.00,   0.00,   0.00,0,2023506,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2023505,2023510,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.20000E-5,7.77700E-3, 100.00
1.000000,765.000,   0.000,1550.31,   0.00,   0.00,0,2023505,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023505,2023511,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38000E-4,1.09480E-2, 100.00
1.000000,765.000,   0.000,1547.96,   0.00,   0.00,0,2023505,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2023505,2023512,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.60000E-5,7.22700E-3, 100.00
1.000000,765.000,   0.000,1547.92,   0.00,   0.00,0,2023505,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2023505,2023513,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.50000E-4,1.38250E-2, 100.00
1.000000,765.000,   0.000, 772.06,   0.00,   0.00,0,2023505,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2023507,2023506,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.91000E-4,2.66130E-2, 100.00
1.006250,138.000,   0.000, 395.47,   0.00,   0.00,1,2023507,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025005,2025004,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,3.17930E-2, 100.00
1.006250,138.000,   0.000, 423.48,   0.00,   0.00,1,2025005,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025009,2025010,2025011,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.92495E-4,3.16000E-2, 100.00,2.58234E-3,1.65691E-1, 100.00,3.97397E-3,2.54982E-1, 100.00,1.03114482, -67.705272
1.000000,345.000,   0.000, 479.10,   0.00,   0.00,0,2025009,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 404.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,2025010,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025019,2025020,2025021,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.21590E-3,2.79944E-1, 100.00,1.97130E-2,5.98805E-1, 100.00,9.21590E-3,2.79944E-1, 100.00,1.02746474, -67.706740
1.000000,138.000,   0.000, 102.10,   0.00,   0.00,0,2025019,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  51.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  51.10,   0.00,   0.00,0,2025020,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025031,2025030,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.11000E-4,3.18910E-2, 100.00
1.012500,138.000,   0.000, 461.63,   0.00,   0.00,1,2025031,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025048,2025049,2025050,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.36896E-4,2.82101E-2, 100.00,2.55410E-3,1.64917E-1, 100.00,3.05206E-3,1.97070E-1, 100.00,1.03319743, -69.543176
1.000000,345.000,   0.000, 445.10,   0.00,   0.00,0,2025048,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 395.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  50.00,   0.00,   0.00,0,2025049,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025059,2025060,2025061,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.45441E-4,8.86452E-3, 100.00,6.98190E-4,4.25541E-2, 100.00,8.02666E-4,4.89219E-2, 100.00,1.03495417, -70.421880
1.000000,345.000,   0.000, 615.80,   0.00,   0.00,0,2025059,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 515.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2025060,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025065,2025064,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.42000E-4,4.05900E-2, 100.00
1.025000,138.000,   0.000, 411.93,   0.00,   0.00,1,2025065,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025104,2025103,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.61000E-4,1.79860E-2, 100.00
1.000000,138.000,   0.000, 508.53,   0.00,   0.00,0,2025104,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025109,2025108,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.11000E-4,1.45770E-2, 100.00
1.006250,138.000,   0.000, 393.86,   0.00,   0.00,1,2025109,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025139,2025138,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.03000E-4,3.00050E-2, 100.00
1.012500,138.000,   0.000, 384.88,   0.00,   0.00,1,2025139,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025143,2025142,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.18000E-4,2.89880E-2, 100.00
1.012500,138.000,   0.000, 432.00,   0.00,   0.00,0,2025143,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025156,2025157,2025158,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.77058E-4,2.49563E-2, 100.00,2.10617E-3,1.39401E-1, 100.00,2.43886E-3,1.61421E-1, 100.00,1.01986670, -75.727086
1.000000,345.000,   0.000, 558.70,   0.00,   0.00,0,2025156,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 483.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,2025157,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025169,2025168,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.01000E-4,3.86080E-2, 100.00
1.012500,138.000,   0.000, 362.23,   0.00,   0.00,1,2025169,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025185,2025184,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.08000E-4,2.47770E-2, 100.00
1.012500,138.000,   0.000, 503.80,   0.00,   0.00,0,2025185,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025195,2025194,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.71000E-4,2.59200E-2, 100.00
1.100000,138.000,   0.000, 543.13,   0.00,   0.00,1,2025195,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025198,2025197,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.94000E-4,2.73900E-2, 100.00
1.000000,138.000,   0.000, 485.09,   0.00,   0.00,0,2025198,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025261,2025262,2025263,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25045E-2,3.00001E-1, 100.00,2.30415E-2,5.52801E-1, 100.00,1.25045E-2,3.00001E-1, 100.00,1.02370847, -78.261017
1.000000,138.000,   0.000, 102.10,   0.00,   0.00,0,2025261,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  51.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  51.00,   0.00,   0.00,0,2025262,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025267,2025266,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.39000E-4,1.92750E-2, 100.00
1.043750,138.000,   0.000, 568.01,   0.00,   0.00,1,2025267,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025288,2025287,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.98000E-4,3.22250E-2, 100.00
1.000000,138.000,   0.000, 495.54,   0.00,   0.00,0,2025288,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025303,2025302,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.36000E-4,2.50910E-2, 100.00
1.037500,138.000,   0.000, 533.21,   0.00,   0.00,1,2025303,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025310,2025309,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.99000E-4,1.97850E-2, 100.00
1.018750,138.000,   0.000, 632.16,   0.00,   0.00,1,2025310,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025310,2025309,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.99000E-4,1.97850E-2, 100.00
1.018750,138.000,   0.000, 632.16,   0.00,   0.00,0,2025310,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025310,2025309,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.99000E-4,1.97850E-2, 100.00
1.018750,138.000,   0.000, 632.16,   0.00,   0.00,1,2025310,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025333,2025332,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.18000E-4,2.77410E-2, 100.00
1.012500,138.000,   0.000, 478.46,   0.00,   0.00,1,2025333,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025402,2025401,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.81000E-4,2.26400E-2, 100.00
1.050000,138.000,   0.000, 536.89,   0.00,   0.00,0,2025402,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025426,2025425,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.32000E-4,2.34440E-2, 100.00
1.000000,138.000,   0.000, 558.65,   0.00,   0.00,0,2025426,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025438,2025437,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.13000E-4,3.23500E-2, 100.00
1.000000,138.000,   0.000, 469.22,   0.00,   0.00,0,2025438,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025458,2025459,2025460,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.64763E-4,2.42129E-2, 100.00,1.50750E-3,1.00067E-1, 100.00,1.95066E-3,1.29485E-1, 100.00,1.02073837, -78.274686
1.000000,345.000,   0.000, 535.80,   0.00,   0.00,0,2025458,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 510.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2025459,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025474,2025473,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.94000E-4,1.90900E-2, 100.00
1.100000,138.000,   0.000, 629.99,   0.00,   0.00,1,2025474,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025474,2025473,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.94000E-4,1.90900E-2, 100.00
1.043750,138.000,   0.000, 629.99,   0.00,   0.00,0,2025474,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025474,2025473,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.94000E-4,1.90900E-2, 100.00
1.043750,138.000,   0.000, 629.99,   0.00,   0.00,0,2025474,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025482,2025481,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.56000E-4,2.14040E-2, 100.00
1.037500,138.000,   0.000, 565.33,   0.00,   0.00,0,2025482,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025490,2025489,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.72000E-4,2.43770E-2, 100.00
1.018750,138.000,   0.000, 623.91,   0.00,   0.00,0,2025490,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025490,2025489,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.72000E-4,2.43770E-2, 100.00
1.100000,138.000,   0.000, 623.91,   0.00,   0.00,1,2025490,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025490,2025489,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.72000E-4,2.43770E-2, 100.00
1.100000,138.000,   0.000, 623.91,   0.00,   0.00,1,2025490,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025491,2025492,2025493,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04460E-2,3.39064E-1, 100.00,1.99625E-2,6.47956E-1, 100.00,1.04460E-2,3.39064E-1, 100.00,1.02343280, -76.862374
1.000000,138.000,   0.000, 101.90,   0.00,   0.00,0,2025491,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.90,   0.00,   0.00,0,2025492,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025558,2025557,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.58000E-4,3.35360E-2, 100.00
1.031250,138.000,   0.000, 461.86,   0.00,   0.00,1,2025558,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025576,2025575,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.92000E-4,3.62380E-2, 100.00
1.043750,138.000,   0.000, 459.85,   0.00,   0.00,1,2025576,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025594,2025595,2025596,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.77371E-4,1.40033E-2, 100.00,9.75464E-4,7.70125E-2, 100.00,1.05581E-3,8.33561E-2, 100.00,1.01734525, -77.436444
1.000000,345.000,   0.000, 680.00,   0.00,   0.00,0,2025594,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 730.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2025595,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025633,2025632,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.89000E-4,2.69810E-2, 100.00
1.100000,138.000,   0.000, 543.10,   0.00,   0.00,1,2025633,1.100000,0.900000,1.062000,1.012000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025640,2025639,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.23000E-4,3.96870E-2, 100.00
1.000000,138.000,   0.000, 442.60,   0.00,   0.00,0,2025640,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025666,2025667,2025668,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.89908E-3,2.65940E-1, 100.00,1.48188E-2,4.98906E-1, 100.00,7.89908E-3,2.65940E-1, 100.00,1.01622289, -79.436072
1.000000,138.000,   0.000, 100.40,   0.00,   0.00,0,2025666,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.20,   0.00,   0.00,0,2025667,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025674,2025675,2025676,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.78581E-4,3.70974E-2, 100.00,2.68857E-3,1.46981E-1, 100.00,5.87501E-3,3.21181E-1, 100.00,0.96106816, -87.695386
1.000000,345.000,   0.000, 565.70,   0.00,   0.00,0,2025674,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 490.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,2025675,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025714,2025713,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.04000E-4,1.90700E-2, 100.00
1.100000,138.000,   0.000, 690.00,   0.00,   0.00,1,2025714,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025730,2025729,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.53000E-4,3.36880E-2, 100.00
1.000000,138.000,   0.000, 485.64,   0.00,   0.00,0,2025730,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025759,2025760,2025761,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.39898E-3,1.44520E-1, 100.00,1.05980E-2,2.92528E-1, 100.00,5.39898E-3,1.44520E-1, 100.00,1.02162948, -79.901468
1.000000,138.000,   0.000, 222.60,   0.00,   0.00,0,2025759,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 111.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 111.30,   0.00,   0.00,0,2025760,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025767,2025768,2025769,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.07228E-4,3.27260E-2, 100.00,2.80608E-3,1.51231E-1, 100.00,4.10091E-3,2.21015E-1, 100.00,1.01947060, -79.532539
1.000000,345.000,   0.000, 594.30,   0.00,   0.00,0,2025767,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 468.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.40,   0.00,   0.00,0,2025768,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025774,2025775,2025776,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.63546E-4,2.73373E-2, 100.00,2.36068E-3,1.77514E-1, 100.00,2.45750E-3,1.84795E-1, 100.00,1.02551842, -72.053228
1.000000,345.000,   0.000, 447.00,   0.00,   0.00,0,2025774,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 297.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,2025775,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025803,2025804,2025805,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.84602E-4,2.75388E-2, 100.00,1.92255E-3,1.37662E-1, 100.00,3.07606E-3,2.20257E-1, 100.00,1.00300577, -82.000363
1.000000,345.000,   0.000, 511.50,   0.00,   0.00,0,2025803,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 486.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2025804,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025812,2025811,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.06000E-4,3.21170E-2, 100.00
1.075000,138.000,   0.000, 482.47,   0.00,   0.00,0,2025812,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025825,2025824,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31000E-4,9.94000E-3, 100.00
1.006250,345.000,   0.000,1461.46,   0.00,   0.00,1,2025825,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2025824,2025829,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.20000E-5,6.04500E-3, 100.00
1.000000,765.000,   0.000,1852.31,   0.00,   0.00,0,2025824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025824,2025830,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40000E-5,4.61700E-3, 100.00
1.000000,765.000,   0.000,1851.18,   0.00,   0.00,0,2025824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025824,2025831,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07000E-4,8.71900E-3, 100.00
1.000000,765.000,   0.000, 967.77,   0.00,   0.00,0,2025824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025825,2025826,2025827,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.15819E-4,2.99376E-2, 100.00,1.75663E-3,1.01953E-1, 100.00,3.50326E-3,2.03325E-1, 100.00,1.02187415, -79.319218
1.000000,345.000,   0.000, 574.20,   0.00,   0.00,0,2025825,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 499.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000,  75.00,   0.00,   0.00,0,2025826,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025833,2025832,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.43000E-4,1.86200E-2, 100.00
1.000000,138.000,   0.000, 324.00,   0.00,   0.00,0,2025833,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025832,2025834,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.09000E-4,2.34910E-2, 100.00
1.000000,345.000,   0.000, 518.59,   0.00,   0.00,0,2025832,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025836,2025837,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.24600E-3,1.39813E-1, 100.00
1.012500,138.000,   0.000,  96.28,   0.00,   0.00,0,2025836,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025844,2025843,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.27000E-4,2.22170E-2, 100.00
1.000000,138.000,   0.000, 287.24,   0.00,   0.00,0,2025844,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025843,2025845,2025846,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.09338E-4,2.41807E-2, 100.00,8.18677E-4,4.47461E-2, 100.00,5.09338E-4,2.41807E-2, 100.00,1.03588702, -64.493321
1.000000,345.000,   0.000,1046.70,   0.00,   0.00,0,2025843,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 523.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 523.30,   0.00,   0.00,0,2025845,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025851,2025850,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.19000E-4,2.79830E-2, 100.00
1.006250,138.000,   0.000, 380.37,   0.00,   0.00,0,2025851,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025850,2025852,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.07000E-4,2.71230E-2, 100.00
1.037500,345.000,   0.000, 489.63,   0.00,   0.00,0,2025850,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025853,2025854,2025855,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56432E-3,9.25267E-2, 100.00,4.74971E-3,1.71381E-1, 100.00,2.56432E-3,9.25267E-2, 100.00,1.03642095, -76.739396
0.987500,138.000,   0.000, 284.60,   0.00,   0.00,0,2025853,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 142.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 142.30,   0.00,   0.00,0,2025854,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025859,2025860,2025861,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.03519E-4,1.66420E-2, 100.00,1.77269E-3,9.71967E-2, 100.00,1.99677E-3,1.09484E-1, 100.00,1.03636166, -67.458159
1.000000,345.000,   0.000, 428.80,   0.00,   0.00,0,2025859,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 353.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0,2025860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025859,2025863,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.98000E-4,2.62920E-2, 100.00
1.000000,345.000,   0.000, 470.02,   0.00,   0.00,0,2025859,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025865,2025864,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38000E-4,1.08470E-2, 100.00
1.006250,345.000,   0.000,1285.24,   0.00,   0.00,1,2025865,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2025864,2025867,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-4,8.02600E-3, 100.00
1.025000,765.000,   0.000,1356.50,   0.00,   0.00,0,2025864,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2025864,2025868,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,8.25800E-3, 100.00
1.025000,765.000,   0.000,1355.43,   0.00,   0.00,0,2025864,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025866,2025865,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.24000E-4,1.54950E-2, 100.00
1.006250,138.000,   0.000, 384.63,   0.00,   0.00,1,2025866,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025870,2025869,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.13000E-4,2.50060E-2, 100.00
1.000000,138.000,   0.000, 289.80,   0.00,   0.00,0,2025870,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025869,2025871,2025872,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.08259E-4,2.51847E-2, 100.00,8.16517E-4,4.90815E-2, 100.00,5.08259E-4,2.51847E-2, 100.00,1.03330696, -69.269503
1.000000,345.000,   0.000, 942.50,   0.00,   0.00,0,2025869,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 471.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 471.30,   0.00,   0.00,0,2025871,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025875,2025874,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.31000E-4,1.81240E-2, 100.00
1.012500,138.000,   0.000, 617.57,   0.00,   0.00,0,2025875,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025875,2025874,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.31000E-4,1.81240E-2, 100.00
1.012500,138.000,   0.000, 617.57,   0.00,   0.00,0,2025875,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025875,2025874,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.31000E-4,1.81240E-2, 100.00
1.012500,138.000,   0.000, 617.57,   0.00,   0.00,1,2025875,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025877,2025876,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.40000E-5,7.07500E-3, 100.00
1.031250,345.000,   0.000,1609.63,   0.00,   0.00,0,2025877,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2025877,2025876,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.40000E-5,7.07500E-3, 100.00
1.031250,345.000,   0.000,1609.63,   0.00,   0.00,0,2025877,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2025877,2025876,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.40000E-5,7.07500E-3, 100.00
1.031250,345.000,   0.000,1609.63,   0.00,   0.00,1,2025877,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2025878,2025877,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.72000E-4,3.11990E-2, 100.00
1.043750,138.000,   0.000, 537.48,   0.00,   0.00,1,2025878,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025880,2025881,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.45900E-3,1.58981E-1, 100.00
1.000000,138.000,   0.000,  97.91,   0.00,   0.00,0,2025880,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2025885,2025884,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.90000E-5,3.60600E-3, 100.00
1.000000,345.000,   0.000,1510.81,   0.00,   0.00,0,2025885,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2025884,2025887,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.50000E-5,7.65900E-3, 100.00
1.000000,765.000,   0.000,1602.23,   0.00,   0.00,0,2025884,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025886,2025885,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.02000E-4,2.42580E-2, 100.00
1.000000,138.000,   0.000, 340.85,   0.00,   0.00,0,2025886,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025888,2025889,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.26100E-3,8.88020E-2, 100.00
1.050000,138.000,   0.000, 107.05,   0.00,   0.00,0,2025888,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025891,2025892,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.24200E-3,1.42156E-1, 100.00
1.000000,138.000,   0.000,  89.16,   0.00,   0.00,0,2025891,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025895,2025894,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.09000E-4,2.51370E-2, 100.00
1.000000,138.000,   0.000, 382.14,   0.00,   0.00,0,2025895,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025894,2025896,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.74000E-4,3.23880E-2, 100.00
1.000000,345.000,   0.000, 444.86,   0.00,   0.00,0,2025894,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2025902,2025901,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35000E-4,1.04810E-2, 100.00
1.000000,345.000,   0.000,1469.73,   0.00,   0.00,0,2025902,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2025901,2025904,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07000E-4,8.31900E-3, 100.00
1.025000,765.000,   0.000,1365.79,   0.00,   0.00,0,2025901,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2025901,2025905,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,8.70400E-3, 100.00
1.025000,765.000,   0.000,1364.74,   0.00,   0.00,0,2025901,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025901,2025906,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.90000E-5,5.83100E-3, 100.00
1.025000,765.000,   0.000,1363.66,   0.00,   0.00,0,2025901,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025901,2025907,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19000E-4,8.72700E-3, 100.00
1.025000,765.000,   0.000,1360.05,   0.00,   0.00,0,2025901,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025901,2025908,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.30000E-5,5.82700E-3, 100.00
1.025000,765.000,   0.000,1359.67,   0.00,   0.00,0,2025901,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025903,2025902,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.96000E-4,3.32480E-2, 100.00
1.000000,138.000,   0.000, 368.94,   0.00,   0.00,0,2025903,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025910,2025911,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.35800E-3,1.73074E-1, 100.00
1.000000,138.000,   0.000,  71.67,   0.00,   0.00,0,2025910,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025913,2025914,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.29600E-3,2.04094E-1, 100.00
1.000000,138.000,   0.000,  82.64,   0.00,   0.00,0,2025913,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2025919,2025920,2025921,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.42223E-4,3.14544E-2, 100.00,2.24481E-3,1.30222E-1, 100.00,3.02299E-3,1.75364E-1, 100.00,1.02564671, -77.494770
1.000000,345.000,   0.000, 562.00,   0.00,   0.00,0,2025919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 462.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2025920,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025919,2025923,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.78000E-4,3.58800E-2, 100.00
1.000000,345.000,   0.000, 468.40,   0.00,   0.00,0,2025919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2025919,2025924,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.69000E-4,3.08150E-2, 100.00
1.000000,345.000,   0.000, 467.40,   0.00,   0.00,0,2025919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025919,2025925,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.51000E-4,3.48190E-2, 100.00
1.000000,345.000,   0.000, 466.15,   0.00,   0.00,0,2025919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2025919,2025926,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.26000E-4,2.39210E-2, 100.00
1.000000,345.000,   0.000, 463.61,   0.00,   0.00,0,2025919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025931,2025930,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.15000E-4,1.79570E-2, 100.00
1.000000,138.000,   0.000, 568.82,   0.00,   0.00,0,2025931,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025930,2025932,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.94000E-4,2.40400E-2, 100.00
1.000000,345.000,   0.000, 379.54,   0.00,   0.00,0,2025930,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2025931,2025933,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.56700E-3,1.77311E-1, 100.00
1.000000,138.000,   0.000,  41.87,   0.00,   0.00,0,2025931,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025935,2025934,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.70000E-4,2.93350E-2, 100.00
1.012500,138.000,   0.000, 371.28,   0.00,   0.00,0,2025935,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025937,2025938,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.24000E-4,1.70550E-2, 100.00
1.000000,138.000,   0.000, 444.60,   0.00,   0.00,0,2025937,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025939,2025940,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.81900E-3,1.12375E-1, 100.00
1.031250,138.000,   0.000,  99.89,   0.00,   0.00,0,2025939,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025939,2025941,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.94010E-2,1.00158E0, 100.00
1.000000,138.000,   0.000,  11.05,   0.00,   0.00,0,2025939,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025946,2025945,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.41000E-4,3.12330E-2, 100.00
1.000000,138.000,   0.000, 356.29,   0.00,   0.00,0,2025946,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025945,2025947,2025948,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.55509E-4,3.50503E-2, 100.00,1.71102E-3,7.69082E-2, 100.00,9.55509E-4,3.50503E-2, 100.00,1.02680940, -68.755990
1.006250,345.000,   0.000, 620.30,   0.00,   0.00,0,2025945,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 310.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 310.10,   0.00,   0.00,0,2025947,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025945,2025950,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.82000E-4,3.94270E-2, 100.00
1.000000,345.000,   0.000, 358.32,   0.00,   0.00,0,2025945,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2025945,2025951,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.76000E-4,2.78140E-2, 100.00
1.006250,345.000,   0.000, 348.08,   0.00,   0.00,0,2025945,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025945,2025954,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.45000E-4,3.89970E-2, 100.00
1.006250,345.000,   0.000, 308.95,   0.00,   0.00,0,2025945,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2025946,2025952,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.12870E-2,2.66302E-1, 100.00
1.000000,138.000,   0.000,  59.81,   0.00,   0.00,0,2025946,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025946,2025953,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.57300E-3,2.23478E-1, 100.00
1.012500,138.000,   0.000,  55.88,   0.00,   0.00,0,2025946,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025946,2025955,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.19680E-2,1.15989E0, 100.00
1.000000,138.000,   0.000,  11.21,   0.00,   0.00,0,2025946,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025959,2025960,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02750E-2,2.65859E-1, 100.00
1.000000,138.000,   0.000,  59.64,   0.00,   0.00,0,2025959,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2025959,2025961,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.90700E-3,1.56234E-1, 100.00
1.000000,138.000,   0.000,  59.41,   0.00,   0.00,0,2025959,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025962,2025963,2025964,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.12781E-3,1.08692E-1, 100.00,8.52743E-3,2.24542E-1, 100.00,4.12781E-3,1.08692E-1, 100.00,0.99982023, -68.381298
1.031250,138.000,   0.000, 244.90,   0.00,   0.00,0,2025962,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 122.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 122.50,   0.00,   0.00,0,2025963,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025967,2025966,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.54000E-4,2.83720E-2, 100.00
1.000000,138.000,   0.000, 252.64,   0.00,   0.00,0,2025967,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025966,2025968,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.07000E-4,2.99690E-2, 100.00
1.043750,345.000,   0.000, 456.24,   0.00,   0.00,0,2025966,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025967,2025969,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.08980E-2,3.51306E-1, 100.00
1.043750,138.000,   0.000,  54.44,   0.00,   0.00,0,2025967,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025967,2025970,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.17350E-2,1.73373E0, 100.00
1.062500,138.000,   0.000,   8.97,   0.00,   0.00,0,2025967,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025973,2025972,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.70000E-4,3.21270E-2, 100.00
1.006250,138.000,   0.000, 438.22,   0.00,   0.00,0,2025973,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025974,2025975,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.96600E-3,6.05030E-2, 100.00
1.000000,138.000,   0.000, 171.60,   0.00,   0.00,0,2025974,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2025979,2025980,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.76100E-3,7.72590E-2, 100.00
1.000000,138.000,   0.000,  88.42,   0.00,   0.00,0,2025979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2025985,2025984,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.35000E-4,2.78370E-2, 100.00
1.000000,138.000,   0.000, 540.48,   0.00,   0.00,0,2025985,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025988,2025987,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46000E-4,1.14710E-2, 100.00
1.025000,345.000,   0.000,1593.68,   0.00,   0.00,1,2025988,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2025988,2025987,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46000E-4,1.14710E-2, 100.00
1.025000,345.000,   0.000,1593.68,   0.00,   0.00,1,2025988,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2025989,2025988,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.36000E-4,1.86670E-2, 100.00
1.012500,138.000,   0.000, 624.56,   0.00,   0.00,1,2025989,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025989,2025988,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.36000E-4,1.86670E-2, 100.00
1.012500,138.000,   0.000, 624.56,   0.00,   0.00,1,2025989,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025989,2025988,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.36000E-4,1.86670E-2, 100.00
1.012500,138.000,   0.000, 624.56,   0.00,   0.00,1,2025989,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2025990,2025991,2025992,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.22029E-4,2.48585E-2, 100.00,2.83285E-3,1.34898E-1, 100.00,3.82343E-3,1.82068E-1, 100.00,1.02423348, -73.182005
1.000000,345.000,   0.000, 444.40,   0.00,   0.00,0,2025990,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 419.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2025991,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2025994,2025995,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.48900E-3,6.34760E-2, 100.00
1.056250,138.000,   0.000, 195.00,   0.00,   0.00,0,2025994,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2025999,2026000,2026001,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.33807E-4,2.33499E-2, 100.00,2.09093E-3,1.12546E-1, 100.00,2.87014E-3,1.54487E-1, 100.00,1.02441749, -79.990194
1.000000,345.000,   0.000, 576.30,   0.00,   0.00,0,2025999,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 551.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  25.00,   0.00,   0.00,0,2026000,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2026003,2026004,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.04400E-3,7.05800E-2, 100.00
1.000000,138.000,   0.000, 195.00,   0.00,   0.00,0,2026003,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2026005,2026006,2026007,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.53907E-4,1.63201E-2, 100.00,2.26003E-3,1.04219E-1, 100.00,2.20446E-3,1.01657E-1, 100.00,1.03427996, -72.885002
1.000000,345.000,   0.000, 712.30,   0.00,   0.00,0,2026005,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 562.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,2026006,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2026011,2026010,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.06000E-4,3.69660E-2, 100.00
1.006250,138.000,   0.000, 341.99,   0.00,   0.00,1,2026011,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026010,2026012,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.11000E-4,1.57710E-2, 100.00
1.031250,345.000,   0.000, 505.96,   0.00,   0.00,0,2026010,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026015,2026014,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.72000E-4,1.12860E-2, 100.00
1.037500,345.000,   0.000,1517.25,   0.00,   0.00,1,2026015,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026014,2026017,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-5,7.52200E-3, 100.00
1.000000,765.000,   0.000,1699.55,   0.00,   0.00,0,2026014,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026014,2026018,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-4,9.12400E-3, 100.00
1.000000,765.000,   0.000,1696.63,   0.00,   0.00,0,2026014,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026014,2026019,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,8.49700E-3, 100.00
1.000000,765.000,   0.000,1695.49,   0.00,   0.00,0,2026014,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026014,2026020,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.30000E-5,6.34900E-3, 100.00
1.000000,765.000,   0.000,1695.05,   0.00,   0.00,0,2026014,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026016,2026015,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.76000E-4,2.30400E-2, 100.00
1.031250,138.000,   0.000, 522.12,   0.00,   0.00,1,2026016,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026023,2026022,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.59000E-4,2.71800E-2, 100.00
1.062500,138.000,   0.000, 494.08,   0.00,   0.00,0,2026023,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026029,2026030,2026031,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.09100E-3,8.39474E-2, 100.00,6.61784E-3,1.79732E-1, 100.00,3.09100E-3,8.39474E-2, 100.00,1.03768743, -77.084946
0.987500,138.000,   0.000, 275.20,   0.00,   0.00,0,2026029,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 137.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 137.60,   0.00,   0.00,0,2026030,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2026036,2026035,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.90000E-5,7.21700E-3, 100.00
1.056250,345.000,   0.000,1516.32,   0.00,   0.00,1,2026036,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026035,2026038,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-5,5.97700E-3, 100.00
1.000000,765.000,   0.000,1524.88,   0.00,   0.00,0,2026035,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2026035,2026039,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.70000E-5,4.45200E-3, 100.00
1.000000,765.000,   0.000,1524.84,   0.00,   0.00,0,2026035,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026035,2026040,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36000E-4,1.14720E-2, 100.00
1.000000,765.000,   0.000,1345.21,   0.00,   0.00,0,2026035,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026037,2026036,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.07000E-4,3.96100E-2, 100.00
1.100000,138.000,   0.000, 434.98,   0.00,   0.00,1,2026037,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026041,2026042,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.06300E-3,1.10989E-1, 100.00
1.000000,138.000,   0.000,  98.53,   0.00,   0.00,0,2026041,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2026041,2026043,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70540E-2,9.58814E-1, 100.00
1.000000,138.000,   0.000,  13.00,   0.00,   0.00,0,2026041,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026046,2026047,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.38400E-3,7.39060E-2, 100.00
1.000000,138.000,   0.000, 195.00,   0.00,   0.00,0,2026046,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026049,2026048,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,1.03490E-2, 100.00
1.000000,345.000,   0.000,1401.81,   0.00,   0.00,0,2026049,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026048,2026051,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.70000E-5,6.26700E-3, 100.00
1.000000,765.000,   0.000,1471.60,   0.00,   0.00,0,2026048,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026048,2026052,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.16000E-4,9.96500E-3, 100.00
1.050000,765.000,   0.000,1471.33,   0.00,   0.00,0,2026048,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026048,2026053,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21000E-4,9.06600E-3, 100.00
1.050000,765.000,   0.000,1470.72,   0.00,   0.00,0,2026048,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026050,2026049,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.95000E-4,2.44080E-2, 100.00
1.000000,138.000,   0.000, 274.24,   0.00,   0.00,0,2026050,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026055,2026054,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.34000E-4,2.05730E-2, 100.00
1.000000,138.000,   0.000, 325.50,   0.00,   0.00,0,2026055,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026055,2026056,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.34100E-3,1.51071E-1, 100.00
1.025000,138.000,   0.000,  78.79,   0.00,   0.00,0,2026055,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026059,2026058,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33000E-4,1.05800E-2, 100.00
1.025000,345.000,   0.000,1464.46,   0.00,   0.00,1,2026059,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026058,2026061,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.10000E-5,7.91500E-3, 100.00
1.012500,765.000,   0.000,1492.14,   0.00,   0.00,0,2026058,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026058,2026062,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,9.29400E-3, 100.00
1.000000,765.000,   0.000,1490.38,   0.00,   0.00,0,2026058,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026058,2026063,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.90000E-5,7.77900E-3, 100.00
1.012500,765.000,   0.000,1490.03,   0.00,   0.00,0,2026058,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026058,2026064,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68000E-4,1.23630E-2, 100.00
1.006250,765.000,   0.000,1076.70,   0.00,   0.00,0,2026058,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026060,2026059,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.50000E-4,3.13450E-2, 100.00
1.018750,138.000,   0.000, 498.16,   0.00,   0.00,0,2026060,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026065,2026066,2026067,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.37971E-3,1.11901E-1, 100.00,6.10565E-3,2.02155E-1, 100.00,3.37971E-3,1.11901E-1, 100.00,1.02334845, -76.768060
1.000000,138.000,   0.000, 144.90,   0.00,   0.00,0,2026065,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  72.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  72.40,   0.00,   0.00,0,2026066,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2026065,2026069,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27370E-2,3.47084E-1, 100.00
1.000000,138.000,   0.000,  30.46,   0.00,   0.00,0,2026065,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026072,2026071,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-4,2.26870E-2, 100.00
1.000000,138.000,   0.000, 398.16,   0.00,   0.00,0,2026072,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026071,2026073,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.73000E-4,3.93780E-2, 100.00
1.012500,345.000,   0.000, 320.33,   0.00,   0.00,0,2026071,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026072,2026074,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.67990E-2,8.06912E-1, 100.00
1.037500,138.000,   0.000,  25.64,   0.00,   0.00,0,2026072,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026076,2026075,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-4,3.33120E-2, 100.00
1.050000,138.000,   0.000, 501.06,   0.00,   0.00,1,2026076,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026075,2026077,2026078,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.70554E-4,3.86110E-2, 100.00,1.54111E-3,8.41462E-2, 100.00,8.70554E-4,3.86110E-2, 100.00,0.98635678, -74.889963
1.031250,345.000,   0.000, 707.50,   0.00,   0.00,0,2026075,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 353.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 353.70,   0.00,   0.00,0,2026077,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2026084,2026083,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.25000E-4,3.00020E-2, 100.00
1.006250,138.000,   0.000, 423.78,   0.00,   0.00,0,2026084,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026083,2026085,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.52000E-4,3.33100E-2, 100.00
1.000000,345.000,   0.000, 396.32,   0.00,   0.00,0,2026083,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026083,2026086,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.15000E-4,3.44360E-2, 100.00
1.000000,345.000,   0.000, 278.71,   0.00,   0.00,0,2026083,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026088,2026087,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.19000E-4,2.90010E-2, 100.00
1.000000,138.000,   0.000, 311.37,   0.00,   0.00,0,2026088,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026087,2026089,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.70000E-4,2.55450E-2, 100.00
1.050000,345.000,   0.000, 503.53,   0.00,   0.00,0,2026087,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026091,2026090,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.71000E-4,3.34190E-2, 100.00
1.006250,138.000,   0.000, 389.66,   0.00,   0.00,0,2026091,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026092,2026093,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.74700E-3,2.81294E-1, 100.00
1.000000,138.000,   0.000,  81.40,   0.00,   0.00,0,2026092,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026095,2026094,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19000E-4,8.74200E-3, 100.00
1.100000,345.000,   0.000,1652.58,   0.00,   0.00,1,2026095,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026095,2026094,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19000E-4,8.74200E-3, 100.00
1.056250,345.000,   0.000,1652.58,   0.00,   0.00,0,2026095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026095,2026094,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19000E-4,8.74200E-3, 100.00
1.056250,345.000,   0.000,1652.58,   0.00,   0.00,0,2026095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026094,2026097,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-4,8.94400E-3, 100.00
1.018750,765.000,   0.000,1684.78,   0.00,   0.00,0,2026094,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026094,2026098,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17000E-4,8.28800E-3, 100.00
1.018750,765.000,   0.000,1682.29,   0.00,   0.00,0,2026094,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026094,2026099,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,7.95500E-3, 100.00
1.018750,765.000,   0.000,1682.03,   0.00,   0.00,0,2026094,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026094,2026100,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.60000E-5,5.51500E-3, 100.00
1.012500,765.000,   0.000,1679.27,   0.00,   0.00,0,2026094,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026094,2026101,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.20000E-5,7.35600E-3, 100.00
1.012500,765.000,   0.000,1676.40,   0.00,   0.00,0,2026094,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2026094,2026102,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.60000E-5,7.31500E-3, 100.00
1.000000,765.000,   0.000,1675.98,   0.00,   0.00,0,2026094,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026096,2026095,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.36000E-4,3.34620E-2, 100.00
1.018750,138.000,   0.000, 441.53,   0.00,   0.00,1,2026096,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026105,2026104,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.25000E-4,3.62980E-2, 100.00
1.000000,138.000,   0.000, 426.98,   0.00,   0.00,0,2026105,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026105,2026106,2026107,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.07674E-3,1.25293E-1, 100.00,7.56525E-3,2.32507E-1, 100.00,4.07674E-3,1.25293E-1, 100.00,1.02451368, -75.146770
1.000000,138.000,   0.000, 192.60,   0.00,   0.00,0,2026105,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  96.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  96.30,   0.00,   0.00,0,2026106,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2026109,2026110,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.70900E-3,2.02014E-1, 100.00
1.000000,138.000,   0.000,  85.47,   0.00,   0.00,0,2026109,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026112,2026113,2026114,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.72386E-4,2.61031E-2, 100.00,3.30750E-3,1.50836E-1, 100.00,4.14952E-3,1.89235E-1, 100.00,1.03288592, -67.805119
1.000000,345.000,   0.000, 506.70,   0.00,   0.00,0,2026112,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 356.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,2026113,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2026112,2026116,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.81000E-4,3.10130E-2, 100.00
1.000000,345.000,   0.000, 505.29,   0.00,   0.00,0,2026112,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026112,2026117,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.93000E-4,2.54370E-2, 100.00
1.000000,345.000,   0.000, 421.52,   0.00,   0.00,0,2026112,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026119,2026120,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70900E-3,5.28970E-2, 100.00
1.000000,138.000,   0.000, 117.00,   0.00,   0.00,0,2026119,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026119,2026121,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.53940E-2,1.00564E0, 100.00
1.012500,138.000,   0.000,  14.76,   0.00,   0.00,0,2026119,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026119,2026122,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.05300E-3,3.12638E-1, 100.00
1.018750,138.000,   0.000,  38.53,   0.00,   0.00,0,2026119,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026126,2026125,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-5,3.45100E-3, 100.00
1.018750,345.000,   0.000,1827.89,   0.00,   0.00,0,2026126,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026126,2026125,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-5,3.45100E-3, 100.00
1.100000,345.000,   0.000,3000.00,   0.00,   0.00,1,2026126,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026126,2026125,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-5,3.45100E-3, 100.00
1.018750,345.000,   0.000,1827.89,   0.00,   0.00,0,2026126,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026126,2026125,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-5,3.45100E-3, 100.00
1.018750,345.000,   0.000,1827.89,   0.00,   0.00,0,2026126,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026126,2026125,    0,'5 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-5,3.45100E-3, 100.00
1.100000,345.000,   0.000,3000.00,   0.00,   0.00,1,2026126,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026125,2026128,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23000E-4,9.69700E-3, 100.00
1.000000,765.000,   0.000,1452.53,   0.00,   0.00,0,2026125,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026125,2026129,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.08000E-4,8.24400E-3, 100.00
1.000000,765.000,   0.000,1452.09,   0.00,   0.00,0,2026125,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026127,2026126,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.02000E-4,3.02560E-2, 100.00
1.031250,138.000,   0.000, 521.00,   0.00,   0.00,1,2026127,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026131,2026130,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.60000E-5,5.43700E-3, 100.00
1.000000,345.000,   0.000,1555.44,   0.00,   0.00,0,2026131,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026130,2026133,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.10000E-5,5.27300E-3, 100.00
1.000000,765.000,   0.000,1952.82,   0.00,   0.00,0,2026130,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2026130,2026134,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.20000E-5,5.69800E-3, 100.00
1.000000,765.000,   0.000,1905.41,   0.00,   0.00,0,2026130,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026132,2026131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.22000E-4,2.31220E-2, 100.00
1.000000,138.000,   0.000, 476.18,   0.00,   0.00,0,2026132,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026137,2026138,2026139,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.54290E-3,1.10995E-1, 100.00,6.53654E-3,2.04783E-1, 100.00,3.54290E-3,1.10995E-1, 100.00,1.02594693, -77.633284
1.000000,138.000,   0.000, 187.80,   0.00,   0.00,0,2026137,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  93.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  93.90,   0.00,   0.00,0,2026138,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2026137,2026141,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.72400E-3,2.49180E-1, 100.00
1.012500,138.000,   0.000,  43.17,   0.00,   0.00,0,2026137,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026143,2026142,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01000E-4,6.73500E-3, 100.00
1.000000,345.000,   0.000,1397.92,   0.00,   0.00,0,2026143,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026142,2026145,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.10000E-5,5.62600E-3, 100.00
1.000000,765.000,   0.000,1253.10,   0.00,   0.00,0,2026142,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026142,2026146,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37000E-4,1.04200E-2, 100.00
1.000000,765.000,   0.000,1252.90,   0.00,   0.00,0,2026142,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2026142,2026147,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15000E-4,9.95000E-3, 100.00
1.000000,765.000,   0.000,1252.16,   0.00,   0.00,0,2026142,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026142,2026148,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31000E-4,1.08760E-2, 100.00
1.000000,765.000,   0.000,1250.83,   0.00,   0.00,0,2026142,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026142,2026149,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.70000E-5,7.77900E-3, 100.00
1.000000,765.000,   0.000,1248.85,   0.00,   0.00,0,2026142,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026144,2026143,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.53000E-4,3.94990E-2, 100.00
1.000000,138.000,   0.000, 356.68,   0.00,   0.00,0,2026144,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026152,2026153,2026155,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.83704E-4,1.34593E-2, 100.00,7.45407E-4,5.46129E-2, 100.00,1.33752E-3,9.79946E-2, 100.00,1.03112539, -67.866502
1.000000,765.000,   0.000,1543.20,   0.00,   0.00,0,2026152,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000,   0.000,1393.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,2026153,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2026152,2026157,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.40000E-5,4.79900E-3, 100.00
1.031250,765.000,   0.000,1546.49,   0.00,   0.00,0,2026152,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026152,2026158,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32000E-4,1.12290E-2, 100.00
1.031250,765.000,   0.000,1469.72,   0.00,   0.00,0,2026152,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026152,2026159,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66000E-4,1.13760E-2, 100.00
1.000000,765.000,   0.000,1466.96,   0.00,   0.00,0,2026152,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2026154,2026153,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.87000E-4,2.43250E-2, 100.00
1.006250,138.000,   0.000, 376.11,   0.00,   0.00,1,2026154,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026161,2026160,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.10000E-5,6.64500E-3, 100.00
1.000000,345.000,   0.000,1421.43,   0.00,   0.00,0,2026161,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026160,2026163,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.50000E-5,4.80400E-3, 100.00
1.000000,765.000,   0.000,1789.62,   0.00,   0.00,0,2026160,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026160,2026164,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-5,8.38800E-3, 100.00
1.000000,765.000,   0.000,1668.82,   0.00,   0.00,0,2026160,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026160,2026165,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09000E-4,8.89800E-3, 100.00
1.000000,765.000,   0.000,1656.05,   0.00,   0.00,0,2026160,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026160,2026166,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,9.33600E-3, 100.00
1.000000,765.000,   0.000,1654.12,   0.00,   0.00,0,2026160,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026162,2026161,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.86000E-4,2.23930E-2, 100.00
1.000000,138.000,   0.000, 328.06,   0.00,   0.00,0,2026162,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026167,2026168,2026169,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.99065E-4,3.76590E-2, 100.00,3.40726E-3,2.14190E-1, 100.00,4.03791E-3,2.53835E-1, 100.00,1.03509585, -66.932921
1.000000,345.000,   0.000, 362.60,   0.00,   0.00,0,2026167,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 337.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2026168,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2026172,2026171,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.06000E-4,1.78200E-2, 100.00
1.006250,138.000,   0.000, 647.89,   0.00,   0.00,0,2026172,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026172,2026171,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.06000E-4,1.78200E-2, 100.00
1.006250,138.000,   0.000, 647.89,   0.00,   0.00,1,2026172,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026172,2026171,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.06000E-4,1.78200E-2, 100.00
1.006250,138.000,   0.000, 647.89,   0.00,   0.00,0,2026172,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026172,2026171,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.06000E-4,1.78200E-2, 100.00
1.006250,138.000,   0.000, 647.89,   0.00,   0.00,1,2026172,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026171,2026173,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.52000E-4,2.79380E-2, 100.00
1.000000,345.000,   0.000, 541.43,   0.00,   0.00,0,2026171,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026171,2026174,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.56000E-4,2.29330E-2, 100.00
1.012500,345.000,   0.000, 538.63,   0.00,   0.00,0,2026171,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026171,2026175,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.75000E-4,1.65590E-2, 100.00
1.000000,345.000,   0.000, 532.18,   0.00,   0.00,0,2026171,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026171,2026176,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.77000E-4,2.29900E-2, 100.00
1.012500,345.000,   0.000, 531.58,   0.00,   0.00,0,2026171,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026171,2026177,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.95000E-4,1.52160E-2, 100.00
1.018750,345.000,   0.000, 531.01,   0.00,   0.00,0,2026171,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2026171,2026178,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85000E-4,2.11120E-2, 100.00
1.018750,345.000,   0.000, 444.19,   0.00,   0.00,0,2026171,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026171,2026179,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.12000E-4,2.02310E-2, 100.00
1.018750,345.000,   0.000, 442.59,   0.00,   0.00,0,2026171,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026171,2026180,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68000E-4,2.14150E-2, 100.00
1.018750,345.000,   0.000, 440.44,   0.00,   0.00,0,2026171,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026171,2026181,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.15000E-4,2.08680E-2, 100.00
1.018750,345.000,   0.000, 439.99,   0.00,   0.00,0,2026171,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2026171,2026182,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.12000E-4,3.17780E-2, 100.00
1.012500,345.000,   0.000, 439.56,   0.00,   0.00,0,2026171,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026171,2026183,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.93000E-4,2.66960E-2, 100.00
1.018750,345.000,   0.000, 439.49,   0.00,   0.00,0,2026171,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026186,2026187,2026188,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98138E-3,2.39756E-1, 100.00,1.43986E-2,4.94479E-1, 100.00,6.98138E-3,2.39756E-1, 100.00,1.02345376, -76.743567
1.000000,138.000,   0.000,  99.10,   0.00,   0.00,0,2026186,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  49.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  49.50,   0.00,   0.00,0,2026187,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2026186,2026190,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.50100E-3,1.35367E-1, 100.00
1.000000,138.000,   0.000, 105.31,   0.00,   0.00,0,2026186,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026186,2026191,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.81800E-3,2.05619E-1, 100.00
1.000000,138.000,   0.000,  69.90,   0.00,   0.00,0,2026186,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026195,2026194,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-5,5.34400E-3, 100.00
1.000000,345.000,   0.000,1601.13,   0.00,   0.00,0,2026195,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026195,2026194,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-5,5.34400E-3, 100.00
1.000000,345.000,   0.000,1601.13,   0.00,   0.00,0,2026195,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026195,2026194,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-5,5.34400E-3, 100.00
1.000000,345.000,   0.000,1601.13,   0.00,   0.00,0,2026195,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026194,2026197,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-5,5.04700E-3, 100.00
1.000000,765.000,   0.000,1619.35,   0.00,   0.00,0,2026194,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026194,2026198,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-5,6.66900E-3, 100.00
1.000000,765.000,   0.000,1618.58,   0.00,   0.00,0,2026194,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026194,2026199,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.51000E-4,1.11580E-2, 100.00
1.000000,765.000,   0.000,1613.93,   0.00,   0.00,0,2026194,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026194,2026200,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.80000E-5,7.18800E-3, 100.00
1.000000,765.000,   0.000,1610.52,   0.00,   0.00,0,2026194,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026194,2026201,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-4,7.52700E-3, 100.00
1.000000,765.000,   0.000,1606.62,   0.00,   0.00,0,2026194,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026194,2026202,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13000E-4,9.94500E-3, 100.00
1.000000,765.000,   0.000,1606.32,   0.00,   0.00,0,2026194,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026194,2026203,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25000E-4,9.34700E-3, 100.00
1.000000,765.000,   0.000,1073.58,   0.00,   0.00,0,2026194,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2026196,2026195,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89000E-4,2.83400E-2, 100.00
1.000000,138.000,   0.000, 506.26,   0.00,   0.00,0,2026196,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026206,2026205,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.58000E-4,2.26590E-2, 100.00
1.000000,138.000,   0.000, 386.16,   0.00,   0.00,0,2026206,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026207,2026208,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.10400E-3,1.56725E-1, 100.00
1.031250,138.000,   0.000,  77.11,   0.00,   0.00,0,2026207,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026209,2026210,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.75000E-3,6.14780E-2, 100.00
1.050000,138.000,   0.000, 132.60,   0.00,   0.00,0,2026209,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026213,2026212,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46000E-4,1.20670E-2, 100.00
1.018750,345.000,   0.000,1503.53,   0.00,   0.00,0,2026213,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2026212,2026215,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-5,3.03600E-3, 100.00
1.012500,765.000,   0.000,1623.71,   0.00,   0.00,0,2026212,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026212,2026216,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.80000E-5,6.05000E-3, 100.00
1.012500,765.000,   0.000,1622.57,   0.00,   0.00,0,2026212,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026212,2026217,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01000E-4,8.67300E-3, 100.00
1.012500,765.000,   0.000,1620.91,   0.00,   0.00,0,2026212,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026214,2026213,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.44000E-4,2.16140E-2, 100.00
1.018750,138.000,   0.000, 532.93,   0.00,   0.00,0,2026214,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026218,2026219,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.51300E-3,1.10794E-1, 100.00
1.018750,138.000,   0.000,  78.55,   0.00,   0.00,0,2026218,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026221,2026220,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.07000E-4,2.89350E-2, 100.00
1.012500,138.000,   0.000, 420.31,   0.00,   0.00,1,2026221,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2026220,2026222,2026223,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.75654E-4,2.95458E-2, 100.00,9.51308E-4,6.29802E-2, 100.00,5.75654E-4,2.95458E-2, 100.00,1.02646289, -71.912134
1.000000,345.000,   0.000, 629.70,   0.00,   0.00,0,2026220,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 314.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 314.90,   0.00,   0.00,0,2026222,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2026220,2026226,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.90000E-4,3.74770E-2, 100.00
1.000000,345.000,   0.000, 299.38,   0.00,   0.00,0,2026220,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2026220,2026227,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.37000E-4,2.17580E-2, 100.00
1.000000,345.000,   0.000, 290.52,   0.00,   0.00,0,2026220,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2026221,2026225,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.79750E-2,7.58398E-1, 100.00
1.000000,138.000,   0.000,  18.45,   0.00,   0.00,0,2026221,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2026229,2026230,2026231,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.75545E-4,3.55422E-2, 100.00,3.86259E-3,2.38530E-1, 100.00,4.78333E-3,2.95390E-1, 100.00,1.03265512, -64.481676
1.000000,345.000,   0.000, 402.40,   0.00,   0.00,0,2026229,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 377.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2026230,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2026233,2026234,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29900E-3,3.55910E-2, 100.00
1.000000,138.000,   0.000, 179.40,   0.00,   0.00,0,2026233,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2026238,2026237,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.36000E-4,3.79840E-2, 100.00
1.006250,138.000,   0.000, 464.56,   0.00,   0.00,1,2026238,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028012,2028011,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.61000E-4,2.99110E-2, 100.00
1.000000,138.000,   0.000, 487.88,   0.00,   0.00,0,2028012,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028024,2028023,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.20000E-4,2.61450E-2, 100.00
1.000000,138.000,   0.000, 587.96,   0.00,   0.00,0,2028024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028024,2028023,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.20000E-4,2.61450E-2, 100.00
1.000000,138.000,   0.000, 587.96,   0.00,   0.00,0,2028024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028024,2028023,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.20000E-4,2.61450E-2, 100.00
1.000000,138.000,   0.000, 587.96,   0.00,   0.00,0,2028024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028036,2028035,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.82000E-4,3.06440E-2, 100.00
1.062500,138.000,   0.000, 507.24,   0.00,   0.00,1,2028036,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028039,2028038,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.62000E-4,3.07310E-2, 100.00
1.100000,138.000,   0.000, 506.48,   0.00,   0.00,1,2028039,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028047,2028046,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.80000E-4,2.92740E-2, 100.00
1.100000,138.000,   0.000, 470.63,   0.00,   0.00,1,2028047,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028055,2028056,2028057,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.93274E-3,1.87845E-1, 100.00,1.16001E-2,3.67286E-1, 100.00,5.93274E-3,1.87845E-1, 100.00,1.01060656, -79.815917
1.000000,138.000,   0.000,  96.50,   0.00,   0.00,0,2028055,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  48.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  48.30,   0.00,   0.00,0,2028056,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028059,2028060,2028061,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.65931E-4,2.36603E-2, 100.00,2.41929E-3,1.56426E-1, 100.00,2.52896E-3,1.63517E-1, 100.00,1.01929628, -78.135378
1.000000,345.000,   0.000, 551.50,   0.00,   0.00,0,2028059,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 501.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0,2028060,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028074,2028075,2028076,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.83373E-4,3.34247E-2, 100.00,2.26972E-3,1.56949E-1, 100.00,3.81511E-3,2.63811E-1, 100.00,1.02912269, -82.782154
1.000000,345.000,   0.000, 566.80,   0.00,   0.00,0,2028074,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 466.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2028075,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028093,2028094,2028095,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.24849E-3,2.35875E-1, 100.00,1.32192E-2,4.30170E-1, 100.00,7.24849E-3,2.35875E-1, 100.00,1.01395325, -79.826634
1.000000,138.000,   0.000,  95.20,   0.00,   0.00,0,2028093,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  47.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  47.60,   0.00,   0.00,0,2028094,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028098,2028097,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38000E-4,2.86520E-2, 100.00
1.100000,138.000,   0.000, 468.05,   0.00,   0.00,1,2028098,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028118,2028119,2028120,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.78547E-4,2.50804E-2, 100.00,1.63403E-3,1.08262E-1, 100.00,3.23554E-3,2.14368E-1, 100.00,1.02084649, -85.582671
1.000000,345.000,   0.000, 585.90,   0.00,   0.00,0,2028118,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 535.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2028119,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028119,2028122,2028123,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.70635E-3,7.67161E-2, 100.00,5.21271E-3,1.59087E-1, 100.00,2.70635E-3,7.67161E-2, 100.00,1.01444258, -79.349874
1.000000,138.000,   0.000, 341.90,   0.00,   0.00,0,2028119,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 171.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 171.00,   0.00,   0.00,0,2028122,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028142,2028141,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.27000E-4,2.82140E-2, 100.00
1.056250,138.000,   0.000, 513.49,   0.00,   0.00,1,2028142,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028156,2028155,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.23000E-4,1.42560E-2, 100.00
1.100000,138.000,   0.000, 568.35,   0.00,   0.00,1,2028156,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028169,2028168,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.23000E-4,3.72680E-2, 100.00
1.100000,138.000,   0.000, 465.50,   0.00,   0.00,1,2028169,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028212,2028211,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.09000E-4,1.86750E-2, 100.00
1.068750,138.000,   0.000, 495.98,   0.00,   0.00,1,2028212,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028218,2028217,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.67000E-4,2.43710E-2, 100.00
1.000000,138.000,   0.000, 595.59,   0.00,   0.00,0,2028218,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028218,2028217,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.67000E-4,2.43710E-2, 100.00
1.000000,138.000,   0.000, 595.59,   0.00,   0.00,0,2028218,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028218,2028217,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.67000E-4,2.43710E-2, 100.00
1.000000,138.000,   0.000, 595.59,   0.00,   0.00,0,2028218,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028223,2028222,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-4,2.18400E-2, 100.00
1.000000,138.000,   0.000, 507.42,   0.00,   0.00,0,2028223,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028312,2028313,2028314,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.71594E-3,7.47542E-2, 100.00,5.91486E-3,1.62802E-1, 100.00,2.71594E-3,7.47542E-2, 100.00,1.02720522, -72.695226
1.000000,138.000,   0.000, 224.40,   0.00,   0.00,0,2028312,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 112.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 112.20,   0.00,   0.00,0,2028313,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028318,2028317,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16000E-4,2.22600E-2, 100.00
1.000000,138.000,   0.000, 479.04,   0.00,   0.00,0,2028318,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028326,2028325,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.49000E-4,3.00120E-2, 100.00
1.000000,138.000,   0.000, 516.78,   0.00,   0.00,0,2028326,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028330,2028331,2028332,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.08804E-3,1.18836E-1, 100.00,1.07675E-2,2.51486E-1, 100.00,5.08804E-3,1.18836E-1, 100.00,1.01490710, -78.456342
1.000000,138.000,   0.000,  93.80,   0.00,   0.00,0,2028330,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  46.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  46.90,   0.00,   0.00,0,2028331,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028343,2028344,2028345,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.22215E-4,2.16076E-2, 100.00,1.22789E-3,6.28398E-2, 100.00,3.33413E-3,1.70630E-1, 100.00,1.02113120, -80.598342
1.000000,345.000,   0.000, 617.40,   0.00,   0.00,0,2028343,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 492.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0,2028344,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028365,2028364,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.42000E-4,2.96930E-2, 100.00
1.031250,138.000,   0.000, 521.20,   0.00,   0.00,1,2028365,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028403,2028404,2028405,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.97833E-4,3.23797E-2, 100.00,2.88368E-3,1.87558E-1, 100.00,2.68752E-3,1.74800E-1, 100.00,1.01150234, -75.247624
1.000000,345.000,   0.000, 610.10,   0.00,   0.00,0,2028403,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 485.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 125.00,   0.00,   0.00,0,2028404,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028417,2028416,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.13000E-4,2.36900E-2, 100.00
1.037500,138.000,   0.000, 519.40,   0.00,   0.00,1,2028417,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028428,2028429,2028430,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.33807E-4,3.73301E-2, 100.00,2.03720E-3,1.19987E-1, 100.00,3.94478E-3,2.32341E-1, 100.00,1.02811514, -80.893409
1.000000,345.000,   0.000, 474.10,   0.00,   0.00,0,2028428,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 449.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  25.00,   0.00,   0.00,0,2028429,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028459,2028458,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79000E-4,1.00060E-2, 100.00
1.012500,138.000,   0.000, 468.62,   0.00,   0.00,1,2028459,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028503,2028502,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.41000E-4,3.25290E-2, 100.00
1.025000,138.000,   0.000, 505.66,   0.00,   0.00,1,2028503,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028536,2028535,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80000E-4,2.02200E-2, 100.00
1.000000,138.000,   0.000, 528.49,   0.00,   0.00,0,2028536,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028536,2028537,2028538,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.53814E-3,2.42127E-1, 100.00,1.42699E-2,4.58354E-1, 100.00,7.53814E-3,2.42127E-1, 100.00,1.01194722, -76.845524
1.000000,138.000,   0.000,  92.00,   0.00,   0.00,0,2028536,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  46.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  46.00,   0.00,   0.00,0,2028537,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028544,2028543,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.95000E-4,2.87500E-2, 100.00
1.000000,138.000,   0.000, 518.57,   0.00,   0.00,0,2028544,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028548,2028549,2028550,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.63520E-4,3.18646E-2, 100.00,2.89653E-3,1.63786E-1, 100.00,3.85504E-3,2.17985E-1, 100.00,1.00937351, -79.255384
1.000000,345.000,   0.000, 527.20,   0.00,   0.00,0,2028548,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 502.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2028549,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028567,2028566,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.77000E-4,1.88190E-2, 100.00
1.043750,138.000,   0.000, 436.61,   0.00,   0.00,1,2028567,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028575,2028574,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.78000E-4,2.46830E-2, 100.00
1.050000,138.000,   0.000, 536.86,   0.00,   0.00,1,2028575,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028582,2028581,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.86000E-4,2.03070E-2, 100.00
1.012500,138.000,   0.000, 492.92,   0.00,   0.00,1,2028582,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028599,2028598,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.58000E-4,2.70570E-2, 100.00
1.043750,138.000,   0.000, 531.69,   0.00,   0.00,0,2028599,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028626,2028625,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.96000E-4,1.76020E-2, 100.00
1.031250,138.000,   0.000, 490.73,   0.00,   0.00,1,2028626,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028632,2028631,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.10000E-4,3.38500E-2, 100.00
1.031250,138.000,   0.000, 448.66,   0.00,   0.00,1,2028632,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028649,2028650,2028651,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.92713E-3,2.20629E-1, 100.00,1.48190E-2,4.12444E-1, 100.00,7.92713E-3,2.20629E-1, 100.00,1.03297329, -73.630504
1.000000,138.000,   0.000,  91.20,   0.00,   0.00,0,2028649,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  45.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  45.60,   0.00,   0.00,0,2028650,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028656,2028655,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.13000E-4,3.63580E-2, 100.00
1.018750,138.000,   0.000, 426.81,   0.00,   0.00,1,2028656,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028668,2028669,2028670,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00787E-2,2.86401E-1, 100.00,2.17460E-2,6.17946E-1, 100.00,1.00787E-2,2.86401E-1, 100.00,1.00731528, -74.882102
1.000000,138.000,   0.000,  89.70,   0.00,   0.00,0,2028668,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000,  44.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000,  44.80,   0.00,   0.00,0,2028669,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028684,2028685,2028686,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.76744E-4,2.46981E-2, 100.00,1.67687E-3,1.09930E-1, 100.00,2.54223E-3,1.66661E-1, 100.00,1.01322484, -75.614654
1.000000,345.000,   0.000, 544.50,   0.00,   0.00,0,2028684,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 469.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0,2028685,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028712,2028711,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.75200E-3,1.70643E-1, 100.00
1.100000,115.000,   0.000, 128.88,   0.00,   0.00,1,2028712,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2028718,2028717,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.40000E-5,6.12800E-3, 100.00
1.000000,345.000,   0.000,1413.96,   0.00,   0.00,0,2028718,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028717,2028720,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.50000E-5,6.81500E-3, 100.00
1.000000,765.000,   0.000,1346.86,   0.00,   0.00,0,2028717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028717,2028721,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.30000E-5,4.70800E-3, 100.00
1.000000,765.000,   0.000,1345.34,   0.00,   0.00,0,2028717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028717,2028722,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.60000E-5,6.99600E-3, 100.00
1.000000,765.000,   0.000, 948.78,   0.00,   0.00,0,2028717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028719,2028718,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.65000E-4,2.85680E-2, 100.00
1.000000,138.000,   0.000, 346.98,   0.00,   0.00,0,2028719,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028718,2028723,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24400E-3,6.23710E-2, 100.00
1.000000,345.000,   0.000, 205.46,   0.00,   0.00,0,2028718,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028724,2028725,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.55700E-3,1.85350E-1, 100.00
1.062500,138.000,   0.000,  98.71,   0.00,   0.00,0,2028724,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028726,2028727,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80700E-3,1.26047E-1, 100.00
1.000000,138.000,   0.000,  86.45,   0.00,   0.00,0,2028726,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028728,2028729,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.88300E-3,1.28235E-1, 100.00
1.000000,138.000,   0.000, 100.00,   0.00,   0.00,0,2028728,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028731,2028730,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.52000E-4,2.31910E-2, 100.00
1.000000,138.000,   0.000, 277.42,   0.00,   0.00,0,2028731,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028731,2028732,2028733,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.94185E-3,1.68268E-1, 100.00,1.28733E-2,3.64562E-1, 100.00,5.94185E-3,1.68268E-1, 100.00,1.04541523, -66.432052
1.000000,138.000,   0.000, 166.50,   0.00,   0.00,0,2028731,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  83.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  83.30,   0.00,   0.00,0,2028732,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028731,2028735,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23950E-2,3.71207E-1, 100.00
1.000000,138.000,   0.000,  40.58,   0.00,   0.00,0,2028731,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028731,2028736,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.67800E-3,2.57527E-1, 100.00
1.000000,138.000,   0.000,  65.03,   0.00,   0.00,0,2028731,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028738,2028737,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-5,7.48600E-3, 100.00
0.981250,345.000,   0.000,1328.60,   0.00,   0.00,0,2028738,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028737,2028740,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02000E-4,8.54500E-3, 100.00
1.006250,765.000,   0.000,1031.43,   0.00,   0.00,0,2028737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028737,2028741,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22000E-4,9.72300E-3, 100.00
1.000000,765.000,   0.000,1025.10,   0.00,   0.00,0,2028737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028737,2028742,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26000E-4,1.06120E-2, 100.00
1.006250,765.000,   0.000,1013.74,   0.00,   0.00,0,2028737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028737,2028743,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31000E-4,9.68800E-3, 100.00
1.006250,765.000,   0.000,1003.52,   0.00,   0.00,0,2028737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028737,2028744,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.09000E-4,1.50090E-2, 100.00
1.006250,765.000,   0.000, 997.12,   0.00,   0.00,0,2028737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028737,2028745,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04000E-4,9.07000E-4, 100.00
1.000000,765.000,  -6.898,7500.00,   0.00,   0.00,3,     0,   30.00,  -30.00, 2800.00, 2500.00, 31, 2, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028737,2028746,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.05000E-4,1.49720E-2, 100.00
1.006250,765.000,   0.000,1119.42,   0.00,   0.00,0,2028737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028737,2028747,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.12000E-4,1.44850E-2, 100.00
1.006250,765.000,   0.000,1116.24,   0.00,   0.00,0,2028737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2028737,2028748,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38000E-4,1.29960E-2, 100.00
1.006250,765.000,   0.000,1113.56,   0.00,   0.00,0,2028737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2028739,2028738,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.97000E-4,2.54970E-2, 100.00
0.993750,138.000,   0.000, 376.68,   0.00,   0.00,0,2028739,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028750,2028749,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14000E-4,2.19860E-2, 100.00
1.000000,138.000,   0.000, 327.13,   0.00,   0.00,0,2028750,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028749,2028751,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.29000E-4,3.54940E-2, 100.00
1.025000,345.000,   0.000, 348.68,   0.00,   0.00,0,2028749,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028749,2028752,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.08000E-4,4.96210E-2, 100.00
1.025000,345.000,   0.000, 302.80,   0.00,   0.00,0,2028749,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028749,2028753,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-4,3.58120E-2, 100.00
1.025000,345.000,   0.000, 348.15,   0.00,   0.00,0,2028749,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028749,2028754,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.94000E-4,3.67220E-2, 100.00
1.025000,345.000,   0.000, 302.42,   0.00,   0.00,0,2028749,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028756,2028757,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.98500E-3,9.38580E-2, 100.00
1.000000,138.000,   0.000,  90.21,   0.00,   0.00,0,2028756,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028759,2028758,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,9.78500E-3, 100.00
1.000000,345.000,   0.000,1410.98,   0.00,   0.00,0,2028759,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028758,2028761,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03000E-4,9.45200E-3, 100.00
1.000000,765.000,   0.000,1321.41,   0.00,   0.00,0,2028758,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2028760,2028759,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58000E-4,2.52440E-2, 100.00
1.000000,138.000,   0.000, 321.21,   0.00,   0.00,0,2028760,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028763,2028762,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,8.05400E-3, 100.00
1.018750,345.000,   0.000,1518.98,   0.00,   0.00,0,2028763,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028762,2028765,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.50000E-4,1.19060E-2, 100.00
1.000000,765.000,   0.000,1318.81,   0.00,   0.00,0,2028762,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028762,2028766,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.08000E-4,9.17200E-3, 100.00
1.000000,765.000,   0.000,1317.23,   0.00,   0.00,0,2028762,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028762,2028767,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,1.03720E-2, 100.00
1.000000,765.000,   0.000,1315.75,   0.00,   0.00,0,2028762,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028762,2028768,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.40000E-5,7.51500E-3, 100.00
1.000000,765.000,   0.000,1314.66,   0.00,   0.00,0,2028762,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028762,2028769,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.90000E-5,5.92400E-3, 100.00
1.000000,765.000,   0.000,1314.25,   0.00,   0.00,0,2028762,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028762,2028770,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53000E-4,1.05170E-2, 100.00
1.000000,765.000,   0.000,1312.58,   0.00,   0.00,0,2028762,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028762,2028771,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.36000E-4,1.83260E-2, 100.00
1.000000,765.000,   0.000, 720.55,   0.00,   0.00,0,2028762,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028764,2028763,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.21000E-4,3.08830E-2, 100.00
1.012500,138.000,   0.000, 411.73,   0.00,   0.00,1,2028764,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028774,2028773,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.18000E-4,2.58020E-2, 100.00
1.056250,138.000,   0.000, 474.34,   0.00,   0.00,1,2028774,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028773,2028778,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.95000E-4,4.04520E-2, 100.00
1.025000,345.000,   0.000, 339.33,   0.00,   0.00,0,2028773,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028773,2028779,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.28000E-4,4.19880E-2, 100.00
1.025000,345.000,   0.000, 338.83,   0.00,   0.00,0,2028773,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028774,2028775,2028776,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.82037E-3,2.20993E-1, 100.00,1.60985E-2,4.03345E-1, 100.00,8.82037E-3,2.20993E-1, 100.00,1.02436447, -77.053534
1.000000,138.000,   0.000,  89.50,   0.00,   0.00,0,2028774,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  44.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  44.70,   0.00,   0.00,0,2028775,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028782,2028781,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50000E-5,6.93300E-3, 100.00
1.006250,345.000,   0.000,1722.57,   0.00,   0.00,1,2028782,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028782,2028781,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50000E-5,6.93300E-3, 100.00
1.006250,345.000,   0.000,1722.57,   0.00,   0.00,1,2028782,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028782,2028781,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50000E-5,6.93300E-3, 100.00
1.006250,345.000,   0.000,1722.57,   0.00,   0.00,0,2028782,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028781,2028784,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29000E-4,1.03590E-2, 100.00
0.993750,765.000,   0.000,1402.46,   0.00,   0.00,0,2028781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028781,2028785,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31000E-4,1.21660E-2, 100.00
0.993750,765.000,   0.000,1400.90,   0.00,   0.00,0,2028781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028781,2028786,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13000E-4,8.55000E-3, 100.00
0.993750,765.000,   0.000,1400.44,   0.00,   0.00,0,2028781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028781,2028787,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.45000E-4,1.15950E-2, 100.00
0.993750,765.000,   0.000,1399.39,   0.00,   0.00,0,2028781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028781,2028788,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.90000E-5,7.86600E-3, 100.00
0.993750,765.000,   0.000,1397.33,   0.00,   0.00,0,2028781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2028781,2028789,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26000E-4,1.00500E-2, 100.00
0.993750,765.000,   0.000,1393.90,   0.00,   0.00,0,2028781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028783,2028782,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.27000E-4,2.28550E-2, 100.00
1.012500,138.000,   0.000, 641.55,   0.00,   0.00,1,2028783,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028783,2028782,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.27000E-4,2.28550E-2, 100.00
1.012500,138.000,   0.000, 641.55,   0.00,   0.00,1,2028783,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028783,2028782,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.27000E-4,2.28550E-2, 100.00
1.012500,138.000,   0.000, 641.55,   0.00,   0.00,1,2028783,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028790,2028791,2028792,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.12514E-3,1.16654E-1, 100.00,8.05028E-3,2.28466E-1, 100.00,4.12514E-3,1.16654E-1, 100.00,1.02005274, -77.556733
1.000000,138.000,   0.000, 254.10,   0.00,   0.00,0,2028790,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 127.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 127.00,   0.00,   0.00,0,2028791,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028795,2028794,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-4,9.24000E-3, 100.00
1.000000,345.000,   0.000,1522.96,   0.00,   0.00,0,2028795,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028794,2028797,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.80000E-5,4.98500E-3, 100.00
1.050000,765.000,   0.000,1709.17,   0.00,   0.00,0,2028794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028794,2028798,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-4,7.97000E-3, 100.00
1.050000,765.000,   0.000,1699.80,   0.00,   0.00,0,2028794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028796,2028795,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.12000E-4,3.59420E-2, 100.00
1.000000,138.000,   0.000, 475.85,   0.00,   0.00,0,2028796,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028799,2028800,2028801,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.29587E-4,2.29855E-2, 100.00,2.52677E-3,1.35198E-1, 100.00,3.49381E-3,1.86940E-1, 100.00,1.00675080, -79.818451
1.000000,345.000,   0.000, 621.40,   0.00,   0.00,0,2028799,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 521.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 100.00,   0.00,   0.00,0,2028800,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028807,2028808,2028809,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.13165E-4,2.68891E-2, 100.00,2.46814E-3,1.29327E-1, 100.00,2.94845E-3,1.54494E-1, 100.00,1.02206857, -76.532758
1.000000,345.000,   0.000, 610.20,   0.00,   0.00,0,2028807,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 485.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 125.00,   0.00,   0.00,0,2028808,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028807,2028811,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.22000E-4,2.09040E-2, 100.00
1.012500,345.000,   0.000, 353.21,   0.00,   0.00,0,2028807,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028807,2028812,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.54000E-4,2.24800E-2, 100.00
1.012500,345.000,   0.000, 350.43,   0.00,   0.00,0,2028807,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028815,2028814,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.75000E-4,1.76000E-2, 100.00
1.000000,138.000,   0.000, 336.85,   0.00,   0.00,0,2028815,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028815,2028816,2028817,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.58870E-3,1.07137E-1, 100.00,8.84540E-3,2.06516E-1, 100.00,4.58870E-3,1.07137E-1, 100.00,1.04833709, -65.726847
1.000000,138.000,   0.000, 198.70,   0.00,   0.00,0,2028815,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  99.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  99.30,   0.00,   0.00,0,2028816,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028819,2028820,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.56860E-2,4.11749E-1, 100.00
1.000000,138.000,   0.000,  34.31,   0.00,   0.00,0,2028819,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028819,2028821,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67280E-2,4.89978E-1, 100.00
1.000000,138.000,   0.000,  30.23,   0.00,   0.00,0,2028819,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028827,2028826,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.54000E-4,2.24510E-2, 100.00
1.000000,138.000,   0.000, 335.59,   0.00,   0.00,0,2028827,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028826,2028828,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.44000E-4,3.43490E-2, 100.00
1.037500,345.000,   0.000, 340.12,   0.00,   0.00,0,2028826,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028826,2028830,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.21000E-4,5.85680E-2, 100.00
1.037500,345.000,   0.000, 259.84,   0.00,   0.00,0,2028826,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028827,2028829,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.73230E-2,6.40997E-1, 100.00
1.012500,138.000,   0.000,  21.67,   0.00,   0.00,0,2028827,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028832,2028831,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.34000E-4,2.97610E-2, 100.00
1.000000,138.000,   0.000, 500.38,   0.00,   0.00,0,2028832,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028834,2028833,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40000E-4,3.41110E-2, 100.00
1.000000,138.000,   0.000, 381.84,   0.00,   0.00,0,2028834,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028836,2028837,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.62400E-3,1.85279E-1, 100.00
1.012500,138.000,   0.000,  41.49,   0.00,   0.00,0,2028836,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028836,2028838,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.18070E-2,8.95375E-1, 100.00
1.050000,138.000,   0.000,  14.30,   0.00,   0.00,0,2028836,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028842,2028841,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.10000E-5,6.56100E-3, 100.00
1.006250,345.000,   0.000,1614.73,   0.00,   0.00,1,2028842,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028842,2028841,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.10000E-5,6.56100E-3, 100.00
1.006250,345.000,   0.000,1614.73,   0.00,   0.00,0,2028842,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028842,2028841,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.10000E-5,6.56100E-3, 100.00
1.006250,345.000,   0.000,1614.73,   0.00,   0.00,0,2028842,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028841,2028844,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-5,5.60000E-3, 100.00
1.000000,765.000,   0.000,1440.14,   0.00,   0.00,0,2028841,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028841,2028845,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.51000E-4,1.14440E-2, 100.00
1.000000,765.000,   0.000,1438.13,   0.00,   0.00,0,2028841,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028841,2028846,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-5,7.22800E-3, 100.00
1.000000,765.000,   0.000,1437.86,   0.00,   0.00,0,2028841,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028843,2028842,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.79000E-4,3.25840E-2, 100.00
1.031250,138.000,   0.000, 540.95,   0.00,   0.00,1,2028843,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028848,2028847,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-5,5.28800E-3, 100.00
1.012500,345.000,   0.000,1568.87,   0.00,   0.00,1,2028848,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028847,2028850,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-5,6.35300E-3, 100.00
1.000000,765.000,   0.000,1504.14,   0.00,   0.00,0,2028847,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2028847,2028851,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13000E-4,8.30500E-3, 100.00
1.000000,765.000,   0.000,1503.87,   0.00,   0.00,0,2028847,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028847,2028852,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,8.85200E-3, 100.00
1.000000,765.000,   0.000,1502.78,   0.00,   0.00,0,2028847,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028847,2028853,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,8.10100E-3, 100.00
1.000000,765.000,   0.000,1501.47,   0.00,   0.00,0,2028847,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028847,2028854,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.41000E-4,2.16870E-2, 100.00
1.000000,765.000,   0.000, 875.87,   0.00,   0.00,0,2028847,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2028849,2028848,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.75000E-4,1.55830E-2, 100.00
1.006250,138.000,   0.000, 607.21,   0.00,   0.00,1,2028849,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028849,2028848,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.75000E-4,1.55830E-2, 100.00
1.006250,138.000,   0.000, 607.21,   0.00,   0.00,1,2028849,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028849,2028848,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.75000E-4,1.55830E-2, 100.00
1.006250,138.000,   0.000, 607.21,   0.00,   0.00,1,2028849,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028856,2028855,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.44000E-4,3.91200E-2, 100.00
1.018750,138.000,   0.000, 455.68,   0.00,   0.00,1,2028856,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028861,2028860,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.20000E-4,3.17410E-2, 100.00
1.100000,138.000,   0.000, 467.61,   0.00,   0.00,1,2028861,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028860,2028862,2028863,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.91246E-4,2.25638E-2, 100.00,7.82493E-4,4.63238E-2, 100.00,4.91246E-4,2.25638E-2, 100.00,1.01310645, -73.263261
1.000000,345.000,   0.000, 757.60,   0.00,   0.00,0,2028860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 378.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 378.80,   0.00,   0.00,0,2028862,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028860,2028865,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,3.54450E-2, 100.00
1.000000,345.000,   0.000, 392.45,   0.00,   0.00,0,2028860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028860,2028866,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.99000E-4,2.87330E-2, 100.00
1.000000,345.000,   0.000, 391.96,   0.00,   0.00,0,2028860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028860,2028867,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.59000E-4,1.58180E-2, 100.00
1.000000,345.000,   0.000, 391.14,   0.00,   0.00,0,2028860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028860,2028868,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.86000E-4,2.83540E-2, 100.00
1.000000,345.000,   0.000, 391.04,   0.00,   0.00,0,2028860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2028870,2028871,2028872,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.41117E-3,1.07952E-1, 100.00,8.27839E-3,2.02592E-1, 100.00,4.41117E-3,1.07952E-1, 100.00,0.99924553, -78.853254
1.012500,138.000,   0.000, 235.10,   0.00,   0.00,0,2028870,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 117.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 117.50,   0.00,   0.00,0,2028871,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028878,2028877,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.52000E-4,2.64740E-2, 100.00
1.000000,138.000,   0.000, 290.44,   0.00,   0.00,0,2028878,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028880,2028879,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25000E-4,9.65600E-3, 100.00
1.000000,345.000,   0.000,1401.76,   0.00,   0.00,0,2028880,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028879,2028885,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.50000E-5,6.25600E-3, 100.00
1.000000,765.000,   0.000,1466.18,   0.00,   0.00,0,2028879,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2028879,2028886,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.50000E-5,6.69100E-3, 100.00
1.000000,765.000,   0.000,1464.85,   0.00,   0.00,0,2028879,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2028879,2028887,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44000E-4,1.13010E-2, 100.00
1.000000,765.000,   0.000,1463.57,   0.00,   0.00,0,2028879,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028880,2028881,2028883,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.81284E-4,2.90873E-2, 100.00,2.69177E-3,1.62682E-1, 100.00,2.86750E-3,1.73303E-1, 100.00,1.03966226, -65.378293
1.000000,345.000,   0.000, 386.90,   0.00,   0.00,0,2028880,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 361.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2028881,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028882,2028881,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.64800E-3,1.47601E-1, 100.00
1.000000,115.000,   0.000,  92.04,   0.00,   0.00,0,2028882,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2028889,2028890,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74200E-3,7.21420E-2, 100.00
1.000000,138.000,   0.000, 172.90,   0.00,   0.00,0,2028889,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2028892,2028893,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.70000E-3,1.24920E-1, 100.00
1.000000,138.000,   0.000,  74.14,   0.00,   0.00,0,2028892,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028896,2028897,2028898,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.00168E-3,1.63390E-1, 100.00,9.65661E-3,3.15452E-1, 100.00,5.00168E-3,1.63390E-1, 100.00,1.01572334, -75.529479
1.000000,138.000,   0.000, 155.00,   0.00,   0.00,0,2028896,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  77.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  77.50,   0.00,   0.00,0,2028897,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028900,2028901,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.88600E-3,1.28195E-1, 100.00
1.000000,138.000,   0.000,  86.03,   0.00,   0.00,0,2028900,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2028904,2028903,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13000E-4,8.59100E-3, 100.00
1.000000,345.000,   0.000,1320.73,   0.00,   0.00,0,2028904,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028903,2028906,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-5,7.96700E-3, 100.00
1.037500,765.000,   0.000,1605.84,   0.00,   0.00,0,2028903,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028905,2028904,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46000E-4,2.38550E-2, 100.00
1.000000,138.000,   0.000, 356.16,   0.00,   0.00,0,2028905,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028908,2028907,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.87000E-4,1.92510E-2, 100.00
1.025000,138.000,   0.000, 541.10,   0.00,   0.00,0,2028908,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028912,2028911,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.80000E-4,3.76650E-2, 100.00
1.000000,138.000,   0.000, 322.38,   0.00,   0.00,0,2028912,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028911,2028913,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.66000E-4,2.43270E-2, 100.00
1.000000,345.000,   0.000, 477.72,   0.00,   0.00,0,2028911,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2028915,2028914,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.35000E-4,3.12120E-2, 100.00
1.000000,138.000,   0.000, 282.80,   0.00,   0.00,0,2028915,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028917,2028918,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.61800E-3,8.96510E-2, 100.00
1.037500,138.000,   0.000,  77.94,   0.00,   0.00,0,2028917,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028920,2028919,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22000E-4,9.82300E-3, 100.00
1.062500,345.000,   0.000,1281.20,   0.00,   0.00,1,2028920,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028920,2028921,2028922,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.98546E-4,2.01919E-2, 100.00,1.32290E-3,8.94729E-2, 100.00,1.81104E-3,1.22488E-1, 100.00,1.04485029, -66.621385
1.000000,345.000,   0.000, 436.50,   0.00,   0.00,0,2028920,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 311.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2028921,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028925,2028924,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.99000E-4,4.08910E-2, 100.00
1.006250,138.000,   0.000, 396.47,   0.00,   0.00,1,2028925,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028924,2028926,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.99000E-4,2.68040E-2, 100.00
1.031250,345.000,   0.000, 414.54,   0.00,   0.00,0,2028924,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028925,2028927,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.21500E-3,1.07728E-1, 100.00
1.056250,138.000,   0.000,  90.16,   0.00,   0.00,0,2028925,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028928,2028929,2028930,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.20763E-3,2.17658E-1, 100.00,1.55103E-2,4.11320E-1, 100.00,8.20763E-3,2.17658E-1, 100.00,0.97643410, -77.582658
1.043750,138.000,   0.000, 142.40,   0.00,   0.00,0,2028928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  71.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  71.20,   0.00,   0.00,0,2028929,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028933,2028934,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80500E-3,1.14886E-1, 100.00
0.987500,138.000,   0.000,  66.59,   0.00,   0.00,0,2028933,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028936,2028935,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.01000E-4,3.26200E-2, 100.00
1.025000,138.000,   0.000, 209.29,   0.00,   0.00,1,2028936,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028937,2028938,2028939,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.44737E-3,1.40468E-1, 100.00,8.01652E-3,2.53198E-1, 100.00,4.44737E-3,1.40468E-1, 100.00,1.01305759, -77.471552
1.000000,138.000,   0.000, 156.00,   0.00,   0.00,0,2028937,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  78.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  78.00,   0.00,   0.00,0,2028938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028937,2028941,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.36790E-2,6.55281E-1, 100.00
1.000000,138.000,   0.000,  14.56,   0.00,   0.00,0,2028937,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028937,2028942,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.38540E-2,8.69121E-1, 100.00
1.000000,138.000,   0.000,  14.56,   0.00,   0.00,0,2028937,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028945,2028946,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.03400E-3,1.38771E-1, 100.00
1.000000,138.000,   0.000,  87.67,   0.00,   0.00,0,2028945,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2028950,2028949,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.57000E-4,3.24690E-2, 100.00
0.993750,138.000,   0.000, 366.88,   0.00,   0.00,0,2028950,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028949,2028951,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.53000E-4,2.08290E-2, 100.00
1.037500,345.000,   0.000, 460.36,   0.00,   0.00,0,2028949,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028949,2028952,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.73000E-4,2.30930E-2, 100.00
1.000000,345.000,   0.000, 458.54,   0.00,   0.00,0,2028949,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028950,2028953,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.82700E-3,3.37751E-1, 100.00
1.000000,138.000,   0.000,  40.42,   0.00,   0.00,0,2028950,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028960,2028959,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.73000E-4,3.26280E-2, 100.00
1.000000,138.000,   0.000, 347.41,   0.00,   0.00,0,2028960,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028959,2028961,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.02000E-4,2.68230E-2, 100.00
1.025000,345.000,   0.000, 303.83,   0.00,   0.00,0,2028959,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028960,2028962,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44780E-2,3.92282E-1, 100.00
1.031250,138.000,   0.000,  33.42,   0.00,   0.00,0,2028960,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2028960,2028963,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.69200E-3,1.34550E-1, 100.00
1.031250,138.000,   0.000,  56.13,   0.00,   0.00,0,2028960,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028965,2028966,2028967,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.03086E-4,2.96281E-2, 100.00,2.39089E-3,1.75738E-1, 100.00,2.52354E-3,1.85488E-1, 100.00,1.03365541, -65.674970
1.000000,345.000,   0.000, 281.20,   0.00,   0.00,0,2028965,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 256.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2028966,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028965,2028969,2028970,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02997E-3,5.32435E-2, 100.00,1.85994E-3,1.15831E-1, 100.00,1.02997E-3,5.32435E-2, 100.00,1.03202111, -65.678182
1.000000,345.000,   0.000, 657.60,   0.00,   0.00,0,2028965,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 328.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 328.80,   0.00,   0.00,0,2028969,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028965,2028974,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.03000E-4,3.99390E-2, 100.00
1.000000,345.000,   0.000, 256.13,   0.00,   0.00,0,2028965,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028965,2028975,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.90000E-4,4.01020E-2, 100.00
1.000000,345.000,   0.000, 250.09,   0.00,   0.00,0,2028965,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028966,2028972,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.24800E-3,2.11591E-1, 100.00
1.012500,138.000,   0.000,  65.82,   0.00,   0.00,0,2028966,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028966,2028973,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.31500E-3,2.35967E-1, 100.00
1.012500,138.000,   0.000,  62.47,   0.00,   0.00,0,2028966,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2028979,2028978,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.06000E-4,2.04070E-2, 100.00
1.012500,138.000,   0.000, 612.64,   0.00,   0.00,1,2028979,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028979,2028978,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.06000E-4,2.04070E-2, 100.00
1.012500,138.000,   0.000, 612.64,   0.00,   0.00,0,2028979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028979,2028978,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.06000E-4,2.04070E-2, 100.00
1.012500,138.000,   0.000, 612.64,   0.00,   0.00,0,2028979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028981,2028982,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.97300E-3,1.60930E-1, 100.00
1.000000,138.000,   0.000,  69.65,   0.00,   0.00,0,2028981,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028983,2028984,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.01400E-3,1.44756E-1, 100.00
1.043750,138.000,   0.000,  86.89,   0.00,   0.00,0,2028983,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028986,2028987,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.44400E-3,1.85901E-1, 100.00
1.000000,138.000,   0.000,  98.11,   0.00,   0.00,0,2028986,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028989,2028988,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.07000E-4,1.99660E-2, 100.00
1.000000,138.000,   0.000, 344.04,   0.00,   0.00,0,2028989,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028988,2028991,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.49000E-4,2.23810E-2, 100.00
1.000000,345.000,   0.000, 357.43,   0.00,   0.00,0,2028988,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2028988,2028992,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.29000E-4,3.69280E-2, 100.00
1.000000,345.000,   0.000, 354.38,   0.00,   0.00,0,2028988,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028990,2028989,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.47000E-3,2.06993E-1, 100.00
1.000000,115.000,   0.000,  90.00,   0.00,   0.00,0,2028990,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2028993,2028994,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.99100E-3,1.15545E-1, 100.00
1.000000,138.000,   0.000,  82.61,   0.00,   0.00,0,2028993,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2028993,2028995,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.84700E-3,9.81610E-2, 100.00
1.000000,138.000,   0.000,  81.70,   0.00,   0.00,0,2028993,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028999,2028998,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.68000E-4,1.67970E-2, 100.00
1.050000,138.000,   0.000, 561.05,   0.00,   0.00,1,2028999,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028998,2029000,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.02000E-4,5.55940E-2, 100.00
1.000000,345.000,   0.000, 330.41,   0.00,   0.00,0,2028998,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028998,2029001,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.21000E-4,3.54820E-2, 100.00
1.000000,345.000,   0.000, 412.91,   0.00,   0.00,0,2028998,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028998,2029002,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.52000E-4,3.47660E-2, 100.00
1.000000,345.000,   0.000, 329.38,   0.00,   0.00,0,2028998,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029005,2029006,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.24100E-3,2.50658E-1, 100.00
1.000000,138.000,   0.000,  43.10,   0.00,   0.00,0,2029005,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029005,2029007,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13200E-2,2.90211E-1, 100.00
1.000000,138.000,   0.000,  42.58,   0.00,   0.00,0,2029005,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029009,2029008,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.26000E-4,2.43480E-2, 100.00
1.000000,138.000,   0.000, 292.89,   0.00,   0.00,0,2029009,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2029008,2029010,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.20000E-4,3.07800E-2, 100.00
1.000000,345.000,   0.000, 360.71,   0.00,   0.00,0,2029008,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2029008,2029011,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.28000E-4,3.29960E-2, 100.00
1.000000,345.000,   0.000, 360.32,   0.00,   0.00,0,2029008,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2029012,2029013,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.75100E-3,1.38156E-1, 100.00
1.000000,138.000,   0.000,  82.64,   0.00,   0.00,0,2029012,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2029016,2029015,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-5,5.38500E-3, 100.00
1.012500,345.000,   0.000,1624.34,   0.00,   0.00,1,2029016,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2029016,2029015,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-5,5.38500E-3, 100.00
1.012500,345.000,   0.000,1624.34,   0.00,   0.00,0,2029016,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2029016,2029015,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-5,5.38500E-3, 100.00
1.012500,345.000,   0.000,1624.34,   0.00,   0.00,1,2029016,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2029015,2029018,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17000E-4,9.22300E-3, 100.00
1.000000,765.000,   0.000,1558.20,   0.00,   0.00,0,2029015,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029015,2029019,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17000E-4,9.17200E-3, 100.00
1.000000,765.000,   0.000,1553.84,   0.00,   0.00,0,2029015,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2029015,2029020,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14000E-4,9.52100E-3, 100.00
1.000000,765.000,   0.000,1553.42,   0.00,   0.00,0,2029015,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029017,2029016,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.65000E-4,3.19180E-2, 100.00
1.025000,138.000,   0.000, 535.64,   0.00,   0.00,1,2029017,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2029021,2029022,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.36400E-3,7.23830E-2, 100.00
1.000000,138.000,   0.000, 167.57,   0.00,   0.00,0,2029021,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029025,2029024,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.30000E-5,6.06600E-3, 100.00
1.018750,345.000,   0.000,1562.59,   0.00,   0.00,0,2029025,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2029024,2029027,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57000E-4,1.18040E-2, 100.00
1.000000,765.000,   0.000,1458.75,   0.00,   0.00,0,2029024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029024,2029028,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04000E-4,7.56900E-3, 100.00
1.000000,765.000,   0.000,1458.52,   0.00,   0.00,0,2029024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029024,2029029,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.60000E-5,7.49300E-3, 100.00
1.000000,765.000,   0.000,1457.66,   0.00,   0.00,0,2029024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2029024,2029030,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27000E-4,1.01710E-2, 100.00
1.000000,765.000,   0.000,1457.01,   0.00,   0.00,0,2029024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2029024,2029031,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.30000E-5,7.44700E-3, 100.00
1.000000,765.000,   0.000,1456.82,   0.00,   0.00,0,2029024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2029026,2029025,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.10000E-4,3.16740E-2, 100.00
1.031250,138.000,   0.000, 539.43,   0.00,   0.00,1,2029026,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2029025,2029032,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.83000E-4,3.08770E-2, 100.00
1.000000,345.000,   0.000, 276.86,   0.00,   0.00,0,2029025,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029033,2029034,2029035,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76488E-3,2.01051E-1, 100.00,1.05798E-2,3.68972E-1, 100.00,5.76488E-3,2.01051E-1, 100.00,1.03245500, -73.515696
1.000000,138.000,   0.000, 149.30,   0.00,   0.00,0,2029033,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  74.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  74.70,   0.00,   0.00,0,2029034,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2029040,2029039,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46000E-4,8.80100E-3, 100.00
1.018750,345.000,   0.000,1541.07,   0.00,   0.00,1,2029040,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2029039,2029042,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37000E-4,1.08400E-2, 100.00
1.000000,765.000,   0.000,1523.34,   0.00,   0.00,0,2029039,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029039,2029043,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.30000E-5,5.74800E-3, 100.00
1.000000,765.000,   0.000,1522.14,   0.00,   0.00,0,2029039,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2029041,2029040,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.33000E-4,3.80430E-2, 100.00
1.018750,138.000,   0.000, 455.81,   0.00,   0.00,0,2029041,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2029046,2029047,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.16100E-3,1.68415E-1, 100.00
0.981250,138.000,   0.000, 103.19,   0.00,   0.00,0,2029046,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029046,2029048,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.27100E-3,2.28600E-1, 100.00
1.000000,138.000,   0.000,  54.42,   0.00,   0.00,0,2029046,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029050,2029051,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.53500E-3,1.57843E-1, 100.00
1.000000,138.000,   0.000,  93.99,   0.00,   0.00,0,2029050,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029050,2029052,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00760E-2,3.09834E-1, 100.00
1.000000,138.000,   0.000,  43.40,   0.00,   0.00,0,2029050,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2029055,2029054,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14000E-4,2.34530E-2, 100.00
1.000000,138.000,   0.000, 400.80,   0.00,   0.00,0,2029055,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2029055,2029056,2029057,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.95279E-3,1.48747E-1, 100.00,1.07222E-2,3.22020E-1, 100.00,4.95279E-3,1.48747E-1, 100.00,1.00120676, -71.508995
1.031250,138.000,   0.000, 152.40,   0.00,   0.00,0,2029055,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  76.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  76.20,   0.00,   0.00,0,2029056,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2029062,2029063,2029064,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20463E-3,9.75555E-2, 100.00,6.20925E-3,1.94911E-1, 100.00,3.20463E-3,9.75555E-2, 100.00,1.02942031, -73.301682
1.000000,138.000,   0.000, 228.70,   0.00,   0.00,0,2029062,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 114.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 114.40,   0.00,   0.00,0,2029063,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2029066,2029067,2029068,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.51670E-3,2.35618E-1, 100.00,1.36297E-2,4.27237E-1, 100.00,7.51670E-3,2.35618E-1, 100.00,1.03336076, -73.668683
1.000000,138.000,   0.000,  87.60,   0.00,   0.00,0,2029066,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  43.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  43.80,   0.00,   0.00,0,2029067,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2029066,2029070,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.56000E-3,1.02947E-1, 100.00
1.000000,138.000,   0.000, 100.72,   0.00,   0.00,0,2029066,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029066,2029071,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.13100E-3,2.83869E-1, 100.00
1.000000,138.000,   0.000,  65.41,   0.00,   0.00,0,2029066,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2029072,2029073,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.29900E-3,6.99350E-2, 100.00
1.000000,138.000,   0.000, 173.42,   0.00,   0.00,0,2029072,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2029075,2029076,2029077,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.17018E-4,3.11562E-2, 100.00,1.91008E-3,9.64490E-2, 100.00,4.39236E-3,2.21792E-1, 100.00,1.00845942, -85.698071
1.000000,345.000,   0.000, 611.20,   0.00,   0.00,0,2029075,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 511.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2029076,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2029081,2029080,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50000E-5,6.92900E-3, 100.00
1.068750,345.000,   0.000,1580.28,   0.00,   0.00,1,2029081,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2029080,2029083,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15000E-4,9.40800E-3, 100.00
1.000000,765.000,   0.000,1756.48,   0.00,   0.00,0,2029080,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2029080,2029084,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.80000E-5,7.41800E-3, 100.00
1.000000,765.000,   0.000,1752.74,   0.00,   0.00,0,2029080,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2029082,2029081,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.74000E-4,2.25420E-2, 100.00
1.031250,138.000,   0.000, 544.08,   0.00,   0.00,1,2029082,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030003,2030002,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.51000E-3,8.65540E-2, 100.00
1.056250,138.000,   0.000, 114.90,   0.00,   0.00,1,2030003,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030003,2030002,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.51000E-3,8.65540E-2, 100.00
1.056250,138.000,   0.000, 114.90,   0.00,   0.00,1,2030003,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030003,2030002,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.51000E-3,8.65540E-2, 100.00
1.056250,138.000,   0.000, 114.90,   0.00,   0.00,1,2030003,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030006,2030007,2030008,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.43390E-3,1.27629E-1, 100.00,1.21830E-2,4.52813E-1, 100.00,2.19384E-2,8.15395E-1, 100.00,1.03426821, -60.075735
1.000000,161.000,   0.000, 181.80,   0.00,   0.00,0,2030006,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 106.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,2030007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030013,2030012,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.15400E-3,1.98695E-1, 100.00
1.000000,138.000,   0.000, 120.00,   0.00,   0.00,0,2030013,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030017,2030016,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.59200E-3,1.09681E-1, 100.00
1.000000,138.000,   0.000,  82.60,   0.00,   0.00,0,2030017,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030036,2030035,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.41000E-4,2.82700E-2, 100.00
1.000000,161.000,   0.000, 415.09,   0.00,   0.00,0,2030036,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030042,2030041,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.95000E-4,3.10420E-2, 100.00
1.018750,161.000,   0.000, 461.74,   0.00,   0.00,0,2030042,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030046,2030045,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.77000E-4,3.52130E-2, 100.00
1.087500,161.000,   0.000, 446.13,   0.00,   0.00,1,2030046,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030071,2030070,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.59000E-4,1.89630E-2, 100.00
1.000000,161.000,   0.000, 427.97,   0.00,   0.00,0,2030071,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030076,2030075,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41000E-4,1.94150E-2, 100.00
1.025000,161.000,   0.000, 393.40,   0.00,   0.00,1,2030076,1.100000,0.900000,1.062000,1.012000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030091,2030090,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.06000E-4,4.01630E-2, 100.00
1.006250,161.000,   0.000, 389.29,   0.00,   0.00,0,2030091,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030094,2030093,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.51000E-4,3.07000E-2, 100.00
1.000000,161.000,   0.000, 386.33,   0.00,   0.00,0,2030094,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030095,2030094,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14000E-3,1.10459E-1, 100.00
1.056250,138.000,   0.000, 108.29,   0.00,   0.00,1,2030095,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030113,2030112,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.27000E-4,2.55870E-2, 100.00
1.031250,161.000,   0.000, 471.72,   0.00,   0.00,0,2030113,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030118,2030117,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.86200E-3,9.97510E-2, 100.00
1.012500,138.000,   0.000, 108.45,   0.00,   0.00,0,2030118,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030124,2030123,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16000E-4,2.53450E-2, 100.00
1.000000,161.000,   0.000, 517.18,   0.00,   0.00,0,2030124,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030159,2030158,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.11800E-3,1.14643E-1, 100.00
1.000000,138.000,   0.000, 104.73,   0.00,   0.00,0,2030159,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030160,2030161,2030162,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46751E-3,1.27469E-1, 100.00,2.06846E-2,5.90183E-1, 100.00,3.15745E-2,9.00901E-1, 100.00,1.01964640, -60.805378
1.000000,161.000,   0.000, 173.30,   0.00,   0.00,0,2030160,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000,  98.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0,2030161,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030172,2030171,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.43000E-4,1.65510E-2, 100.00
1.025000,161.000,   0.000, 599.02,   0.00,   0.00,0,2030172,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030172,2030171,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.43000E-4,1.65510E-2, 100.00
1.025000,161.000,   0.000, 599.02,   0.00,   0.00,1,2030172,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030172,2030171,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.43000E-4,1.65510E-2, 100.00
1.025000,161.000,   0.000, 599.02,   0.00,   0.00,1,2030172,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030174,2030173,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.18000E-4,3.27890E-2, 100.00
1.100000,161.000,   0.000, 460.36,   0.00,   0.00,0,2030174,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030180,2030179,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.05000E-3,1.08994E-1, 100.00
1.000000,138.000,   0.000,  94.75,   0.00,   0.00,0,2030180,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030197,2030196,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.52000E-4,2.26770E-2, 100.00
1.000000,161.000,   0.000, 593.49,   0.00,   0.00,0,2030197,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030197,2030196,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.52000E-4,2.26770E-2, 100.00
1.000000,161.000,   0.000, 593.49,   0.00,   0.00,0,2030197,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030197,2030196,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.52000E-4,2.26770E-2, 100.00
1.000000,161.000,   0.000, 593.49,   0.00,   0.00,0,2030197,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030209,2030208,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.35000E-4,2.81530E-2, 100.00
1.043750,161.000,   0.000, 455.17,   0.00,   0.00,1,2030209,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030219,2030218,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16000E-4,2.57830E-2, 100.00
1.050000,161.000,   0.000, 431.35,   0.00,   0.00,0,2030219,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030241,2030240,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.14000E-3,1.59197E-1, 100.00
1.000000,115.000,   0.000, 106.73,   0.00,   0.00,0,2030241,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030244,2030245,2030246,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.94828E-3,1.39152E-1, 100.00,2.48966E-2,7.00124E-1, 100.00,3.30085E-2,9.28244E-1, 100.00,1.02891399, -56.816053
1.000000,161.000,   0.000, 243.60,   0.00,   0.00,0,2030244,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 150.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 133.80,   0.00,   0.00,0,2030245,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030248,2030249,2030250,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.21053E-3,1.39243E-1, 100.00,2.45348E-2,5.50081E-1, 100.00,4.43109E-2,9.93470E-1, 100.00,1.05754326, -31.543342
1.000000,161.000,   0.000, 239.50,   0.00,   0.00,0,2030248,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 114.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0,2030249,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030254,2030253,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.38600E-3,1.63664E-1, 100.00
1.100000,115.000,   0.000, 102.77,   0.00,   0.00,1,2030254,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030268,2030269,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80600E-3,9.05660E-2, 100.00
1.006250,161.000,   0.000, 132.77,   0.00,   0.00,0,2030268,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030272,2030271,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.42000E-4,2.24180E-2, 100.00
1.000000,161.000,   0.000, 264.77,   0.00,   0.00,0,2030272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030273,2030274,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.74800E-3,2.08225E-1, 100.00
1.025000,161.000,   0.000,  71.44,   0.00,   0.00,0,2030273,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030278,2030279,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.38500E-3,2.31200E-1, 100.00
1.000000,161.000,   0.000,  60.48,   0.00,   0.00,0,2030278,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030278,2030280,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52530E-2,5.09316E-1, 100.00
1.000000,161.000,   0.000,  24.08,   0.00,   0.00,0,2030278,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030285,2030284,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02400E-3,1.13376E-1, 100.00
1.000000,138.000,   0.000,  85.79,   0.00,   0.00,0,2030285,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030290,2030289,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.04700E-3,1.33198E-1, 100.00
1.000000,138.000,   0.000,  70.41,   0.00,   0.00,0,2030290,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030289,2030291,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.96800E-3,1.19673E-1, 100.00
1.006250,161.000,   0.000,  95.66,   0.00,   0.00,0,2030289,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030293,2030292,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.29700E-3,1.49969E-1, 100.00
1.012500,115.000,   0.000, 109.39,   0.00,   0.00,0,2030293,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030296,2030295,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.64000E-4,2.02030E-2, 100.00
1.000000,161.000,   0.000, 452.45,   0.00,   0.00,0,2030296,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030295,2030297,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,1.11820E-2, 100.00
1.000000,345.000,   0.000, 516.33,   0.00,   0.00,0,2030295,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030295,2030298,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.21000E-4,1.78960E-2, 100.00
1.025000,345.000,   0.000, 516.12,   0.00,   0.00,0,2030295,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2030295,2030299,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.35000E-4,2.84390E-2, 100.00
1.031250,345.000,   0.000, 515.80,   0.00,   0.00,0,2030295,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030295,2030300,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.46000E-4,3.38210E-2, 100.00
1.025000,345.000,   0.000, 410.17,   0.00,   0.00,0,2030295,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030295,2030301,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.78000E-4,3.37680E-2, 100.00
1.025000,345.000,   0.000, 409.89,   0.00,   0.00,0,2030295,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030302,2030303,2030304,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.47749E-4,2.66583E-2, 100.00,1.65266E-3,9.83971E-2, 100.00,3.42248E-3,2.03769E-1, 100.00,1.02063739, -45.159917
1.000000,345.000,   0.000, 327.50,   0.00,   0.00,0,2030302,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 277.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0,2030303,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030302,2030306,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.03000E-4,2.01730E-2, 100.00
1.000000,345.000,   0.000, 570.57,   0.00,   0.00,0,2030302,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030308,2030307,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.98000E-4,4.03590E-2, 100.00
1.000000,161.000,   0.000, 370.00,   0.00,   0.00,0,2030308,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030314,2030313,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,9.82400E-3, 100.00
1.000000,345.000,   0.000,1080.78,   0.00,   0.00,0,2030314,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2030313,2030316,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09000E-4,8.99000E-3, 100.00
1.050000,765.000,   0.000,1641.37,   0.00,   0.00,0,2030313,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030313,2030317,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.20000E-5,3.16800E-3, 100.00
1.043750,765.000,   0.000,1640.35,   0.00,   0.00,0,2030313,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2030315,2030314,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.27000E-4,3.07540E-2, 100.00
1.000000,161.000,   0.000, 346.96,   0.00,   0.00,0,2030315,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030318,2030319,2030320,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.93778E-3,1.10667E-1, 100.00,8.63479E-3,2.42671E-1, 100.00,3.93778E-3,1.10667E-1, 100.00,1.01117994, -46.118805
1.012500,161.000,   0.000, 289.80,   0.00,   0.00,0,2030318,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 144.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 144.90,   0.00,   0.00,0,2030319,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030323,2030322,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.26000E-4,2.22240E-2, 100.00
1.018750,161.000,   0.000, 487.50,   0.00,   0.00,1,2030323,1.100000,0.900000,1.061000,1.011000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030326,2030327,2030328,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.77222E-3,1.08976E-1, 100.00,1.74116E-2,5.03006E-1, 100.00,2.52867E-2,7.30512E-1, 100.00,1.02324804, -59.921000
1.000000,161.000,   0.000, 145.50,   0.00,   0.00,0,2030326,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000,  95.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2030327,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030334,2030335,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.28300E-3,7.54890E-2, 100.00
1.006250,161.000,   0.000, 138.38,   0.00,   0.00,0,2030334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030334,2030336,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41900E-3,1.16721E-1, 100.00
1.006250,161.000,   0.000,  91.06,   0.00,   0.00,0,2030334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030334,2030337,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.08840E-2,8.03441E-1, 100.00
1.006250,161.000,   0.000,  15.34,   0.00,   0.00,0,2030334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030338,2030339,2030340,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.27816E-4,2.82733E-2, 100.00,3.21261E-3,1.72088E-1, 100.00,2.49993E-3,1.33913E-1, 100.00,1.01771290, -57.544722
1.000000,345.000,   0.000, 529.30,   0.00,   0.00,0,2030338,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 429.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 100.00,   0.00,   0.00,0,2030339,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030338,2030342,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.74000E-4,3.28990E-2, 100.00
0.987500,345.000,   0.000, 514.40,   0.00,   0.00,0,2030338,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030338,2030343,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.63000E-4,1.50210E-2, 100.00
0.987500,345.000,   0.000, 514.32,   0.00,   0.00,0,2030338,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030338,2030344,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.83000E-4,1.45770E-2, 100.00
0.987500,345.000,   0.000, 513.31,   0.00,   0.00,0,2030338,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030346,2030345,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.27000E-4,3.88060E-2, 100.00
1.000000,161.000,   0.000, 388.92,   0.00,   0.00,0,2030346,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030345,2030347,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,2.42380E-2, 100.00
1.000000,345.000,   0.000, 588.40,   0.00,   0.00,0,2030345,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2030348,2030349,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.44100E-3,8.26910E-2, 100.00
1.000000,161.000,   0.000, 190.68,   0.00,   0.00,0,2030348,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030348,2030350,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10200E-3,7.03430E-2, 100.00
1.000000,161.000,   0.000, 170.68,   0.00,   0.00,0,2030348,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030351,2030352,2030353,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.93279E-4,2.61371E-2, 100.00,1.65631E-3,1.10077E-1, 100.00,2.92741E-3,1.94555E-1, 100.00,1.01537225, -62.043678
1.000000,345.000,   0.000, 538.90,   0.00,   0.00,0,2030351,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 413.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2030352,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030356,2030357,2030358,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35474E-3,4.51773E-2, 100.00,2.50948E-3,8.95532E-2, 100.00,1.35474E-3,4.51773E-2, 100.00,1.03296875, -50.288507
1.000000,161.000,   0.000, 330.10,   0.00,   0.00,0,2030356,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 165.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 165.10,   0.00,   0.00,0,2030357,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030363,2030362,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.63000E-4,3.04990E-2, 100.00
1.000000,161.000,   0.000, 374.16,   0.00,   0.00,0,2030363,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030362,2030364,2030365,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.69341E-4,3.20564E-2, 100.00,9.38682E-4,5.86486E-2, 100.00,5.69341E-4,3.20564E-2, 100.00,1.01011452, -47.455860
0.987500,345.000,   0.000, 787.70,   0.00,   0.00,0,2030362,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 393.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 393.80,   0.00,   0.00,0,2030364,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030370,2030369,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-4,8.03000E-3, 100.00
1.000000,345.000,   0.000,1514.04,   0.00,   0.00,0,2030370,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2030369,2030372,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.10000E-5,7.26500E-3, 100.00
1.000000,765.000,   0.000,1601.71,   0.00,   0.00,0,2030369,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030369,2030373,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.51000E-4,9.48400E-3, 100.00
1.000000,765.000,   0.000,1598.29,   0.00,   0.00,0,2030369,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030369,2030374,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.80000E-5,5.70500E-3, 100.00
1.000000,765.000,   0.000,1595.71,   0.00,   0.00,0,2030369,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030369,2030375,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-4,7.77900E-3, 100.00
1.000000,765.000,   0.000,1592.69,   0.00,   0.00,0,2030369,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030369,2030376,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30000E-5,1.93600E-3, 100.00
1.000000,765.000,   0.000,1591.17,   0.00,   0.00,0,2030369,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030369,2030377,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.50000E-5,5.34100E-3, 100.00
1.000000,765.000,   0.000,1587.51,   0.00,   0.00,0,2030369,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030371,2030370,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.84000E-4,4.06980E-2, 100.00
1.000000,161.000,   0.000, 401.26,   0.00,   0.00,0,2030371,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030380,2030379,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.19000E-4,1.50080E-2, 100.00
1.018750,161.000,   0.000, 602.06,   0.00,   0.00,1,2030380,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030380,2030379,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.19000E-4,1.50080E-2, 100.00
1.018750,161.000,   0.000, 602.06,   0.00,   0.00,0,2030380,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030380,2030379,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.19000E-4,1.50080E-2, 100.00
1.018750,161.000,   0.000, 602.06,   0.00,   0.00,0,2030380,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030382,2030383,2030384,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.57553E-4,3.55424E-2, 100.00,3.24887E-3,1.75610E-1, 100.00,4.86167E-3,2.62785E-1, 100.00,1.00427017, -39.450207
1.000000,345.000,   0.000, 394.00,   0.00,   0.00,0,2030382,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 319.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,2030383,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030382,2030386,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.88000E-4,3.71110E-2, 100.00
1.000000,345.000,   0.000, 484.58,   0.00,   0.00,0,2030382,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030388,2030387,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53000E-4,1.07250E-2, 100.00
1.000000,345.000,   0.000,1348.70,   0.00,   0.00,0,2030388,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2030387,2030390,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26000E-4,8.85700E-3, 100.00
1.000000,765.000,   0.000,1354.74,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030387,2030391,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.60000E-5,7.04800E-3, 100.00
1.000000,765.000,   0.000,1353.79,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030387,2030392,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31000E-4,9.59800E-3, 100.00
1.000000,765.000,   0.000,1352.62,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030387,2030393,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40000E-5,4.38300E-3, 100.00
1.000000,765.000,   0.000,1351.51,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030387,2030394,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25000E-4,9.47100E-3, 100.00
1.000000,765.000,   0.000,1350.55,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030387,2030395,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02000E-4,8.32200E-3, 100.00
1.000000,765.000,   0.000,1269.57,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030387,2030396,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46000E-4,1.18920E-2, 100.00
1.000000,765.000,   0.000,1141.11,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030387,2030397,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-5,8.19600E-3, 100.00
1.000000,765.000,   0.000,1127.17,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030389,2030388,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.92000E-4,2.49470E-2, 100.00
1.000000,161.000,   0.000, 441.79,   0.00,   0.00,0,2030389,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030400,2030399,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-5,6.28500E-3, 100.00
1.012500,345.000,   0.000,1652.28,   0.00,   0.00,0,2030400,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2030400,2030399,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-5,6.28500E-3, 100.00
1.012500,345.000,   0.000,1652.28,   0.00,   0.00,1,2030400,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2030400,2030399,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-5,6.28500E-3, 100.00
1.012500,345.000,   0.000,1652.28,   0.00,   0.00,1,2030400,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2030399,2030404,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02000E-4,8.10800E-3, 100.00
1.000000,765.000,   0.000,1306.07,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030405,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43000E-4,1.22550E-2, 100.00
1.000000,765.000,   0.000,1305.21,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030406,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40000E-5,2.65000E-3, 100.00
1.000000,765.000,   0.000,1302.02,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25000E-4,1.09270E-2, 100.00
1.000000,765.000,   0.000,1301.73,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030408,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,7.10300E-3, 100.00
1.000000,765.000,   0.000,1300.98,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030399,2030409,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01000E-4,7.53900E-3, 100.00
1.000000,765.000,   0.000,1298.79,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030399,2030410,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40000E-5,2.54500E-3, 100.00
1.000000,765.000,   0.000,1178.77,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030411,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25000E-4,1.24090E-2, 100.00
1.000000,765.000,   0.000,1167.98,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030412,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.34000E-4,1.08640E-2, 100.00
1.000000,765.000,   0.000,1164.05,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030413,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28000E-4,9.45800E-3, 100.00
1.000000,765.000,   0.000,1161.93,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030414,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15000E-4,9.56100E-3, 100.00
1.000000,765.000,   0.000,1161.04,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030399,2030415,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.93000E-4,1.53130E-2, 100.00
1.000000,765.000,   0.000,1156.90,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030400,2030401,2030402,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.41912E-4,2.75869E-2, 100.00,1.85192E-3,9.42750E-2, 100.00,4.49107E-3,2.28625E-1, 100.00,1.00611942, -68.592239
1.000000,345.000,   0.000, 700.00,   0.00,   0.00,0,2030400,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 700.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0,2030401,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030417,2030418,2030419,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.15355E-4,1.88887E-2, 100.00,1.35666E-3,8.12594E-2, 100.00,2.16582E-3,1.29725E-1, 100.00,1.01770285, -60.242940
1.000000,345.000,   0.000, 590.20,   0.00,   0.00,0,2030417,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 465.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 125.00,   0.00,   0.00,0,2030418,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030417,2030421,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.85000E-4,2.67160E-2, 100.00
1.000000,345.000,   0.000, 535.02,   0.00,   0.00,0,2030417,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030417,2030422,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.11000E-4,2.77910E-2, 100.00
1.068750,345.000,   0.000, 534.80,   0.00,   0.00,0,2030417,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030417,2030423,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.95000E-4,1.98230E-2, 100.00
1.062500,345.000,   0.000, 532.91,   0.00,   0.00,0,2030417,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030429,2030430,2030431,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.23340E-4,1.89774E-2, 100.00,1.34666E-3,7.90377E-2, 100.00,2.19037E-3,1.28557E-1, 100.00,1.00625749, -62.864995
1.000000,345.000,   0.000, 646.20,   0.00,   0.00,0,2030429,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 521.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2030430,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030437,2030438,2030439,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.09428E-4,2.01986E-2, 100.00,2.05622E-3,1.01441E-1, 100.00,2.63298E-3,1.29895E-1, 100.00,1.02027515, -59.044399
1.000000,345.000,   0.000, 608.70,   0.00,   0.00,0,2030437,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 458.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,2030438,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030437,2030441,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.02000E-4,2.28960E-2, 100.00
1.037500,345.000,   0.000, 525.45,   0.00,   0.00,0,2030437,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030437,2030442,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.22000E-4,3.76450E-2, 100.00
1.050000,345.000,   0.000, 525.00,   0.00,   0.00,0,2030437,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030437,2030443,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.79000E-4,1.70580E-2, 100.00
1.031250,345.000,   0.000, 523.79,   0.00,   0.00,0,2030437,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030445,2030446,2030447,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.14863E-3,8.76656E-2, 100.00,7.74006E-3,1.63557E-1, 100.00,4.14863E-3,8.76656E-2, 100.00,1.02283489, -58.512655
0.993750,161.000,   0.000, 283.00,   0.00,   0.00,0,2030445,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 141.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 141.50,   0.00,   0.00,0,2030446,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030450,2030449,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.92000E-4,3.01330E-2, 100.00
1.000000,161.000,   0.000, 451.13,   0.00,   0.00,0,2030450,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030449,2030451,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.61000E-4,2.73440E-2, 100.00
1.000000,345.000,   0.000, 511.90,   0.00,   0.00,0,2030449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030449,2030452,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.55000E-4,2.72110E-2, 100.00
0.993750,345.000,   0.000, 511.40,   0.00,   0.00,0,2030449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2030449,2030453,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.21000E-4,1.98170E-2, 100.00
0.993750,345.000,   0.000, 511.02,   0.00,   0.00,0,2030449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030449,2030454,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.42000E-4,2.67590E-2, 100.00
0.993750,345.000,   0.000, 510.01,   0.00,   0.00,0,2030449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030449,2030455,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.73000E-4,2.37180E-2, 100.00
0.993750,345.000,   0.000, 509.74,   0.00,   0.00,0,2030449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030449,2030456,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.17000E-4,3.54600E-2, 100.00
0.993750,345.000,   0.000, 508.11,   0.00,   0.00,0,2030449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030459,2030458,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.23000E-4,2.11480E-2, 100.00
1.043750,161.000,   0.000, 453.65,   0.00,   0.00,1,2030459,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030458,2030460,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.23000E-4,1.49420E-2, 100.00
1.050000,345.000,   0.000, 450.18,   0.00,   0.00,0,2030458,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030458,2030461,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.01000E-4,3.33830E-2, 100.00
1.056250,345.000,   0.000, 449.56,   0.00,   0.00,0,2030458,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040033,2040034,2040035,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.27227E-4,1.55426E-2, 100.00,1.26484E-3,8.65164E-2, 100.00,1.79477E-3,1.22765E-1, 100.00,1.01075049, -65.373149
1.000000,500.000,   0.000, 993.00,   0.00,   0.00,0,2040033,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 752.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 240.80,   0.00,   0.00,0,2040034,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040039,2040038,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26000E-4,1.63070E-2, 100.00
1.000000,345.000,   0.000, 659.91,   0.00,   0.00,0,2040039,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040040,2040039,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.54000E-4,3.56180E-2, 100.00
1.000000,115.000,   0.000, 434.18,   0.00,   0.00,0,2040040,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2040075,2040074,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66000E-4,1.31310E-2, 100.00
1.043750,115.000,   0.000, 915.65,   0.00,   0.00,1,2040075,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040088,2040089,2040090,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.35795E-4,1.65394E-2, 100.00,1.45028E-3,1.01727E-1, 100.00,1.82129E-3,1.27751E-1, 100.00,0.99633129, -65.490561
1.000000,500.000,   0.000, 938.80,   0.00,   0.00,0,2040088,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 787.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 151.00,   0.00,   0.00,0,2040089,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040108,2040107,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66000E-4,1.24240E-2, 100.00
1.100000,115.000,   0.000,1130.59,   0.00,   0.00,1,2040108,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040108,2040107,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66000E-4,1.24240E-2, 100.00
1.018750,115.000,   0.000,1130.59,   0.00,   0.00,0,2040108,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040108,2040107,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66000E-4,1.24240E-2, 100.00
1.018750,115.000,   0.000,1130.59,   0.00,   0.00,0,2040108,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040151,2040150,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.21000E-4,1.44430E-2, 100.00
1.043750,115.000,   0.000, 998.89,   0.00,   0.00,1,2040151,1.100000,0.900000,1.050000,1.010000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040187,2040186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.93000E-4,1.31670E-2, 100.00
1.068750,115.000,   0.000,1179.99,   0.00,   0.00,1,2040187,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040187,2040186,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.93000E-4,1.31670E-2, 100.00
1.068750,115.000,   0.000,1179.99,   0.00,   0.00,1,2040187,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040187,2040186,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.93000E-4,1.31670E-2, 100.00
1.068750,115.000,   0.000,1179.99,   0.00,   0.00,1,2040187,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040201,2040202,2040203,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.36200E-3,9.72044E-2, 100.00,6.52424E-3,1.89642E-1, 100.00,3.36223E-3,9.72042E-2, 100.00,1.01471760, -68.386203
1.000000,115.000,   0.000, 177.90,   0.00,   0.00,0,2040201,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 120.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  89.00,   0.00,   0.00,0,2040202,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040215,2040214,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.18000E-4,2.07390E-2, 100.00
1.100000,115.000,   0.000, 963.00,   0.00,   0.00,1,2040215,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040255,2040254,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.78000E-2, 100.00
1.068750,115.000,   0.000, 930.43,   0.00,   0.00,1,2040255,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040260,2040261,2040262,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18050E-4,9.73932E-3, 100.00,7.75551E-4,6.39841E-2, 100.00,8.11442E-4,6.69452E-2, 100.00,1.00532987, -63.369571
1.000000,500.000,   0.000,1207.60,   0.00,   0.00,0,2040260,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 966.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 241.00,   0.00,   0.00,0,2040261,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040273,2040274,2040275,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26266E-4,1.45434E-2, 100.00,1.54238E-3,9.91370E-2, 100.00,1.40717E-3,9.04465E-2, 100.00,1.01496646, -62.919062
1.000000,500.000,   0.000, 931.60,   0.00,   0.00,0,2040273,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 881.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0,2040274,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040292,2040293,2040294,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52088E-2,3.30589E-1, 100.00,3.34556E-2,7.27215E-1, 100.00,1.52088E-2,3.30589E-1, 100.00,1.01070257, -68.452645
1.000000,115.000,   0.000,  72.80,   0.00,   0.00,0,2040292,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  36.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  36.40,   0.00,   0.00,0,2040293,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040299,2040298,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81000E-4,1.37230E-2, 100.00
1.100000,115.000,   0.000,1044.80,   0.00,   0.00,1,2040299,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040335,2040336,2040337,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.64811E-4,1.15734E-2, 100.00,6.71272E-4,4.71384E-2, 100.00,1.07658E-3,7.55998E-2, 100.00,1.01174722, -70.340683
1.000000,500.000,   0.000,1191.20,   0.00,   0.00,0,2040335,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000,1066.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2040336,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040368,2040369,2040370,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.12576E-4,1.47011E-2, 100.00,1.23770E-3,8.55953E-2, 100.00,1.41739E-3,9.80222E-2, 100.00,1.00302143, -66.549421
1.000000,500.000,   0.000,1112.80,   0.00,   0.00,0,2040368,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000,1012.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2040369,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040383,2040382,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.69000E-4,1.16800E-2, 100.00
1.025000,115.000,   0.000,1110.72,   0.00,   0.00,0,2040383,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040429,2040428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.36000E-4,1.26270E-2, 100.00
1.006250,115.000,   0.000, 814.45,   0.00,   0.00,0,2040429,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040429,2040428,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.36000E-4,1.26270E-2, 100.00
1.006250,115.000,   0.000, 814.45,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040440,2040439,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40000E-4,2.02040E-2, 100.00
1.100000,115.000,   0.000, 995.32,   0.00,   0.00,1,2040440,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040443,2040444,2040445,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.39089E-3,2.09393E-1, 100.00,1.70264E-2,4.24890E-1, 100.00,8.39089E-3,2.09393E-1, 100.00,1.01257574, -64.134586
1.000000,115.000,   0.000, 122.00,   0.00,   0.00,0,2040443,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000,  61.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000,  61.00,   0.00,   0.00,0,2040444,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040508,2040507,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.07480E-2, 100.00
1.000000,115.000,   0.000, 813.77,   0.00,   0.00,0,2040508,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040509,2040510,2040511,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.63401E-4,1.81677E-2, 100.00,1.43290E-3,9.88320E-2, 100.00,2.15799E-3,1.48844E-1, 100.00,1.01168818, -71.046158
1.000000,500.000,   0.000, 991.10,   0.00,   0.00,0,2040509,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 841.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 150.00,   0.00,   0.00,0,2040510,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040518,2040517,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.21000E-4,1.28130E-2, 100.00
1.000000,115.000,   0.000, 998.73,   0.00,   0.00,0,2040518,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040554,2040555,2040556,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.57357E-4,2.28499E-2, 100.00,1.53544E-3,1.36327E-1, 100.00,1.96910E-3,1.74830E-1, 100.00,1.00380352, -70.187255
1.000000,500.000,   0.000,1009.10,   0.00,   0.00,0,2040554,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 828.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 180.40,   0.00,   0.00,0,2040555,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040563,2040562,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.99000E-4,1.41920E-2, 100.00
1.025000,115.000,   0.000, 954.83,   0.00,   0.00,0,2040563,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040610,2040611,2040612,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85547E-3,7.11978E-2, 100.00,5.30551E-3,1.32286E-1, 100.00,2.85547E-3,7.11978E-2, 100.00,1.00612938, -55.962051
1.000000,115.000,   0.000, 124.80,   0.00,   0.00,0,2040610,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  62.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  62.40,   0.00,   0.00,0,2040611,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040624,2040623,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.15000E-4,1.41580E-2, 100.00
1.056250,115.000,   0.000, 803.83,   0.00,   0.00,1,2040624,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040624,2040625,2040626,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.95244E-2,4.83571E-1, 100.00,4.26452E-2,1.05622E0, 100.00,1.95244E-2,4.83571E-1, 100.00,1.04481068, -69.946734
1.000000,115.000,   0.000,  68.50,   0.00,   0.00,0,2040624,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  34.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  34.30,   0.00,   0.00,0,2040625,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040656,2040655,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.37000E-4,1.71610E-2, 100.00
1.000000,115.000,   0.000, 732.81,   0.00,   0.00,0,2040656,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040667,2040666,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.19000E-4,1.57550E-2, 100.00
1.000000,115.000,   0.000, 666.53,   0.00,   0.00,0,2040667,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040668,2040669,2040670,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.41549E-4,9.60877E-3, 100.00,6.98619E-4,4.74242E-2, 100.00,9.18031E-4,6.23186E-2, 100.00,1.02109694, -62.617040
1.000000,500.000,   0.000, 784.00,   0.00,   0.00,0,2040668,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 634.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 150.00,   0.00,   0.00,0,2040669,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040694,2040693,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.38000E-4,1.55290E-2, 100.00
1.000000,115.000,   0.000, 794.59,   0.00,   0.00,0,2040694,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040693,2040695,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00000E-4,3.24390E-2, 100.00
1.043750,500.000,   0.000, 551.52,   0.00,   0.00,0,2040693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2040693,2040696,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41000E-4,2.55230E-2, 100.00
1.000000,500.000,   0.000, 549.43,   0.00,   0.00,0,2040693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040693,2040697,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.49000E-4,1.69580E-2, 100.00
1.037500,500.000,   0.000, 547.59,   0.00,   0.00,0,2040693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040699,2040698,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.11000E-4,2.30730E-2, 100.00
1.000000,115.000,   0.000, 505.63,   0.00,   0.00,0,2040699,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040698,2040700,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89000E-4,1.42210E-2, 100.00
1.000000,500.000,   0.000, 752.64,   0.00,   0.00,0,2040698,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040698,2040701,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,8.28800E-3, 100.00
1.000000,500.000,   0.000, 752.54,   0.00,   0.00,0,2040698,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040698,2040702,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.64210E-2, 100.00
1.000000,500.000,   0.000, 751.15,   0.00,   0.00,0,2040698,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040705,2040704,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.23000E-4,1.85470E-2, 100.00
1.075000,115.000,   0.000, 685.14,   0.00,   0.00,1,2040705,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040705,2040704,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.23000E-4,1.85470E-2, 100.00
1.006250,115.000,   0.000, 685.14,   0.00,   0.00,-1,2040705,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040704,2040706,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.43000E-4,1.70790E-2, 100.00
0.993750,500.000,   0.000, 530.72,   0.00,   0.00,0,2040704,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040704,2040707,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.49000E-4,1.55700E-2, 100.00
0.987500,500.000,   0.000, 529.53,   0.00,   0.00,0,2040704,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2040708,2040709,2040710,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.21299E-3,2.79913E-1, 100.00,1.72427E-2,5.23873E-1, 100.00,9.21299E-3,2.79913E-1, 100.00,1.02752708, -67.292581
0.993750,115.000,   0.000,  86.10,   0.00,   0.00,0,2040708,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  43.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  43.00,   0.00,   0.00,0,2040709,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040715,2040716,2040717,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.79476E-4,1.33601E-2, 100.00,1.62857E-3,7.78524E-2, 100.00,1.63095E-3,7.79662E-2, 100.00,1.01468461, -62.269976
1.000000,500.000,   0.000, 782.80,   0.00,   0.00,0,2040715,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 707.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0,2040716,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040720,2040721,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.24220E-2,5.37955E-1, 100.00
0.993750,115.000,   0.000,  19.50,   0.00,   0.00,0,2040720,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040723,2040722,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.30000E-5,6.54000E-3, 100.00
1.000000,500.000,   0.000,1370.10,   0.00,   0.00,0,2040723,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040724,2040723,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.76000E-4,2.06810E-2, 100.00
1.000000,345.000,   0.000, 741.71,   0.00,   0.00,0,2040724,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040725,2040724,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.67000E-4,1.87630E-2, 100.00
1.000000,115.000,   0.000, 548.61,   0.00,   0.00,0,2040725,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2040727,2040728,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.72140E-2,4.04239E-1, 100.00
1.000000,115.000,   0.000,  38.43,   0.00,   0.00,0,2040727,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040730,2040729,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38000E-4,9.28300E-3, 100.00
1.000000,345.000,   0.000, 754.42,   0.00,   0.00,0,2040730,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040729,2040732,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68000E-4,2.58860E-2, 100.00
1.037500,500.000,   0.000, 508.23,   0.00,   0.00,0,2040729,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040729,2040733,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.73000E-4,2.57560E-2, 100.00
1.037500,500.000,   0.000, 496.43,   0.00,   0.00,0,2040729,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2040729,2040734,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13000E-4,6.27400E-3, 100.00
1.000000,500.000,   0.000, 478.17,   0.00,   0.00,0,2040729,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040729,2040735,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.71000E-4,2.22750E-2, 100.00
1.031250,500.000,   0.000, 466.05,   0.00,   0.00,0,2040729,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040729,2040736,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.33000E-4,4.37750E-2, 100.00
1.037500,500.000,   0.000, 455.01,   0.00,   0.00,0,2040729,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040731,2040730,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.66000E-4,3.40950E-2, 100.00
1.000000,115.000,   0.000, 452.09,   0.00,   0.00,0,2040731,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2040738,2040737,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.65690E-2, 100.00
1.000000,115.000,   0.000,1003.61,   0.00,   0.00,0,2040738,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040737,2040739,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.57920E-2, 100.00
1.000000,500.000,   0.000, 794.16,   0.00,   0.00,0,2040737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040737,2040740,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.60000E-5,6.12300E-3, 100.00
1.018750,500.000,   0.000, 794.14,   0.00,   0.00,0,2040737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040737,2040741,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14000E-4,2.06190E-2, 100.00
1.000000,500.000,   0.000, 546.42,   0.00,   0.00,0,2040737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040737,2040742,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.23000E-4,2.86650E-2, 100.00
1.025000,500.000,   0.000, 545.29,   0.00,   0.00,0,2040737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040737,2040743,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.15000E-4,1.71170E-2, 100.00
1.018750,500.000,   0.000, 544.92,   0.00,   0.00,0,2040737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2040737,2040744,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.29000E-4,3.35300E-2, 100.00
1.025000,500.000,   0.000, 523.57,   0.00,   0.00,0,2040737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040737,2040745,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67000E-4,1.12680E-2, 100.00
1.018750,500.000,   0.000, 514.73,   0.00,   0.00,0,2040737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040749,2040750,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.23880E-2,5.13363E-1, 100.00
1.000000,115.000,   0.000,  19.50,   0.00,   0.00,0,2040749,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040751,2040752,2040754,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.25619E-5,5.29703E-3, 100.00,2.88844E-4,2.44560E-2, 100.00,5.17199E-4,4.37905E-2, 100.00,1.02605416, -58.269644
1.000000,765.000,   0.000,1585.40,   0.00,   0.00,0,2040751,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000,   0.000,1485.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000, 100.00,   0.00,   0.00,0,2040752,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040751,2040756,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,6.84500E-3, 100.00
1.025000,765.000,   0.000,1585.24,   0.00,   0.00,0,2040751,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040751,2040757,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.20000E-5,5.04200E-3, 100.00
1.000000,765.000,   0.000,1583.30,   0.00,   0.00,0,2040751,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040751,2040758,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52000E-4,1.17170E-2, 100.00
1.025000,765.000,   0.000,1581.54,   0.00,   0.00,0,2040751,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040753,2040752,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.73000E-4,1.93230E-2, 100.00
1.025000,115.000,   0.000, 582.57,   0.00,   0.00,1,2040753,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040761,2040760,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.30000E-5,7.10000E-3, 100.00
1.000000,500.000,   0.000,1439.54,   0.00,   0.00,0,2040761,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040760,2040763,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.40000E-5,6.63300E-3, 100.00
1.037500,765.000,   0.000,1761.89,   0.00,   0.00,0,2040760,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040760,2040764,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.20000E-5,6.90000E-3, 100.00
1.037500,765.000,   0.000,1756.88,   0.00,   0.00,0,2040760,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040762,2040761,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01000E-4,1.44830E-2, 100.00
1.000000,115.000,   0.000, 666.98,   0.00,   0.00,0,2040762,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040766,2040765,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23000E-4,9.85800E-3, 100.00
1.000000,500.000,   0.000,1382.15,   0.00,   0.00,0,2040766,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040765,2040768,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-4,9.83500E-3, 100.00
1.000000,765.000,   0.000,1475.68,   0.00,   0.00,0,2040765,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040765,2040769,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.10000E-5,8.00000E-3, 100.00
