1.000000, 13.800,   0.000, 256.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006051,3006045,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50000E-4,2.54000E-2, 100.00
1.000000, 13.800,   0.000, 351.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006052,3006045,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-4,3.40400E-2, 100.00
1.000000, 13.800,   0.000, 342.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006053,3006045,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,2.92200E-2, 100.00
1.000000, 13.800,   0.000, 352.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006054,3006045,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.10000E-4,5.56700E-2, 100.00
1.000000, 13.800,   0.000, 338.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006047,3006046,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.60000E-4,4.18000E-2, 100.00
1.000000,115.000,   0.000, 320.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006047,3006046,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.60000E-4,4.18000E-2, 100.00
1.000000,115.000,   0.000, 320.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006057,3006056,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30000E-4,1.09500E-2, 100.00
1.000000,230.000,   0.000,1171.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006058,3006057,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.10000E-4,2.17300E-2, 100.00
1.000000,115.000,   0.000, 328.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006058,3006057,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.10000E-4,2.17300E-2, 100.00
1.000000,115.000,   0.000, 328.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006063,3006062,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,7.45000E-3, 100.00
1.000000,230.000,   0.000,1206.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006064,3006063,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04000E-3,4.09600E-2, 100.00
1.000000,115.000,   0.000, 200.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006067,3006066,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,8.14000E-3, 100.00
1.000000,230.000,   0.000,1115.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006069,3006066,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30000E-4,1.21500E-2, 100.00
1.000000, 18.000,   0.000, 667.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006070,3006066,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,2.94400E-2, 100.00
1.000000, 18.000,   0.000, 677.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006071,3006066,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,9.64000E-3, 100.00
1.000000, 18.000,   0.000, 670.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006072,3006066,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60000E-4,2.41900E-2, 100.00
1.000000, 18.000,   0.000, 679.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006073,3006066,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60000E-4,1.61600E-2, 100.00
1.000000, 18.000,   0.000, 664.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006074,3006066,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,1.60200E-2, 100.00
1.000000, 18.000,   0.000, 666.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006068,3006067,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.32000E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006068,3006067,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.32000E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006076,3006075,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.50700E-2, 100.00
1.000000,230.000,   0.000,1058.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006078,3006075,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.16400E-2, 100.00
1.000000, 22.000,   0.000,1159.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006079,3006075,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-5,5.42000E-3, 100.00
1.000000, 22.000,   0.000,1165.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006080,3006075,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,7.40000E-3, 100.00
1.000000, 22.000,   0.000,1152.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006077,3006076,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-4,2.51000E-2, 100.00
1.000000,115.000,   0.000, 176.40,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006082,3006081,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.02000E-3,1.16500E-1, 100.00
1.000000, 13.800,   0.000,  80.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006083,3006081,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.31000E-3,2.53100E-1, 100.00
1.000000, 13.800,   0.000,  80.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006085,3006084,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.08800E-2,4.52980E-1, 100.00
1.000000, 13.800,   0.000,  31.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006086,3006084,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.67000E-3,2.13090E-1, 100.00
1.000000, 13.800,   0.000,  41.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006087,3006084,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52900E-2,2.83400E-1, 100.00
1.000000, 13.800,   0.000,  43.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006088,3006084,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.92000E-3,9.45000E-2, 100.00
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006089,3006084,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.58000E-3,2.56700E-1, 100.00
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006090,3006084,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13000E-3,9.90700E-2, 100.00
1.000000, 13.800,   0.000,  46.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006102,3006101,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,8.50000E-3, 100.00
1.000000,230.000,   0.000,1307.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006104,3006101,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10000E-4,2.42300E-2, 100.00
1.000000, 13.800,   0.000, 378.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006105,3006101,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,3.89800E-2, 100.00
1.000000, 13.800,   0.000, 368.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006106,3006101,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,9.63000E-3, 100.00
1.000000, 13.800,   0.000, 560.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006103,3006102,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02000E-3,4.50600E-2, 100.00
1.000000,115.000,   0.000, 439.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006108,3006107,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.10000E-4,4.37400E-2, 100.00
1.000000,230.000,   0.000, 380.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006110,3006107,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.50000E-4,1.07900E-2, 100.00
1.000000, 13.800,   0.000,1181.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006111,3006107,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,1.06900E-2, 100.00
1.000000, 13.800,   0.000,1208.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006109,3006108,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.52000E-3,1.03670E-1, 100.00
1.000000,115.000,   0.000, 137.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006119,3006118,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.21900E-2, 100.00
1.000000,230.000,   0.000,1133.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006120,3006119,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.60000E-4,2.89000E-2, 100.00
1.000000,115.000,   0.000, 350.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006120,3006119,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.60000E-4,2.89000E-2, 100.00
1.000000,115.000,   0.000, 350.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006142,3006141,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,9.09000E-3, 100.00
1.000000,230.000,   0.000,1326.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006142,3006141,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,9.09000E-3, 100.00
1.000000,230.000,   0.000,1326.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006144,3006141,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,4.77800E-2, 100.00
1.000000, 13.800,   0.000, 265.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006145,3006141,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.70000E-4,1.78800E-2, 100.00
1.000000, 13.800,   0.000,1093.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006146,3006141,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40000E-4,1.72200E-2, 100.00
1.000000, 13.800,   0.000,1090.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006147,3006141,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.49300E-2, 100.00
1.000000, 13.800,   0.000,1332.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006148,3006141,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,9.14000E-3, 100.00
1.000000, 13.800,   0.000,1248.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006149,3006141,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00000E-5,4.74000E-3, 100.00
1.000000, 13.800,   0.000,1255.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006143,3006142,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.15900E-2, 100.00
1.000000,115.000,   0.000, 443.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006143,3006142,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.15900E-2, 100.00
1.000000,115.000,   0.000, 443.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006143,3006142,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.15900E-2, 100.00
1.000000,115.000,   0.000, 443.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006153,3006152,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.86000E-3,1.09930E-1, 100.00
1.000000,115.000,   0.000, 155.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006162,3006161,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40000E-4,1.68500E-2, 100.00
1.000000,230.000,   0.000,1132.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006164,3006161,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.65200E-2, 100.00
1.000000, 13.800,   0.000, 880.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006165,3006161,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40000E-4,1.84100E-2, 100.00
1.000000, 13.800,   0.000, 879.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006166,3006161,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,7.75000E-3, 100.00
1.000000, 13.800,   0.000, 880.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006167,3006161,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.44700E-2, 100.00
1.000000, 13.800,   0.000, 883.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006163,3006162,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09000E-3,4.27500E-2, 100.00
1.000000,115.000,   0.000, 184.20,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006170,3006169,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.70000E-4,1.77900E-2, 100.00
1.000000,230.000,   0.000,1108.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006171,3006170,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.70000E-4,3.43700E-2, 100.00
1.000000,115.000,   0.000, 297.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006173,3006172,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-3,5.71700E-2, 100.00
1.000000,115.000,   0.000, 137.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006178,3006177,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.20000E-4,4.25100E-2, 100.00
1.000000,115.000,   0.000, 172.80,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006178,3006177,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.20000E-4,4.25100E-2, 100.00
1.000000,115.000,   0.000, 172.80,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006189,3006188,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.27000E-3,6.06700E-2, 100.00
1.000000,115.000,   0.000, 178.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006193,3006192,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13000E-3,6.45100E-2, 100.00
1.000000,115.000,   0.000, 125.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006198,3006197,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.50000E-4,1.41300E-2, 100.00
1.000000,230.000,   0.000,1372.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006199,3006198,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.80000E-4,1.69300E-2, 100.00
1.000000,115.000,   0.000, 420.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006199,3006198,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.80000E-4,1.69300E-2, 100.00
1.000000,115.000,   0.000, 420.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006199,3006198,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.80000E-4,1.69300E-2, 100.00
1.000000,115.000,   0.000, 420.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006211,3006210,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,1.63900E-2, 100.00
1.000000,230.000,   0.000, 978.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006213,3006210,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.60000E-4,4.47800E-2, 100.00
1.000000, 13.800,   0.000, 363.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006214,3006210,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,2.75700E-2, 100.00
1.000000, 13.800,   0.000, 718.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006215,3006210,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,7.10000E-3, 100.00
1.000000, 13.800,   0.000, 721.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006216,3006210,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.59600E-2, 100.00
1.000000, 13.800,   0.000, 710.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006212,3006211,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.30000E-4,3.32800E-2, 100.00
1.000000,115.000,   0.000, 381.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006223,3006222,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,1.71000E-2, 100.00
1.000000,115.000,   0.000, 457.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006223,3006222,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,1.71000E-2, 100.00
1.000000,115.000,   0.000, 457.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006223,3006222,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,1.71000E-2, 100.00
1.000000,115.000,   0.000, 457.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006229,3006228,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,1.31300E-2, 100.00
1.000000,230.000,   0.000,1208.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006230,3006229,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.10000E-4,3.60200E-2, 100.00
1.000000,115.000,   0.000, 350.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006230,3006229,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.10000E-4,3.60200E-2, 100.00
1.000000,115.000,   0.000, 350.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006235,3006234,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-5,4.75000E-3, 100.00
1.000000,230.000,   0.000,1190.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006236,3006235,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.50000E-4,2.96200E-2, 100.00
1.000000,115.000,   0.000, 406.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006236,3006235,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.50000E-4,2.96200E-2, 100.00
1.000000,115.000,   0.000, 406.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006240,3006239,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,1.26400E-2, 100.00
1.000000,230.000,   0.000,1194.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006242,3006239,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00000E-4,4.71300E-2, 100.00
1.000000, 13.800,   0.000, 380.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006243,3006239,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40000E-4,1.93400E-2, 100.00
1.000000, 13.800,   0.000, 690.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006244,3006239,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40000E-4,1.63700E-2, 100.00
1.000000, 13.800,   0.000, 957.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006245,3006239,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.38300E-2, 100.00
1.000000, 13.800,   0.000, 965.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006246,3006239,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,7.11000E-3, 100.00
1.000000, 13.800,   0.000, 967.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006247,3006239,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,8.67000E-3, 100.00
1.000000, 13.800,   0.000, 694.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006248,3006239,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,1.74900E-2, 100.00
1.000000, 13.800,   0.000, 689.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006249,3006239,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.60000E-4,2.53100E-2, 100.00
1.000000, 13.800,   0.000, 685.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006241,3006240,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-3,5.08800E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006241,3006240,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-3,5.08800E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006255,3006254,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00000E-5,4.81000E-3, 100.00
1.000000,230.000,   0.000,1350.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006257,3006254,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,1.14700E-2, 100.00
1.000000, 13.800,   0.000, 726.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006258,3006254,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.18600E-2, 100.00
1.000000, 13.800,   0.000, 731.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006259,3006254,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,2.14200E-2, 100.00
1.000000, 13.800,   0.000, 333.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006260,3006254,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,1.03800E-2, 100.00
1.000000, 13.800,   0.000, 914.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006256,3006255,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50000E-4,4.83500E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006256,3006255,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50000E-4,4.83500E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006264,3006263,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.10000E-4,3.31900E-2, 100.00
1.000000,115.000,   0.000, 120.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006266,3006265,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.03000E-3,2.40520E-1, 100.00
1.000000, 13.800,   0.000,  29.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006267,3006265,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.92700E-2,5.51790E-1, 100.00
1.000000, 13.800,   0.000,  35.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006268,3006265,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.22000E-3,1.74070E-1, 100.00
1.000000, 13.800,   0.000,  30.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006269,3006265,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.07000E-2,5.90110E-1, 100.00
1.000000, 13.800,   0.000,  32.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006270,3006265,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.82500E-2,3.24240E-1, 100.00
1.000000, 13.800,   0.000,  47.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006271,3006265,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.36000E-3,1.39200E-1, 100.00
1.000000, 13.800,   0.000,  42.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006272,3006265,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.55000E-3,1.90540E-1, 100.00
1.000000, 13.800,   0.000,  35.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006273,3006265,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.63000E-3,2.62160E-1, 100.00
1.000000, 13.800,   0.000,  32.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006274,3006265,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.02000E-3,4.17500E-1, 100.00
1.000000, 13.800,   0.000,  39.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3006278,3006277,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.60000E-4,2.83100E-2, 100.00
1.000000,115.000,   0.000, 331.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006280,3006279,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,3.71800E-2, 100.00
1.000000,115.000,   0.000, 163.20,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006286,3006285,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-4,2.36000E-2, 100.00
1.000000,115.000,   0.000, 311.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006288,3006287,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.80000E-4,3.85500E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006288,3006287,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.80000E-4,3.85500E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006293,3006292,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.41100E-2, 100.00
1.000000,230.000,   0.000,1210.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006295,3006292,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,8.96000E-3, 100.00
1.000000, 13.800,   0.000, 756.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006296,3006292,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,7.66000E-3, 100.00
1.000000, 13.800,   0.000, 762.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006297,3006292,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,2.08400E-2, 100.00
1.000000, 13.800,   0.000, 765.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006294,3006293,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.80000E-4,2.42700E-2, 100.00
1.000000,115.000,   0.000, 217.80,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006299,3006298,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.93900E-2, 100.00
1.000000,230.000,   0.000, 994.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006301,3006298,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50000E-4,2.54100E-2, 100.00
1.000000, 22.000,   0.000, 225.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006302,3006298,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,2.16200E-2, 100.00
1.000000, 22.000,   0.000, 897.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006303,3006298,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,7.33000E-3, 100.00
1.000000, 22.000,   0.000, 887.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006304,3006298,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60000E-4,1.81600E-2, 100.00
1.000000, 22.000,   0.000, 896.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006305,3006298,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.18800E-2, 100.00
1.000000, 22.000,   0.000, 904.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006300,3006299,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89000E-3,6.69200E-2, 100.00
1.000000,115.000,   0.000, 181.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006309,3006308,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.60000E-4,6.27100E-2, 100.00
1.000000,115.000,   0.000, 122.40,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006316,3006315,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43000E-3,7.65000E-2, 100.00
1.000000,161.000,   0.000, 251.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006317,3006316,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81000E-3,6.78300E-2, 100.00
1.000000,161.000,   0.000, 189.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
3006318,3006317,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.92000E-3,8.01400E-2, 100.00
1.000000,161.000,   0.000, 198.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
3006319,3006318,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.21000E-3,5.81200E-2, 100.00
1.000000,115.000,   0.000, 163.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
3006322,3006321,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14000E-3,3.05700E-2, 100.00
1.000000,115.000,   0.000, 249.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006334,3006333,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.30000E-4,1.66500E-2, 100.00
1.000000,230.000,   0.000,1094.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006335,3006334,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.30000E-4,3.43500E-2, 100.00
1.000000,115.000,   0.000, 271.80,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006343,3006342,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,1.67900E-2, 100.00
1.000000,230.000,   0.000,1137.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006344,3006343,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,1.61100E-2, 100.00
1.000000,115.000,   0.000, 400.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006344,3006343,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,1.61100E-2, 100.00
1.000000,115.000,   0.000, 400.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006350,3006349,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.22900E-2, 100.00
1.000000,230.000,   0.000,1150.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3006351,3006350,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79000E-3,6.63700E-2, 100.00
1.000000,115.000,   0.000, 155.40,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006351,3006350,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79000E-3,6.63700E-2, 100.00
1.000000,115.000,   0.000, 155.40,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006355,3006354,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.60000E-4,2.75300E-2, 100.00
1.000000,115.000,   0.000, 193.80,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006355,3006354,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.60000E-4,2.75300E-2, 100.00
1.000000,115.000,   0.000, 193.80,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3006360,3006359,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.88000E-3,1.08620E-1, 100.00
1.000000,115.000,   0.000, 136.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007003,3007002,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.49000E-2, 100.00
1.000000,230.000,   0.000,1299.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007005,3007002,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.10000E-4,2.49300E-2, 100.00
1.000000, 13.800,   0.000, 630.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007006,3007002,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,1.41700E-2, 100.00
1.000000, 13.800,   0.000, 626.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007007,3007002,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40000E-4,2.13500E-2, 100.00
1.000000, 13.800,   0.000, 639.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007008,3007002,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.50000E-4,2.24500E-2, 100.00
1.000000, 13.800,   0.000, 629.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007009,3007002,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.90000E-4,2.49900E-2, 100.00
1.000000, 13.800,   0.000, 625.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007004,3007003,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-4,3.51200E-2, 100.00
1.000000,115.000,   0.000, 386.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007004,3007003,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-4,3.51200E-2, 100.00
1.000000,115.000,   0.000, 386.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007004,3007003,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-4,3.51200E-2, 100.00
1.000000,115.000,   0.000, 386.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007015,3007014,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.81000E-3,2.16650E-1, 100.00
1.000000, 18.000,   0.000,  43.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3007019,3007018,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.50000E-4,4.34100E-2, 100.00
1.000000,230.000,   0.000, 383.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007021,3007018,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.90000E-4,5.32100E-2, 100.00
1.000000, 18.000,   0.000, 311.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007022,3007018,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-4,5.66700E-2, 100.00
1.000000, 18.000,   0.000, 328.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007023,3007018,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.60000E-4,3.48600E-2, 100.00
1.000000, 18.000,   0.000, 326.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007024,3007018,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.16600E-2, 100.00
1.000000, 18.000,   0.000, 456.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007025,3007018,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.40000E-4,7.00200E-2, 100.00
1.000000, 18.000,   0.000, 223.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007020,3007019,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.60000E-4,4.31900E-2, 100.00
1.000000,115.000,   0.000, 244.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007030,3007029,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15000E-3,8.55800E-2, 100.00
1.000000,115.000,   0.000, 126.60,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007031,3007029,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16000E-3,1.85600E-1, 100.00
1.000000, 13.800,   0.000, 107.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007032,3007029,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98000E-3,2.31960E-1, 100.00
1.000000, 13.800,   0.000,  73.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007033,3007029,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.66000E-3,2.14390E-1, 100.00
1.000000, 13.800,   0.000,  84.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007034,3007029,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.62000E-3,3.06030E-1, 100.00
1.000000, 13.800,   0.000,  63.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007036,3007035,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,2.03900E-2, 100.00
1.000000,115.000,   0.000, 368.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007038,3007037,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,9.95000E-3, 100.00
1.000000,230.000,   0.000,1055.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007039,3007038,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.40000E-4,2.61800E-2, 100.00
1.000000,115.000,   0.000, 420.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007039,3007038,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.40000E-4,2.61800E-2, 100.00
1.000000,115.000,   0.000, 420.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007041,3007040,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.90000E-4,3.36200E-2, 100.00
1.000000,115.000,   0.000, 337.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007041,3007040,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.90000E-4,3.36200E-2, 100.00
1.000000,115.000,   0.000, 337.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007043,3007042,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,9.08000E-3, 100.00
1.000000,230.000,   0.000,1048.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007045,3007042,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,1.95100E-2, 100.00
1.000000, 20.000,   0.000, 729.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007046,3007042,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,9.00000E-3, 100.00
1.000000, 20.000,   0.000, 716.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007044,3007043,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,5.61600E-2, 100.00
1.000000,115.000,   0.000, 137.40,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007048,3007047,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,8.19000E-3, 100.00
1.000000,230.000,   0.000,1125.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007049,3007048,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-4,2.65300E-2, 100.00
1.000000,115.000,   0.000, 466.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007049,3007048,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-4,2.65300E-2, 100.00
1.000000,115.000,   0.000, 466.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007057,3007056,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.61000E-3,4.97600E-2, 100.00
1.000000,115.000,   0.000, 377.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007059,3007058,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.60300E-2, 100.00
1.000000,230.000,   0.000, 605.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007061,3007058,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.44900E-2, 100.00
1.000000, 13.800,   0.000, 535.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007062,3007058,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.23900E-2, 100.00
1.000000, 13.800,   0.000, 531.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007063,3007058,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.90000E-4,2.41700E-2, 100.00
1.000000, 13.800,   0.000, 527.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007064,3007058,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.85100E-2, 100.00
1.000000, 13.800,   0.000, 530.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007065,3007058,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10000E-4,2.03500E-2, 100.00
1.000000, 13.800,   0.000, 520.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007066,3007058,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.18800E-2, 100.00
1.000000, 13.800,   0.000, 542.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007060,3007059,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68000E-3,5.94800E-2, 100.00
1.000000,115.000,   0.000, 188.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007069,3007068,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30000E-3,7.15400E-2, 100.00
1.000000,115.000,   0.000, 145.80,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007074,3007073,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.20000E-4,3.77600E-2, 100.00
1.000000,115.000,   0.000, 185.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007077,3007076,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-5,4.59000E-3, 100.00
1.000000,230.000,   0.000,1233.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007079,3007076,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40000E-4,1.67500E-2, 100.00
1.000000, 13.800,   0.000, 855.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007080,3007076,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.14700E-2, 100.00
1.000000, 13.800,   0.000, 857.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007081,3007076,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.16600E-2, 100.00
1.000000, 13.800,   0.000, 863.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007082,3007076,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,1.71900E-2, 100.00
1.000000, 13.800,   0.000, 847.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007078,3007077,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-3,4.56200E-2, 100.00
1.000000,115.000,   0.000, 220.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007084,3007083,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-4,3.00300E-2, 100.00
1.000000,115.000,   0.000, 355.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007084,3007083,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-4,3.00300E-2, 100.00
1.000000,115.000,   0.000, 355.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007096,3007095,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.32600E-2, 100.00
1.000000,230.000,   0.000, 846.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007098,3007095,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,2.98600E-2, 100.00
1.000000, 13.800,   0.000,1600.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007099,3007095,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.10300E-2, 100.00
1.000000, 13.800,   0.000,1600.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007097,3007096,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.70000E-4,5.17300E-2, 100.00
1.000000,115.000,   0.000, 200.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007105,3007104,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,1.19400E-2, 100.00
1.000000,230.000,   0.000,1312.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007107,3007104,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.01200E-2, 100.00
1.000000, 24.000,   0.000, 592.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007108,3007104,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.60000E-4,4.54000E-2, 100.00
1.000000, 24.000,   0.000, 335.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007109,3007104,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80000E-4,3.76700E-2, 100.00
1.000000, 24.000,   0.000, 339.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007110,3007104,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,1.89500E-2, 100.00
1.000000, 24.000,   0.000, 731.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007111,3007104,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.94200E-2, 100.00
1.000000, 24.000,   0.000, 743.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007112,3007104,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.17500E-2, 100.00
1.000000, 24.000,   0.000, 740.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007113,3007104,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10000E-4,2.27000E-2, 100.00
1.000000, 24.000,   0.000, 748.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007114,3007104,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,1.09800E-2, 100.00
1.000000, 24.000,   0.000, 752.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007115,3007104,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.09800E-2, 100.00
1.000000, 24.000,   0.000, 744.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007106,3007105,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.10000E-4,3.34500E-2, 100.00
1.000000,115.000,   0.000, 354.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007106,3007105,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.10000E-4,3.34500E-2, 100.00
1.000000,115.000,   0.000, 354.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007121,3007120,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.40000E-3,1.85290E-1, 100.00
1.000000, 18.000,   0.000,  41.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3007122,3007120,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.62000E-3,1.92980E-1, 100.00
1.000000, 18.000,   0.000,  46.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3007126,3007125,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,1.32600E-2, 100.00
1.000000,230.000,   0.000,1358.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007126,3007125,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,1.32600E-2, 100.00
1.000000,230.000,   0.000,1358.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007127,3007126,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.17800E-2, 100.00
1.000000,115.000,   0.000, 512.30,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007127,3007126,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.17800E-2, 100.00
1.000000,115.000,   0.000, 512.30,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007127,3007126,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.17800E-2, 100.00
1.000000,115.000,   0.000, 512.30,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007127,3007126,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.17800E-2, 100.00
1.000000,115.000,   0.000, 512.30,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007131,3007130,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,1.43400E-2, 100.00
1.000000,230.000,   0.000,1373.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007133,3007130,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.60000E-4,5.35800E-2, 100.00
1.000000, 13.800,   0.000, 295.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007134,3007130,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.34700E-2, 100.00
1.000000, 13.800,   0.000, 776.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007135,3007130,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40000E-4,1.69200E-2, 100.00
1.000000, 13.800,   0.000, 767.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007136,3007130,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,1.86000E-2, 100.00
1.000000, 13.800,   0.000, 768.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007137,3007130,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,1.92800E-2, 100.00
1.000000, 13.800,   0.000, 781.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007138,3007130,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,6.97000E-3, 100.00
1.000000, 13.800,   0.000,1053.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007139,3007130,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-3,4.66000E-2, 100.00
1.000000, 13.800,   0.000, 357.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007140,3007130,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,3.93700E-2, 100.00
1.000000, 13.800,   0.000, 360.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007141,3007130,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.58400E-2, 100.00
1.000000, 13.800,   0.000, 368.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007142,3007130,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.50000E-4,3.41300E-2, 100.00
1.000000, 13.800,   0.000, 363.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007132,3007131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09000E-3,3.35200E-2, 100.00
1.000000,115.000,   0.000, 446.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007132,3007131,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09000E-3,3.35200E-2, 100.00
1.000000,115.000,   0.000, 446.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007146,3007145,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56000E-3,2.12850E-1, 100.00
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3007151,3007150,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.28100E-2, 100.00
1.000000,115.000,   0.000, 151.80,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007157,3007156,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,2.24600E-2, 100.00
1.000000,115.000,   0.000, 424.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007157,3007156,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,2.24600E-2, 100.00
1.000000,115.000,   0.000, 424.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007157,3007156,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,2.24600E-2, 100.00
1.000000,115.000,   0.000, 424.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007160,3007159,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,5.04000E-3, 100.00
1.000000,230.000,   0.000,1310.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007162,3007159,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.60300E-2, 100.00
1.000000, 18.000,   0.000, 491.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007163,3007159,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40000E-4,2.48900E-2, 100.00
1.000000, 18.000,   0.000, 498.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007164,3007159,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.80400E-2, 100.00
1.000000, 18.000,   0.000, 498.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007165,3007159,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.62400E-2, 100.00
1.000000, 18.000,   0.000, 512.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007166,3007159,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,2.91000E-2, 100.00
1.000000, 18.000,   0.000, 507.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007167,3007159,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.00000E-4,3.53500E-2, 100.00
1.000000, 18.000,   0.000, 500.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007168,3007159,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,2.34700E-2, 100.00
1.000000, 18.000,   0.000, 418.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007169,3007159,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.91600E-2, 100.00
1.000000, 18.000,   0.000, 416.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007170,3007159,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.24200E-2, 100.00
1.000000, 18.000,   0.000,1042.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007161,3007160,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.00200E-2, 100.00
1.000000,115.000,   0.000, 418.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007161,3007160,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.00200E-2, 100.00
1.000000,115.000,   0.000, 418.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007161,3007160,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.00200E-2, 100.00
1.000000,115.000,   0.000, 418.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007161,3007292,    0,'1 ',1,1,1,0.00000E0,1.63000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43000E-3,9.99000E-3, 100.00
1.000000,115.000,   0.000, 221.10,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3007172,3007171,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.70000E-4,1.74200E-2, 100.00
1.000000,115.000,   0.000, 352.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007176,3007175,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.24200E-2, 100.00
1.000000,230.000,   0.000,1292.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007176,3007175,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.24200E-2, 100.00
1.000000,230.000,   0.000,1292.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007177,3007176,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.49000E-2, 100.00
1.000000,115.000,   0.000, 439.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007177,3007176,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.49000E-2, 100.00
1.000000,115.000,   0.000, 439.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007177,3007176,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.49000E-2, 100.00
1.000000,115.000,   0.000, 439.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007185,3007184,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-4,3.21000E-2, 100.00
1.000000,115.000,   0.000, 200.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007185,3007184,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-4,3.21000E-2, 100.00
1.000000,115.000,   0.000, 200.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007185,3007184,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-4,3.21000E-2, 100.00
1.000000,115.000,   0.000, 200.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007187,3007186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,9.07000E-3, 100.00
1.000000,230.000,   0.000,1600.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007187,3007186,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,9.07000E-3, 100.00
1.000000,230.000,   0.000,1600.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007189,3007186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.20000E-4,4.22200E-2, 100.00
1.000000, 13.800,   0.000, 264.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007190,3007186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.60000E-4,5.34300E-2, 100.00
1.000000, 13.800,   0.000, 337.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007191,3007186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-4,3.09400E-2, 100.00
1.000000, 13.800,   0.000, 258.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007192,3007186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.00000E-4,3.65900E-2, 100.00
1.000000, 13.800,   0.000, 312.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007193,3007186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.60000E-4,2.71300E-2, 100.00
1.000000, 13.800,   0.000, 256.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007194,3007186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.50800E-2, 100.00
1.000000, 13.800,   0.000, 861.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007195,3007186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,1.74800E-2, 100.00
1.000000, 13.800,   0.000, 863.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007196,3007186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,9.40000E-3, 100.00
1.000000, 13.800,   0.000, 866.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007197,3007186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,6.04000E-3, 100.00
1.000000, 13.800,   0.000, 867.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007188,3007187,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,1.83900E-2, 100.00
1.000000,115.000,   0.000, 600.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007188,3007187,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,1.83900E-2, 100.00
1.000000,115.000,   0.000, 600.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007188,3007187,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.70000E-4,1.83900E-2, 100.00
1.000000,115.000,   0.000, 600.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007188,3007187,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.70000E-4,1.83900E-2, 100.00
1.000000,115.000,   0.000, 600.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007200,3007199,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.41200E-2, 100.00
1.000000,230.000,   0.000,1344.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007201,3007200,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,3.83400E-2, 100.00
1.000000,115.000,   0.000, 213.60,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007201,3007200,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,3.83400E-2, 100.00
1.000000,115.000,   0.000, 213.60,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007201,3007200,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,3.83400E-2, 100.00
1.000000,115.000,   0.000, 213.60,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007205,3007204,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,1.01500E-2, 100.00
1.000000,230.000,   0.000,1324.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007207,3007204,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.90000E-4,2.46300E-2, 100.00
1.000000, 18.000,   0.000, 243.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007208,3007204,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,9.23000E-3, 100.00
1.000000, 18.000,   0.000,1265.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007209,3007204,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-5,6.39000E-3, 100.00
1.000000, 18.000,   0.000,1260.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007210,3007204,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.70000E-4,2.18800E-2, 100.00
1.000000, 18.000,   0.000, 664.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007211,3007204,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,1.57300E-2, 100.00
1.000000, 18.000,   0.000, 656.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007212,3007204,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.90000E-4,2.55700E-2, 100.00
1.000000, 18.000,   0.000, 669.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007206,3007205,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.29000E-3,9.20300E-2, 100.00
1.000000,115.000,   0.000, 181.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007228,3007227,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.09800E-2, 100.00
1.000000,230.000,   0.000,1259.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007229,3007228,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,1.80100E-2, 100.00
1.000000,115.000,   0.000, 467.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007229,3007228,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,1.80100E-2, 100.00
1.000000,115.000,   0.000, 467.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007229,3007228,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30000E-4,1.80100E-2, 100.00
1.000000,115.000,   0.000, 467.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007253,3007252,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-4,3.23900E-2, 100.00
1.000000,115.000,   0.000, 198.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007262,3007261,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.90000E-4,2.47800E-2, 100.00
1.000000,115.000,   0.000, 305.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007264,3007263,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,8.19000E-3, 100.00
1.000000,230.000,   0.000,1362.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007264,3007263,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,8.19000E-3, 100.00
1.000000,230.000,   0.000,1362.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007266,3007263,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,7.71000E-3, 100.00
1.000000, 13.800,   0.000, 983.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007267,3007263,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.90000E-4,4.47800E-2, 100.00
1.000000, 13.800,   0.000, 443.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007268,3007263,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.39900E-2, 100.00
1.000000, 13.800,   0.000, 438.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007269,3007263,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80000E-4,4.03100E-2, 100.00
1.000000, 13.800,   0.000, 440.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007270,3007263,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.20300E-2, 100.00
1.000000, 13.800,   0.000, 701.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007265,3007264,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-4,3.23000E-2, 100.00
1.000000,115.000,   0.000, 461.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007265,3007264,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-4,3.23000E-2, 100.00
1.000000,115.000,   0.000, 461.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007275,3007274,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.48000E-3,1.25380E-1, 100.00
1.000000,115.000,   0.000, 143.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007279,3007278,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31000E-3,7.99500E-2, 100.00
1.000000,115.000,   0.000, 172.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007280,3007278,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.75000E-3,1.04840E-1, 100.00
1.000000, 13.800,   0.000,  87.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007281,3007278,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.69000E-3,1.28690E-1, 100.00
1.000000, 13.800,   0.000,  91.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007283,3007282,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.54000E-3,7.06300E-2, 100.00
1.000000,115.000,   0.000, 145.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007284,3007282,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.03000E-3,2.62570E-1, 100.00
1.000000, 13.200,   0.000,  70.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007285,3007282,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37000E-3,8.95700E-2, 100.00
1.000000, 13.200,   0.000,  93.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007286,3007282,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.45000E-3,2.06110E-1, 100.00
1.000000, 13.200,   0.000,  93.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007287,3007282,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28000E-3,1.78410E-1, 100.00
1.000000, 13.200,   0.000,  91.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007288,3007282,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.67000E-3,1.90010E-1, 100.00
1.000000, 13.200,   0.000,  93.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007289,3007282,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.55000E-3,7.08300E-2, 100.00
1.000000, 13.200,   0.000, 124.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007305,3007304,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.24100E-2, 100.00
1.000000,230.000,   0.000,1160.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007307,3007304,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50000E-4,2.16900E-2, 100.00
1.000000, 24.000,   0.000, 473.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007308,3007304,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,2.06200E-2, 100.00
1.000000, 24.000,   0.000, 459.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007309,3007304,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.60000E-4,4.00100E-2, 100.00
1.000000, 24.000,   0.000, 454.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007310,3007304,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.30000E-4,3.79700E-2, 100.00
1.000000, 24.000,   0.000, 464.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007311,3007304,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.17200E-2, 100.00
1.000000, 24.000,   0.000, 729.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007306,3007305,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.80000E-4,4.74400E-2, 100.00
1.000000,115.000,   0.000, 305.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007313,3007312,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.70000E-4,6.61400E-2, 100.00
1.000000,115.000,   0.000, 168.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007321,3007320,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30000E-4,1.68200E-2, 100.00
1.000000,230.000,   0.000,1000.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007323,3007320,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,2.13400E-2, 100.00
1.000000, 13.800,   0.000, 584.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007324,3007320,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-4,2.88400E-2, 100.00
1.000000, 13.800,   0.000, 577.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007325,3007320,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.89900E-2, 100.00
1.000000, 13.800,   0.000, 581.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007326,3007320,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.41300E-2, 100.00
1.000000, 13.800,   0.000, 568.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007322,3007321,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.98000E-3,7.21400E-2, 100.00
1.000000,115.000,   0.000, 128.40,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007328,3007327,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.61000E-3,4.27100E-2, 100.00
1.000000,115.000,   0.000, 172.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007329,3007327,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04000E-3,4.80700E-2, 100.00
1.000000, 13.800,   0.000, 190.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007332,3007331,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40000E-4,1.69900E-2, 100.00
1.000000,230.000,   0.000,1122.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007334,3007331,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.30000E-4,4.14000E-2, 100.00
1.000000, 20.000,   0.000, 244.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007335,3007331,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,9.30000E-3, 100.00
1.000000, 20.000,   0.000,1106.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007333,3007332,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-4,3.88600E-2, 100.00
1.000000,115.000,   0.000, 280.80,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007333,3007332,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-4,3.88600E-2, 100.00
1.000000,115.000,   0.000, 280.80,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007333,3007332,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-4,3.88600E-2, 100.00
1.000000,115.000,   0.000, 280.80,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007342,3007341,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.25200E-2, 100.00
1.000000,230.000,   0.000,1311.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007343,3007342,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.85000E-3,8.32000E-2, 100.00
1.000000,115.000,   0.000, 190.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007343,3007342,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.85000E-3,8.32000E-2, 100.00
1.000000,115.000,   0.000, 190.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007347,3007346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,9.86000E-3, 100.00
1.000000,230.000,   0.000,1271.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007347,3007346,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,9.86000E-3, 100.00
1.000000,230.000,   0.000,1271.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007349,3007346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,5.63000E-3, 100.00
1.000000, 13.800,   0.000,1019.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007350,3007346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.34600E-2, 100.00
1.000000, 13.800,   0.000,1021.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007351,3007346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10000E-4,1.78400E-2, 100.00
1.000000, 13.800,   0.000,1018.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007352,3007346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40000E-4,1.65500E-2, 100.00
1.000000, 13.800,   0.000,1025.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007353,3007346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.20300E-2, 100.00
1.000000, 13.800,   0.000,1225.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007354,3007346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-5,6.71000E-3, 100.00
1.000000, 13.800,   0.000,1222.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007355,3007346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-5,6.77000E-3, 100.00
1.000000, 13.800,   0.000,1218.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007356,3007346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,6.09000E-3, 100.00
1.000000, 13.800,   0.000,1219.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007357,3007346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.60000E-4,4.06700E-2, 100.00
1.000000, 13.800,   0.000, 287.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007358,3007346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-4,2.12900E-2, 100.00
1.000000, 13.800,   0.000, 835.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007359,3007346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,9.06000E-3, 100.00
1.000000, 13.800,   0.000, 846.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007360,3007346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.51400E-2, 100.00
1.000000, 13.800,   0.000, 845.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007361,3007346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60000E-4,2.46400E-2, 100.00
1.000000, 13.800,   0.000, 471.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007348,3007347,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.20000E-4,2.69800E-2, 100.00
1.000000,115.000,   0.000, 407.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007348,3007347,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.20000E-4,2.69800E-2, 100.00
1.000000,115.000,   0.000, 407.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007367,3007366,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.36600E-2, 100.00
1.000000,230.000,   0.000,1249.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007367,3007366,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.36600E-2, 100.00
1.000000,230.000,   0.000,1249.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007369,3007366,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-4,3.24300E-2, 100.00
1.000000, 18.000,   0.000, 494.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007370,3007366,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.50000E-4,4.11800E-2, 100.00
1.000000, 18.000,   0.000, 480.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007371,3007366,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.90000E-4,3.40400E-2, 100.00
1.000000, 18.000,   0.000, 469.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007372,3007366,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.90000E-4,3.16200E-2, 100.00
1.000000, 18.000,   0.000, 485.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007373,3007366,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,1.18400E-2, 100.00
1.000000, 18.000,   0.000, 491.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007374,3007366,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00000E-4,2.55000E-2, 100.00
1.000000, 18.000,   0.000, 487.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007375,3007366,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.50000E-4,2.70800E-2, 100.00
1.000000, 18.000,   0.000, 712.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007376,3007366,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50000E-4,2.49800E-2, 100.00
1.000000, 18.000,   0.000, 713.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007377,3007366,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10000E-4,1.89800E-2, 100.00
1.000000, 18.000,   0.000, 705.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007378,3007366,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60000E-4,2.38400E-2, 100.00
1.000000, 18.000,   0.000, 694.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007379,3007366,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10000E-4,2.20200E-2, 100.00
1.000000, 18.000,   0.000, 700.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007368,3007367,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.60000E-4,3.72600E-2, 100.00
1.000000,115.000,   0.000, 392.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007368,3007367,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.60000E-4,3.72600E-2, 100.00
1.000000,115.000,   0.000, 392.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007368,3007367,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.60000E-4,3.72600E-2, 100.00
1.000000,115.000,   0.000, 392.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007390,3007389,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.13100E-2, 100.00
1.000000,230.000,   0.000,1278.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007391,3007390,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.48000E-3,4.40000E-2, 100.00
1.000000,115.000,   0.000, 127.20,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007401,3007400,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,7.86000E-3, 100.00
1.000000,230.000,   0.000,1297.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007402,3007401,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.90000E-4,3.22300E-2, 100.00
1.000000,115.000,   0.000, 423.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007407,3007406,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.44100E-2, 100.00
1.000000,230.000,   0.000,1026.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007408,3007407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-3,8.05700E-2, 100.00
1.000000,115.000,   0.000, 143.80,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007410,3007409,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40000E-4,3.92300E-2, 100.00
1.000000,115.000,   0.000, 248.40,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007410,3007409,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40000E-4,3.92300E-2, 100.00
1.000000,115.000,   0.000, 248.40,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007410,3007409,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40000E-4,3.92300E-2, 100.00
1.000000,115.000,   0.000, 248.40,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007415,3007414,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00000E-4,4.37200E-2, 100.00
1.000000,230.000,   0.000, 239.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007416,3007415,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28000E-3,9.70300E-2, 100.00
1.000000,115.000,   0.000, 109.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007421,3007420,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,6.84100E-2, 100.00
1.000000,115.000,   0.000, 161.40,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007421,3007420,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,6.84100E-2, 100.00
1.000000,115.000,   0.000, 161.40,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007423,3007422,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,8.97000E-3, 100.00
1.000000,230.000,   0.000,1350.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007424,3007423,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.35300E-2, 100.00
1.000000,115.000,   0.000, 213.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007424,3007423,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.35300E-2, 100.00
1.000000,115.000,   0.000, 213.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007424,3007423,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-3,4.35300E-2, 100.00
1.000000,115.000,   0.000, 213.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3007429,3007428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60000E-4,1.25800E-2, 100.00
1.000000,230.000,   0.000, 927.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3007430,3007429,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.14000E-3,8.88700E-2, 100.00
1.000000,115.000,   0.000, 133.80,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008005,3008004,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,1.24400E-2, 100.00
1.000000,115.000,   0.000, 459.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008005,3008004,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,1.24400E-2, 100.00
1.000000,115.000,   0.000, 459.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008019,3008018,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15000E-3,3.65800E-2, 100.00
1.000000,115.000,   0.000, 360.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008019,3008018,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15000E-3,3.65800E-2, 100.00
1.000000,115.000,   0.000, 360.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008024,3008023,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10500E-2,1.87990E-1, 100.00
1.000000, 13.800,   0.000,  47.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3008031,3008030,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-5,8.28000E-3, 100.00
1.000000,230.000,   0.000,1036.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008033,3008030,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,2.16800E-2, 100.00
1.000000, 13.800,   0.000, 826.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008034,3008030,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.72100E-2, 100.00
1.000000, 13.800,   0.000, 818.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008035,3008030,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.53600E-2, 100.00
1.000000, 13.800,   0.000, 830.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008036,3008030,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.61500E-2, 100.00
1.000000, 13.800,   0.000, 820.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008032,3008031,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.90000E-4,3.42500E-2, 100.00
1.000000,115.000,   0.000, 400.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008044,3008043,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-5,8.81000E-3, 100.00
1.000000,230.000,   0.000,1072.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008046,3008043,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,1.35600E-2, 100.00
1.000000, 18.000,   0.000, 606.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008047,3008043,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.15600E-2, 100.00
1.000000, 18.000,   0.000, 613.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008048,3008043,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.50000E-4,2.69100E-2, 100.00
1.000000, 18.000,   0.000, 598.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008049,3008043,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,9.03000E-3, 100.00
1.000000, 18.000,   0.000, 608.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008050,3008043,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-4,1.82000E-2, 100.00
1.000000, 18.000,   0.000, 618.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008051,3008043,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,8.31000E-3, 100.00
1.000000, 18.000,   0.000, 608.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008045,3008044,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.20000E-4,2.40200E-2, 100.00
1.000000,115.000,   0.000, 388.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008058,3008057,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,2.06400E-2, 100.00
1.000000,230.000,   0.000, 491.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008060,3008057,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,9.77000E-3, 100.00
1.000000, 13.800,   0.000,1157.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008061,3008057,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.17900E-2, 100.00
1.000000, 13.800,   0.000,1152.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008059,3008058,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.91000E-3,6.53100E-2, 100.00
1.000000,115.000,   0.000, 143.80,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008068,3008067,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50000E-4,3.43400E-2, 100.00
1.000000,230.000,   0.000, 285.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008070,3008067,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.45200E-2, 100.00
1.000000, 13.800,   0.000,1325.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008071,3008067,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,1.04900E-2, 100.00
1.000000, 13.800,   0.000,1314.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008069,3008068,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.40000E-4,5.40700E-2, 100.00
1.000000,115.000,   0.000, 143.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008075,3008074,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,2.98100E-2, 100.00
1.000000,230.000,   0.000, 550.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008075,3008074,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,2.98100E-2, 100.00
1.000000,230.000,   0.000, 550.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008077,3008074,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.86400E-2, 100.00
1.000000, 13.800,   0.000, 806.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008078,3008074,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90000E-4,1.96400E-2, 100.00
1.000000, 13.800,   0.000, 818.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008079,3008074,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.53000E-2, 100.00
1.000000, 13.800,   0.000, 818.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008080,3008074,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.76200E-2, 100.00
1.000000, 13.800,   0.000, 814.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008076,3008075,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.90000E-4,4.03300E-2, 100.00
1.000000,115.000,   0.000, 320.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008083,3008082,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10000E-4,1.57400E-2, 100.00
1.000000,230.000,   0.000,1134.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008087,3008082,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,8.88000E-3, 100.00
1.000000, 18.000,   0.000,1315.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008088,3008082,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,5.91000E-3, 100.00
1.000000, 18.000,   0.000,1307.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008084,3008083,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.36000E-3,6.30500E-2, 100.00
1.000000,161.000,   0.000, 184.80,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008085,3008084,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.20000E-4,2.49800E-2, 100.00
1.000000,161.000,   0.000, 231.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
3008086,3008085,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84000E-3,6.65800E-2, 100.00
1.000000,115.000,   0.000, 205.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
3008095,3008094,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.10000E-4,3.01700E-2, 100.00
1.000000,115.000,   0.000, 317.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008098,3008097,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.73000E-3,1.00510E-1, 100.00
1.000000,115.000,   0.000, 117.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008099,3008097,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.03000E-3,9.70000E-2, 100.00
1.000000, 13.800,   0.000, 184.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008106,3008105,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-4,5.86900E-2, 100.00
1.000000,115.000,   0.000, 190.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008113,3008112,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-5,4.81000E-3, 100.00
1.000000,230.000,   0.000,1290.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008115,3008112,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.10000E-4,4.51400E-2, 100.00
1.000000, 13.800,   0.000, 273.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008116,3008112,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40000E-4,1.29800E-2, 100.00
1.000000, 13.800,   0.000,1026.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008117,3008112,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,1.11800E-2, 100.00
1.000000, 13.800,   0.000,1034.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008114,3008113,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.70000E-4,3.15500E-2, 100.00
1.000000,115.000,   0.000, 190.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008127,3008126,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,7.97000E-3, 100.00
1.000000,230.000,   0.000,1175.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008127,3008126,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,7.97000E-3, 100.00
1.000000,230.000,   0.000,1175.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008129,3008126,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,4.87000E-3, 100.00
1.000000, 18.000,   0.000,1190.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008130,3008126,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60000E-4,1.21500E-2, 100.00
1.000000, 18.000,   0.000,1192.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008131,3008126,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,6.21000E-3, 100.00
1.000000, 18.000,   0.000,1173.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008128,3008127,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00000E-4,2.17800E-2, 100.00
1.000000,115.000,   0.000, 286.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008134,3008133,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.70000E-4,3.52600E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008134,3008133,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.70000E-4,3.52600E-2, 100.00
1.000000,115.000,   0.000, 300.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008140,3008139,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.51700E-2, 100.00
1.000000,115.000,   0.000, 365.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008148,3008147,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.90000E-4,3.63500E-2, 100.00
1.000000,161.000,   0.000, 201.30,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008148,3008147,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.90000E-4,3.63500E-2, 100.00
1.000000,161.000,   0.000, 201.30,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008149,3008148,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.59000E-3,6.86000E-2, 100.00
1.000000,115.000,   0.000, 254.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
3008156,3008155,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.70000E-4,4.75300E-2, 100.00
1.000000,230.000,   0.000, 500.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008157,3008156,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-3,6.67800E-2, 100.00
1.000000,115.000,   0.000, 240.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008159,3008158,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,1.36400E-2, 100.00
1.000000,230.000,   0.000,1204.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
3008160,3008159,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-4,5.00800E-2, 100.00
1.000000,115.000,   0.000, 377.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
3008160,3008159,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-4,5.00800E-2, 100.00
1.000000,115.000,   0.000, 377.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,    0,     0.000,     1.000,'Maine       '
   2,    0,     0.000,     1.000,'New Hampshir'
   3,    0,     0.000,     1.000,'Vermont     '
   4,    0,     0.000,     1.000,'Massachusett'
   5,    0,     0.000,     1.000,'Rhode Island'
   6,    0,     0.000,     1.000,'Connecticut '
   7,    0,     0.000,     1.000,'New York Cit'
   8,    0,     0.000,     1.000,'Upstate New '
   9,    0,     0.000,     1.000,'New Jersey  '
  10,    0,     0.000,     1.000,'Pennsylvania'
  11,    0,     0.000,     1.000,'Pennsylvania'
  12,    0,     0.000,     1.000,'Delaware    '
  13,    0,     0.000,     1.000,'Maryland    '
  14,    0,     0.000,     1.000,'Virginia Mou'
  15,    0,     0.000,     1.000,'Virginia Tid'
  16,    0,     0.000,     1.000,'North Caroli'
  17,    0,     0.000,     1.000,'Western Nort'
  18,    0,     0.000,     1.000,'South Caroli'
  19,    0,     0.000,     1.000,'Georgia Nort'
  20,    0,     0.000,     1.000,'Georgia Sout'
  21,    0,     0.000,     1.000,'Florida Panh'
  22,    0,     0.000,     1.000,'Florida Nort'
  23,    0,     0.000,     1.000,'Florida Sout'
  24,    0,     0.000,     1.000,'Alabama     '
  25,    0,     0.000,     1.000,'Mississippi '
  26,    0,     0.000,     1.000,'Tennessee   '
  27,    0,     0.000,     1.000,'Kentucky    '
  28,    0,     0.000,     1.000,'West Virgini'
  29,    0,     0.000,     1.000,'Ohio River  '
  30,    0,     0.000,     1.000,'Ohio Lake Er'
  31,    0,     0.000,     1.000,'Michigan Nor'
  32,    0,     0.000,     1.000,'Michigan Sou'
  33,    0,     0.000,     1.000,'Indiana     '
  34,    0,     0.000,     1.000,'Chicago Nort'
  35,    0,     0.000,     1.000,'Illinois Dow'
  36,    0,     0.000,     1.000,'Wisconsin   '
  37,    0,     0.000,     1.000,'Minnesota No'
  38,    0,     0.000,     1.000,'Minnesota So'
  39,    0,     0.000,     1.000,'Iowa        '
  40,    0,     0.000,     1.000,'Missouri Eas'
  41,    0,     0.000,     1.000,'Missouri Wes'
  42,    0,     0.000,     1.000,'Arkansas    '
  43,    0,     0.000,     1.000,'Louisiana   '
  44,    0,     0.000,     1.000,'East Texas  '
  45,    0,     0.000,     1.000,'Texas Panhan'
  46,    0,     0.000,     1.000,'New Mexico  '
  47,    0,     0.000,     1.000,'Oklahoma    '
  48,    0,     0.000,     1.000,'Kansas      '
  49,    0,     0.000,     1.000,'Nebraska    '
  50,    0,     0.000,     1.000,'South Dakota'
  51,    0,     0.000,     1.000,'North Dakota'
  52,    0,     0.000,     1.000,'Montana     '
 201,    0,     0.000,     1.000,'Washington  '
 202,    0,     0.000,     1.000,'Oregon      '
 203,    0,     0.000,     1.000,'Northern Cal'
 204,    0,     0.000,     1.000,'Bay Area    '
 205,    0,     0.000,     1.000,'Central Cali'
 206,    0,     0.000,     1.000,'Southwest Ca'
 207,    0,     0.000,     1.000,'Southeast Ca'
 208,    0,     0.000,     1.000,'Nevada      '
 209,    0,     0.000,     1.000,'Arizona     '
 210,    0,     0.000,     1.000,'Utah        '
 211,    0,     0.000,     1.000,'New Mexico  '
 212,    0,     0.000,     1.000,'Colorado    '
 213,    0,     0.000,     1.000,'Wyoming     '
 214,    0,     0.000,     1.000,'Idaho       '
 215,    0,     0.000,     1.000,'Montana     '
 216,    0,     0.000,     1.000,'El Paso     '
 301,    0,     0.000,     1.000,'Far West    '
 302,    0,     0.000,     1.000,'North       '
 303,    0,     0.000,     1.000,'West        '
 304,    0,     0.000,     1.000,'South       '
 305,    0,     0.000,     1.000,'North Centra'
 306,    0,     0.000,     1.000,'South Centra'
 307,    0,     0.000,     1.000,'Coast       '
 308,    0,     0.000,     1.000,'East        '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
'DC Line 1   ', 1,    10.0000,     500.00,     250.00,       0.00,     0.0000,    0.10000,I,       0.00,   0,0.00000
2060653,  2, 15.00, 15.00,  0.0000, 10.0000,  500.0, 0.38491, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
 66353,  2, 15.00, 15.00,  0.0000, 10.0000,  500.0, 0.38491, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
'DC Line 1   ', 1,    10.0000,     100.00,     250.00,       0.00,     0.0000,    0.10000,I,       0.00,   0,0.00000
3008030,  2, 15.00, 15.00,  0.0000, 10.0000,  500.0, 0.38491, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
 61477,  2, 15.00, 15.00,  0.0000, 10.0000,  345.0, 0.55784, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
'DC Line 1   ', 1,    10.0000,     100.00,     250.00,       0.00,     0.0000,    0.10000,I,       0.00,   0,0.00000
3007040,  2, 15.00, 15.00,  0.0000, 10.0000,  230.0, 0.83676, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
 61532,  2, 15.00, 15.00,  0.0000, 10.0000,  345.0, 0.55784, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
'DC Line 1   ', 1,    10.0000,     100.00,     250.00,       0.00,     0.0000,    0.10000,I,       0.00,   0,0.00000
3008126,  2, 15.00, 15.00,  0.0000, 10.0000,  500.0, 0.38491, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
 61555,  2, 15.00, 15.00,  0.0000, 10.0000,  345.0, 0.55784, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
'DC Line 1   ', 1,    10.0000,     100.00,     250.00,       0.00,     0.0000,    0.10000,I,       0.00,   0,0.00000
3002017,  2, 15.00, 15.00,  0.0000, 10.0000,  500.0, 0.38491, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
 61821,  2, 15.00, 15.00,  0.0000, 10.0000,  345.0, 0.55784, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
'DC Line 1   ', 1,    10.0000,     100.00,     250.00,       0.00,     0.0000,    0.10000,I,       0.00,   0,0.00000
2080048,  2, 15.00, 15.00,  0.0000, 10.0000,  500.0, 0.38491, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
3001079,  2, 15.00, 15.00,  0.0000, 10.0000,  500.0, 0.38491, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
'DC Line 1   ', 1,    10.0000,     100.00,     250.00,       0.00,     0.0000,    0.10000,I,       0.00,   0,0.00000
2060761,  2, 15.00, 15.00,  0.0000, 10.0000,  500.0, 0.38491, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
 65421,  2, 15.00, 15.00,  0.0000, 10.0000,  500.0, 0.38491, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
'DC Line 1   ', 1,    10.0000,     100.00,     250.00,       0.00,     0.0000,    0.10000,I,       0.00,   0,0.00000
 68726,  2, 15.00, 15.00,  0.0000, 10.0000,  500.0, 0.38491, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
2070132,  2, 15.00, 15.00,  0.0000, 10.0000,  345.0, 0.55784, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
'DC Line 1   ', 1,    10.0000,     100.00,     250.00,       0.00,     0.0000,    0.10000,I,       0.00,   0,0.00000
2077268,  2, 15.00, 15.00,  0.0000, 10.0000,  345.0, 0.55784, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
 69980,  2, 15.00, 15.00,  0.0000, 10.0000,  500.0, 0.38491, 1.50000, 1.50000, 0.51000, 0.00625,     0,     0,     0, 0, 0.00000
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN IMPEDANCE CORRECTION DATA
 1, -40.00,1.48000, -30.00,1.27000, -20.00,1.12000, -10.00,1.03000,   0.00,1.00000
 2, -25.00,1.41000, -12.50,1.10000,   0.00,1.00000
 3, -30.00,1.41000, -20.00,1.18000, -10.00,1.05000
 4, -30.00,1.50000, -15.00,1.12000,   0.00,1.00000
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'Bay City'
   2,'Galvesto'
   3,'Houston '
   4,'East Hou'
   5,'Spring  '
   6,'Victoria'
   7,'Aggielan'
   8,'Tyler   '
   9,'Far West'
  10,'Panhandl'
  11,'Red Rive'
  12,'Jacksbor'
  13,'Waco    '
  14,'Corsican'
  15,'Central '
  16,'Dallas  '
  17,'Fort Wor'
  18,'Glen Ros'
  19,'McAllen '
  20,'Laredo  '
  21,'Corpus C'
  22,'San Marc'
  23,'Austin  '
  24,'Gonzales'
  25,'Bastrop '
  26,'San Anto'
  27,'Abilene '
  28,'Hill Cou'
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
    1,'1'
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA, BEGIN SWITCHED SHUNT DATA
    1,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -85.36, 1, -85.36
   48,0,0,1,1.05350,1.02000,    0,100.0,'        ',   39.95, 1,  39.95
   64,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -17.82, 1, -17.82
   80,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -37.76, 1, -37.76
  145,0,0,1,1.05050,1.02000,    0,100.0,'        ',    8.32, 1,   8.32
  155,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -10.83, 1, -10.83
  181,0,0,1,1.05050,1.02000,    0,100.0,'        ',    0.88, 1,   0.88
  184,0,0,1,1.05150,1.02000,    0,100.0,'        ',   19.19, 1,  19.19
  185,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -80.62, 1, -80.62
  211,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -7.16, 1,  -7.16
  241,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -42.37, 1, -42.37
  252,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -18.36, 1, -18.36
  256,0,0,1,1.05250,1.02000,    0,100.0,'        ',   13.18, 1,  13.18
  259,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -10.13, 1, -10.13
  274,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -16.87, 1, -16.87
  300,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -27.30, 1, -27.30
  305,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -3.43, 1,  -3.43
  309,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -5.13, 1,  -5.13
  320,0,0,1,1.05650,1.02000,    0,100.0,'        ',   48.27, 1,  48.27
  346,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -74.95, 1, -74.95
  349,0,0,1,1.05150,1.02000,    0,100.0,'        ',    7.76, 1,   7.76
  354,0,0,1,1.05450,1.02000,    0,100.0,'        ',   19.68, 1,  19.68
  357,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -22.67, 1, -22.67
  361,0,0,1,1.04950,1.02000,    0,100.0,'        ',    8.39, 1,   8.39
  396,0,0,1,1.05350,1.02000,    0,100.0,'        ',   -9.65, 1,  -9.65
  414,0,0,1,1.05350,1.02000,    0,100.0,'        ',   31.99, 1,  31.99
  439,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -12.84, 1, -12.84
  443,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -46.98, 1, -46.98
  445,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -51.73, 1, -51.73
  457,0,0,1,1.05250,1.02000,    0,100.0,'        ',   10.10, 1,  10.10
  459,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -23.38, 1, -23.38
  492,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -10.28, 1, -10.28
  520,0,0,1,1.05250,1.02000,    0,100.0,'        ',    1.76, 1,   1.76
  541,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -49.63, 1, -49.63
  553,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -6.40, 1,  -6.40
  559,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -35.33, 1, -35.33
  586,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -12.26, 1, -12.26
  591,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -29.90, 1, -29.90
  598,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -8.19, 1,  -8.19
  609,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -56.65, 1, -56.65
  616,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -13.22, 1, -13.22
  622,0,0,1,1.05450,1.02000,    0,100.0,'        ',    7.20, 1,   7.20
  678,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -19.96, 1, -19.96
  701,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -22.57, 1, -22.57
  715,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -30.00, 1, -30.00
  743,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -69.42, 1, -69.42
  750,0,0,1,1.05350,1.02000,    0,100.0,'        ',   33.20, 1,  33.20
  764,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -11.09, 1, -11.09
  768,0,0,1,1.05250,1.02000,    0,100.0,'        ',   -6.73, 1,  -6.73
  784,0,0,1,1.05150,1.02000,    0,100.0,'        ',   19.94, 1,  19.94
  790,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -3.45, 1,  -3.45
  813,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -80.51, 1, -80.51
  816,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -2.20, 1,  -2.20
  827,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -63.65, 1, -63.65
  839,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -17.00, 1, -17.00
  848,0,0,1,1.05500,1.02000,    0,100.0,'        ', -130.24, 1,-130.24
  862,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -87.84, 1, -87.84
  876,0,0,1,1.05350,1.02000,    0,100.0,'        ', -109.54, 1,-109.54
  878,0,0,1,1.05400,1.02000,    0,100.0,'        ', -117.35, 1,-117.35
  894,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -30.00, 1, -30.00
  901,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -70.39, 1, -70.39
  923,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -3.50, 1,  -3.50
  970,0,0,1,1.05650,1.02000,    0,100.0,'        ',   40.94, 1,  40.94
  983,0,0,1,1.04950,1.02000,    0,100.0,'        ', -284.46, 1,-284.46
  990,0,0,1,1.05750,1.02000,    0,100.0,'        ',   70.01, 1,  70.01
 1000,0,0,1,1.05150,1.02000,    0,100.0,'        ', -127.36, 1,-127.36
 1028,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -32.83, 1, -32.83
 1042,0,0,1,1.05550,1.02000,    0,100.0,'        ', -135.91, 1,-135.91
 1049,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -25.61, 1, -25.61
 1061,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -12.53, 1, -12.53
 1078,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -85.62, 1, -85.62
 1083,0,0,1,1.05750,1.02000,    0,100.0,'        ',  -16.91, 1, -16.91
 1101,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -5.45, 1,  -5.45
 1115,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -20.83, 1, -20.83
 1140,0,0,1,1.04950,1.02000,    0,100.0,'        ',    0.00, 1,   0.00
 1154,0,0,1,1.05000,1.02000,    0,100.0,'        ', -462.31, 1,-462.31
 1174,0,0,1,1.05550,1.02000,    0,100.0,'        ',  -30.00, 1, -30.00
 1182,0,0,1,1.05550,1.02000,    0,100.0,'        ',    0.00, 1,   0.00
 1209,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -52.15, 1, -52.15
 1280,0,0,1,1.05150,1.02000,    0,100.0,'        ',   12.87, 1,  12.87
 1286,0,0,1,1.04850,1.02000,    0,100.0,'        ', -247.92, 1,-247.92
 1304,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -30.63, 1, -30.63
 1321,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -59.51, 1, -59.51
 1324,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -5.45, 1,  -5.45
 1338,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -3.21, 1,  -3.21
 1339,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -8.50, 1,  -8.50
 1379,0,0,1,1.05450,1.02000,    0,100.0,'        ',   -7.03, 1,  -7.03
 1413,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -71.55, 1, -71.55
 1431,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -58.16, 1, -58.16
 1446,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -23.67, 1, -23.67
 1451,0,0,1,1.05450,1.02000,    0,100.0,'        ',   94.71, 1,  94.71
 1458,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -17.51, 1, -17.51
 1461,0,0,1,1.04750,1.02000,    0,100.0,'        ', -101.31, 1,-101.31
 1486,0,0,1,1.05050,1.02000,    0,100.0,'        ',   34.45, 1,  34.45
 1494,0,0,1,1.05050,1.02000,    0,100.0,'        ',   69.15, 1,  69.15
 1506,0,0,1,1.05250,1.02000,    0,100.0,'        ',   13.68, 1,  13.68
 1518,0,0,1,1.05150,1.02000,    0,100.0,'        ',   22.24, 1,  22.24
 1541,0,0,1,1.05450,1.02000,    0,100.0,'        ',   60.70, 1,  60.70
 1546,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -72.65, 1, -72.65
 1568,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -14.32, 1, -14.32
 1579,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -23.56, 1, -23.56
 1591,0,0,1,1.05050,1.02000,    0,100.0,'        ',   23.30, 1,  23.30
 1597,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -3.34, 1,  -3.34
 1603,0,0,1,1.05350,1.02000,    0,100.0,'        ',   21.98, 1,  21.98
 1613,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -69.80, 1, -69.80
 1621,0,0,1,1.05250,1.02000,    0,100.0,'        ',   24.99, 1,  24.99
 1622,0,0,1,1.05150,1.02000,    0,100.0,'        ',    6.50, 1,   6.50
 1624,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -2.08, 1,  -2.08
 1638,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -1.56, 1,  -1.56
 1670,0,0,1,1.04850,1.02000,    0,100.0,'        ',   13.18, 1,  13.18
 1681,0,0,1,1.04750,1.02000,    0,100.0,'        ',    4.82, 1,   4.82
 1704,0,0,1,1.05350,1.02000,    0,100.0,'        ',    0.49, 1,   0.49
 1725,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -57.15, 1, -57.15
 1740,0,0,1,1.05600,1.02000,    0,100.0,'        ',    1.66, 1,   1.66
 1760,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -71.30, 1, -71.30
 1783,0,0,1,1.05550,1.02000,    0,100.0,'        ',   44.86, 1,  44.86
 1798,0,0,1,1.04900,1.02000,    0,100.0,'        ', -418.62, 1,-418.62
 1804,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -13.13, 1, -13.13
 1832,0,0,1,1.05350,1.02000,    0,100.0,'        ',   34.27, 1,  34.27
 1841,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -29.67, 1, -29.67
 1851,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -40.98, 1, -40.98
 1860,0,0,1,1.05150,1.02000,    0,100.0,'        ', -147.47, 1,-147.47
 1903,0,0,1,1.05450,1.02000,    0,100.0,'        ',   19.73, 1,  19.73
 1914,0,0,1,1.05450,1.02000,    0,100.0,'        ', -132.67, 1,-132.67
 1939,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -8.33, 1,  -8.33
 1948,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -38.20, 1, -38.20
 1975,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -39.22, 1, -39.22
 1979,0,0,1,1.04950,1.02000,    0,100.0,'        ',    2.78, 1,   2.78
 1993,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -7.65, 1,  -7.65
 2015,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -18.57, 1, -18.57
 2030,0,0,1,1.05150,1.02000,    0,100.0,'        ', -279.32, 1,-279.32
 2046,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -52.61, 1, -52.61
 2070,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -41.72, 1, -41.72
 2082,0,0,1,1.05350,1.02000,    0,100.0,'        ',   38.45, 1,  38.45
 2119,0,0,1,1.05250,1.02000,    0,100.0,'        ',    7.50, 1,   7.50
 2131,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -44.13, 1, -44.13
 2159,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -29.77, 1, -29.77
 2184,0,0,1,1.05450,1.02000,    0,100.0,'        ',    2.70, 1,   2.70
 2208,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -34.54, 1, -34.54
 2212,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -30.30, 1, -30.30
 2227,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -45.66, 1, -45.66
 2233,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -8.20, 1,  -8.20
 2254,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -7.12, 1,  -7.12
 2264,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -10.28, 1, -10.28
 2269,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -13.21, 1, -13.21
 2282,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -14.32, 1, -14.32
 2291,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -36.87, 1, -36.87
 2361,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -2.27, 1,  -2.27
 2362,0,0,1,1.05250,1.02000,    0,100.0,'        ',    6.84, 1,   6.84
 2372,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -46.70, 1, -46.70
 2380,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -14.05, 1, -14.05
 2387,0,0,1,1.05250,1.02000,    0,100.0,'        ',    0.25, 1,   0.25
 2405,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -51.96, 1, -51.96
 2415,0,0,1,1.04950,1.02000,    0,100.0,'        ',    4.16, 1,   4.16
 2422,0,0,1,1.05450,1.02000,    0,100.0,'        ',   17.61, 1,  17.61
 2442,0,0,1,1.05450,1.02000,    0,100.0,'        ',   37.78, 1,  37.78
 2457,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -60.73, 1, -60.73
 2473,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -35.69, 1, -35.69
 2492,0,0,1,1.04650,1.02000,    0,100.0,'        ', -131.00, 1,-131.00
 2500,0,0,1,1.04950,1.02000,    0,100.0,'        ', -121.03, 1,-121.03
 2535,0,0,1,1.05050,1.02000,    0,100.0,'        ', -211.64, 1,-211.64
 2556,0,0,1,1.04850,1.02000,    0,100.0,'        ', -205.24, 1,-205.24
 2586,0,0,1,1.05650,1.02000,    0,100.0,'        ',  134.52, 1, 134.52
 2597,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -78.00, 1, -78.00
 2606,0,0,1,1.05250,1.02000,    0,100.0,'        ',    3.37, 1,   3.37
 2652,0,0,1,1.04850,1.02000,    0,100.0,'        ', -258.08, 1,-258.08
 2658,0,0,1,1.05750,1.02000,    0,100.0,'        ',   57.31, 1,  57.31
 2693,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -1.03, 1,  -1.03
 2696,0,0,1,1.05150,1.02000,    0,100.0,'        ',   39.92, 1,  39.92
 2719,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -7.67, 1,  -7.67
 2732,0,0,1,1.04850,1.02000,    0,100.0,'        ',    1.15, 1,   1.15
 2768,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -35.47, 1, -35.47
 2773,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -4.16, 1,  -4.16
 2791,0,0,1,1.04950,1.02000,    0,100.0,'        ',   12.25, 1,  12.25
 2804,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -10.80, 1, -10.80
 2832,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -46.41, 1, -46.41
 2860,0,0,1,1.05050,1.02000,    0,100.0,'        ',   17.03, 1,  17.03
 2861,0,0,1,1.05250,1.02000,    0,100.0,'        ',   33.39, 1,  33.39
 2897,0,0,1,1.04750,1.02000,    0,100.0,'        ',    7.32, 1,   7.32
 2906,0,0,1,1.05450,1.02000,    0,100.0,'        ',   26.11, 1,  26.11
 2927,0,0,1,1.05250,1.02000,    0,100.0,'        ',   20.16, 1,  20.16
 2932,0,0,1,1.04950,1.02000,    0,100.0,'        ',   18.73, 1,  18.73
 2952,0,0,1,1.04850,1.02000,    0,100.0,'        ',    9.89, 1,   9.89
 2955,0,0,1,1.05150,1.02000,    0,100.0,'        ',   65.59, 1,  65.59
 2987,0,0,1,1.04950,1.02000,    0,100.0,'        ',   24.31, 1,  24.31
 2991,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -49.12, 1, -49.12
 3121,0,0,1,1.04650,1.02000,    0,100.0,'        ',   20.17, 1,  20.17
 3124,0,0,1,1.05650,1.02000,    0,100.0,'        ',   91.20, 1,  91.20
 3148,0,0,1,1.05250,1.02000,    0,100.0,'        ', -147.67, 1,-147.67
 3189,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -9.73, 1,  -9.73
 3196,0,0,1,1.04550,1.02000,    0,100.0,'        ',   21.10, 1,  21.10
 3207,0,0,1,1.05650,1.02000,    0,100.0,'        ',   41.28, 1,  41.28
 3214,0,0,1,1.05050,1.02000,    0,100.0,'        ',   16.66, 1,  16.66
 3226,0,0,1,1.05050,1.02000,    0,100.0,'        ',   29.03, 1,  29.03
 3250,0,0,1,1.05350,1.02000,    0,100.0,'        ',   23.57, 1,  23.57
 3264,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -27.55, 1, -27.55
 3271,0,0,1,1.05250,1.02000,    0,100.0,'        ',   29.15, 1,  29.15
 3282,0,0,1,1.04950,1.02000,    0,100.0,'        ',   12.80, 1,  12.80
 3295,0,0,1,1.05350,1.02000,    0,100.0,'        ',  114.00, 1, 114.00
 3298,0,0,1,1.05350,1.02000,    0,100.0,'        ',  104.74, 1, 104.74
 3316,0,0,1,1.04950,1.02000,    0,100.0,'        ',    7.08, 1,   7.08
 3361,0,0,1,1.05150,1.02000,    0,100.0,'        ',  102.89, 1, 102.89
 3372,0,0,1,1.05050,1.02000,    0,100.0,'        ',   39.25, 1,  39.25
 3427,0,0,1,1.05150,1.02000,    0,100.0,'        ',  136.22, 1, 136.22
 3439,0,0,1,1.05150,1.02000,    0,100.0,'        ',   33.46, 1,  33.46
 3470,0,0,1,1.05250,1.02000,    0,100.0,'        ',   81.03, 1,  81.03
 3486,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -3.79, 1,  -3.79
 3504,0,0,1,1.05450,1.02000,    0,100.0,'        ',   96.33, 1,  96.33
 3530,0,0,1,1.04950,1.02000,    0,100.0,'        ',   42.66, 1,  42.66
 3550,0,0,1,1.05250,1.02000,    0,100.0,'        ',   42.85, 1,  42.85
 3553,0,0,1,1.05250,1.02000,    0,100.0,'        ',   -6.79, 1,  -6.79
 3556,0,0,1,1.05650,1.02000,    0,100.0,'        ',   90.86, 1,  90.86
 3563,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -10.27, 1, -10.27
 3589,0,0,1,1.05350,1.02000,    0,100.0,'        ',   46.65, 1,  46.65
 3639,0,0,1,1.05150,1.02000,    0,100.0,'        ',   12.58, 1,  12.58
 3662,0,0,1,1.05150,1.02000,    0,100.0,'        ',   49.92, 1,  49.92
 3671,0,0,1,1.04850,1.02000,    0,100.0,'        ',   39.07, 1,  39.07
 3689,0,0,1,1.04750,1.02000,    0,100.0,'        ', -158.97, 1,-158.97
 3692,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -45.88, 1, -45.88
 3728,0,0,1,1.04650,1.02000,    0,100.0,'        ',   24.18, 1,  24.18
 3732,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -22.00, 1, -22.00
 3741,0,0,1,1.05250,1.02000,    0,100.0,'        ',   13.23, 1,  13.23
 3753,0,0,1,1.05350,1.02000,    0,100.0,'        ',   29.00, 1,  29.00
 3794,0,0,1,1.05750,1.02000,    0,100.0,'        ',   71.63, 1,  71.63
 3799,0,0,1,1.05250,1.02000,    0,100.0,'        ',   23.62, 1,  23.62
 3817,0,0,1,1.05450,1.02000,    0,100.0,'        ',   26.30, 1,  26.30
 3829,0,0,1,1.04950,1.02000,    0,100.0,'        ', -258.64, 1,-258.64
 3839,0,0,1,1.05050,1.02000,    0,100.0,'        ',    8.13, 1,   8.13
 3865,0,0,1,1.05150,1.02000,    0,100.0,'        ',    3.34, 1,   3.34
 3874,0,0,1,1.05450,1.02000,    0,100.0,'        ',   18.02, 1,  18.02
 3978,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -63.96, 1, -63.96
 3980,0,0,1,1.04750,1.02000,    0,100.0,'        ', -125.46, 1,-125.46
 4033,0,0,1,1.04850,1.02000,    0,100.0,'        ', -100.79, 1,-100.79
 4040,0,0,1,1.05400,1.02000,    0,100.0,'        ', -162.37, 1,-162.37
 4058,0,0,1,1.05500,1.02000,    0,100.0,'        ',  -75.64, 1, -75.64
 4126,0,0,1,1.04850,1.02000,    0,100.0,'        ',   14.56, 1,  14.56
 4175,0,0,1,1.05700,1.02000,    0,100.0,'        ',  236.62, 1, 236.62
 4261,0,0,1,1.05600,1.02000,    0,100.0,'        ', -286.03, 1,-286.03
 4301,0,0,1,1.05400,1.02000,    0,100.0,'        ', -181.55, 1,-181.55
 4310,0,0,1,1.04600,1.02000,    0,100.0,'        ', -216.91, 1,-216.91
 4344,0,0,1,1.04900,1.02000,    0,100.0,'        ', -207.65, 1,-207.65
 4390,0,0,1,1.04950,1.02000,    0,100.0,'        ', -114.85, 1,-114.85
 4432,0,0,1,1.05000,1.02000,    0,100.0,'        ', -301.36, 1,-301.36
 4492,0,0,1,1.05450,1.02000,    0,100.0,'        ',  118.17, 1, 118.17
 4500,0,0,1,1.05050,1.02000,    0,100.0,'        ',    2.59, 1,   2.59
 4514,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -71.85, 1, -71.85
 4519,0,0,1,1.05150,1.02000,    0,100.0,'        ',   21.95, 1,  21.95
 4533,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -51.82, 1, -51.82
 4544,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -1.03, 1,  -1.03
 4554,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -7.15, 1,  -7.15
 4588,0,0,1,1.05150,1.02000,    0,100.0,'        ',   45.87, 1,  45.87
 4596,0,0,1,1.04950,1.02000,    0,100.0,'        ',   17.63, 1,  17.63
 4642,0,0,1,1.05750,1.02000,    0,100.0,'        ',   64.79, 1,  64.79
 4652,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -17.08, 1, -17.08
 4661,0,0,1,1.05350,1.02000,    0,100.0,'        ',   21.40, 1,  21.40
 4682,0,0,1,1.05650,1.02000,    0,100.0,'        ',   23.56, 1,  23.56
 4690,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -8.84, 1,  -8.84
 4692,0,0,1,1.04950,1.02000,    0,100.0,'        ', -282.23, 1,-282.23
 4725,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -7.56, 1,  -7.56
 4761,0,0,1,1.05350,1.02000,    0,100.0,'        ',   35.63, 1,  35.63
 4782,0,0,1,1.05050,1.02000,    0,100.0,'        ',   32.23, 1,  32.23
 4786,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -10.47, 1, -10.47
 4795,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -6.77, 1,  -6.77
 4800,0,0,1,1.05450,1.02000,    0,100.0,'        ',   72.73, 1,  72.73
 4812,0,0,1,1.05350,1.02000,    0,100.0,'        ',   84.26, 1,  84.26
 4829,0,0,1,1.04850,1.02000,    0,100.0,'        ',    9.09, 1,   9.09
 4844,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -12.03, 1, -12.03
 4845,0,0,1,1.05150,1.02000,    0,100.0,'        ',   63.41, 1,  63.41
 4864,0,0,1,1.04550,1.02000,    0,100.0,'        ', -168.39, 1,-168.39
 4908,0,0,1,1.05250,1.02000,    0,100.0,'        ',   16.55, 1,  16.55
 4914,0,0,1,1.04750,1.02000,    0,100.0,'        ',   22.80, 1,  22.80
 4917,0,0,1,1.05050,1.02000,    0,100.0,'        ',   43.21, 1,  43.21
 4933,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -63.48, 1, -63.48
 4937,0,0,1,1.05250,1.02000,    0,100.0,'        ',   26.17, 1,  26.17
 4959,0,0,1,1.04950,1.02000,    0,100.0,'        ', -228.98, 1,-228.98
 4972,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -18.25, 1, -18.25
 4991,0,0,1,1.04550,1.02000,    0,100.0,'        ',    9.99, 1,   9.99
 4998,0,0,1,1.05250,1.02000,    0,100.0,'        ',   11.07, 1,  11.07
 5017,0,0,1,1.04950,1.02000,    0,100.0,'        ',   23.08, 1,  23.08
 5040,0,0,1,1.04950,1.02000,    0,100.0,'        ',    1.36, 1,   1.36
 5054,0,0,1,1.05550,1.02000,    0,100.0,'        ',  104.49, 1, 104.49
 5063,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -26.31, 1, -26.31
 5074,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -6.30, 1,  -6.30
 5098,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -10.56, 1, -10.56
 5128,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -52.92, 1, -52.92
 5156,0,0,1,1.05550,1.02000,    0,100.0,'        ',  175.94, 1, 175.94
 5163,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -25.51, 1, -25.51
 5188,0,0,1,1.05050,1.02000,    0,100.0,'        ',   14.26, 1,  14.26
 5195,0,0,1,1.04750,1.02000,    0,100.0,'        ',   23.91, 1,  23.91
 5205,0,0,1,1.05350,1.02000,    0,100.0,'        ',  119.77, 1, 119.77
 5220,0,0,1,1.04750,1.02000,    0,100.0,'        ',   14.86, 1,  14.86
 5251,0,0,1,1.04950,1.02000,    0,100.0,'        ',   13.50, 1,  13.50
 5261,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -87.69, 1, -87.69
 5274,0,0,1,1.04950,1.02000,    0,100.0,'        ',   18.43, 1,  18.43
 5275,0,0,1,1.05450,1.02000,    0,100.0,'        ',   31.85, 1,  31.85
 5306,0,0,1,1.05150,1.02000,    0,100.0,'        ',   19.54, 1,  19.54
 5320,0,0,1,1.05450,1.02000,    0,100.0,'        ',   31.35, 1,  31.35
 5324,0,0,1,1.05350,1.02000,    0,100.0,'        ',   88.87, 1,  88.87
 5355,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -41.59, 1, -41.59
 5383,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -37.26, 1, -37.26
 5391,0,0,1,1.05450,1.02000,    0,100.0,'        ',  105.35, 1, 105.35
 5399,0,0,1,1.04950,1.02000,    0,100.0,'        ', -124.16, 1,-124.16
 5416,0,0,1,1.04900,1.02000,    0,100.0,'        ',  -51.95, 1, -51.95
 5423,0,0,1,1.05400,1.02000,    0,100.0,'        ',    2.17, 1,   2.17
 5443,0,0,1,1.05200,1.02000,    0,100.0,'        ', -199.82, 1,-199.82
 5468,0,0,1,1.05750,1.02000,    0,100.0,'        ',   55.65, 1,  55.65
 5480,0,0,1,1.04950,1.02000,    0,100.0,'        ',   12.02, 1,  12.02
 5514,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -31.99, 1, -31.99
 5537,0,0,1,1.04900,1.02000,    0,100.0,'        ', -264.85, 1,-264.85
 5550,0,0,1,1.04800,1.02000,    0,100.0,'        ', -449.23, 1,-449.23
 5623,0,0,1,1.04950,1.02000,    0,100.0,'        ', -284.03, 1,-284.03
 5658,0,0,1,1.04650,1.02000,    0,100.0,'        ',   34.36, 1,  34.36
 5666,0,0,1,1.05700,1.02000,    0,100.0,'        ',  -44.87, 1, -44.87
 5712,0,0,1,1.04450,1.02000,    0,100.0,'        ',   31.46, 1,  31.46
 5731,0,0,1,1.04850,1.02000,    0,100.0,'        ',  106.18, 1, 106.18
 5748,0,0,1,1.04550,1.02000,    0,100.0,'        ',   52.38, 1,  52.38
 5772,0,0,1,1.04650,1.02000,    0,100.0,'        ',   45.71, 1,  45.71
 5818,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -0.56, 1,  -0.56
 5837,0,0,1,1.04850,1.02000,    0,100.0,'        ',   36.57, 1,  36.57
 5856,0,0,1,1.04650,1.02000,    0,100.0,'        ',   20.16, 1,  20.16
 5883,0,0,1,1.04650,1.02000,    0,100.0,'        ',   35.62, 1,  35.62
 5889,0,0,1,1.04650,1.02000,    0,100.0,'        ',   16.31, 1,  16.31
 5894,0,0,1,1.04950,1.02000,    0,100.0,'        ',  223.93, 1, 223.93
 5916,0,0,1,1.04550,1.02000,    0,100.0,'        ',   61.40, 1,  61.40
 5939,0,0,1,1.05050,1.02000,    0,100.0,'        ',   51.67, 1,  51.67
 5942,0,0,1,1.04350,1.02000,    0,100.0,'        ',    1.60, 1,   1.60
 5946,0,0,1,1.05150,1.02000,    0,100.0,'        ',   54.28, 1,  54.28
 5948,0,0,1,1.04950,1.02000,    0,100.0,'        ',   35.75, 1,  35.75
 5969,0,0,1,1.04650,1.02000,    0,100.0,'        ',   21.40, 1,  21.40
 5996,0,0,1,1.05050,1.02000,    0,100.0,'        ',  169.43, 1, 169.43
 6057,0,0,1,1.04550,1.02000,    0,100.0,'        ',   24.43, 1,  24.43
 6067,0,0,1,1.05150,1.02000,    0,100.0,'        ',   16.86, 1,  16.86
 6104,0,0,1,1.04450,1.02000,    0,100.0,'        ',   11.05, 1,  11.05
 6108,0,0,1,1.04350,1.02000,    0,100.0,'        ',    2.94, 1,   2.94
 6115,0,0,1,1.04650,1.02000,    0,100.0,'        ',   32.32, 1,  32.32
 6127,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -19.09, 1, -19.09
 6151,0,0,1,1.04450,1.02000,    0,100.0,'        ',   11.58, 1,  11.58
 6171,0,0,1,1.05150,1.02000,    0,100.0,'        ',   82.95, 1,  82.95
 6196,0,0,1,1.05050,1.02000,    0,100.0,'        ',  137.37, 1, 137.37
 6219,0,0,1,1.05250,1.02000,    0,100.0,'        ',   79.59, 1,  79.59
 6234,0,0,1,1.04750,1.02000,    0,100.0,'        ',   67.80, 1,  67.80
 6271,0,0,1,1.04950,1.02000,    0,100.0,'        ',   22.47, 1,  22.47
 6276,0,0,1,1.04850,1.02000,    0,100.0,'        ',   24.38, 1,  24.38
 6312,0,0,1,1.04950,1.02000,    0,100.0,'        ',   26.43, 1,  26.43
 6351,0,0,1,1.04650,1.02000,    0,100.0,'        ',   97.61, 1,  97.61
 6372,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -23.95, 1, -23.95
 6397,0,0,1,1.05150,1.02000,    0,100.0,'        ',   75.00, 1,  75.00
 6400,0,0,1,1.04450,1.02000,    0,100.0,'        ',   34.68, 1,  34.68
 6408,0,0,1,1.04350,1.02000,    0,100.0,'        ',   95.21, 1,  95.21
 6441,0,0,1,1.05250,1.02000,    0,100.0,'        ',   52.24, 1,  52.24
 6445,0,0,1,1.04950,1.02000,    0,100.0,'        ',  180.30, 1, 180.30
 6452,0,0,1,1.04450,1.02000,    0,100.0,'        ',   33.63, 1,  33.63
 6460,0,0,1,1.04750,1.02000,    0,100.0,'        ',   35.60, 1,  35.60
 6470,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -57.69, 1, -57.69
 6473,0,0,1,1.05150,1.02000,    0,100.0,'        ',   34.25, 1,  34.25
 6572,0,0,1,1.04550,1.02000,    0,100.0,'        ',    9.26, 1,   9.26
 6601,0,0,1,1.05150,1.02000,    0,100.0,'        ',   74.64, 1,  74.64
 6613,0,0,1,1.05150,1.02000,    0,100.0,'        ',   23.54, 1,  23.54
 6654,0,0,1,1.04650,1.02000,    0,100.0,'        ',    4.38, 1,   4.38
 6656,0,0,1,1.04450,1.02000,    0,100.0,'        ',   14.75, 1,  14.75
 6669,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -16.13, 1, -16.13
 6680,0,0,1,1.04650,1.02000,    0,100.0,'        ',   34.60, 1,  34.60
 6686,0,0,1,1.04550,1.02000,    0,100.0,'        ',    1.98, 1,   1.98
 6793,0,0,1,1.04750,1.02000,    0,100.0,'        ',   19.49, 1,  19.49
 6794,0,0,1,1.04550,1.02000,    0,100.0,'        ',   27.40, 1,  27.40
 6806,0,0,1,1.05150,1.02000,    0,100.0,'        ',   39.54, 1,  39.54
 6814,0,0,1,1.04850,1.02000,    0,100.0,'        ', -122.41, 1,-122.41
 6844,0,0,1,1.04750,1.02000,    0,100.0,'        ',   14.27, 1,  14.27
 6869,0,0,1,1.04950,1.02000,    0,100.0,'        ',    7.93, 1,   7.93
 6891,0,0,1,1.04650,1.02000,    0,100.0,'        ',   94.58, 1,  94.58
 6896,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -1.02, 1,  -1.02
 6897,0,0,1,1.04950,1.02000,    0,100.0,'        ',   22.18, 1,  22.18
 6902,0,0,1,1.04350,1.02000,    0,100.0,'        ',   23.65, 1,  23.65
 6908,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -86.04, 1, -86.04
 6931,0,0,1,1.04950,1.02000,    0,100.0,'        ', -541.33, 1,-541.33
 6940,0,0,1,1.04650,1.02000,    0,100.0,'        ', -220.69, 1,-220.69
 6968,0,0,1,1.04950,1.02000,    0,100.0,'        ',   30.46, 1,  30.46
 6972,0,0,1,1.05500,1.02000,    0,100.0,'        ', -312.35, 1,-312.35
 6999,0,0,1,1.05550,1.02000,    0,100.0,'        ',  525.12, 1, 525.12
 7051,0,0,1,1.05700,1.02000,    0,100.0,'        ',   92.61, 1,  92.61
 7156,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -64.66, 1, -64.66
 7187,0,0,1,1.04650,1.02000,    0,100.0,'        ', -139.80, 1,-139.80
 7200,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -16.89, 1, -16.89
 7201,0,0,1,1.04800,1.02000,    0,100.0,'        ', -587.91, 1,-587.91
 7257,0,0,1,1.05500,1.02000,    0,100.0,'        ', -303.99, 1,-303.99
 7272,0,0,1,1.05000,1.02000,    0,100.0,'        ',   25.95, 1,  25.95
 7280,0,0,1,1.05550,1.02000,    0,100.0,'        ',   20.10, 1,  20.10
 7297,0,0,1,1.04850,1.02000,    0,100.0,'        ', -130.86, 1,-130.86
 7302,0,0,1,1.04800,1.02000,    0,100.0,'        ', -440.89, 1,-440.89
 7334,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -43.54, 1, -43.54
 7361,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -50.39, 1, -50.39
 7365,0,0,1,1.04850,1.02000,    0,100.0,'        ',   17.60, 1,  17.60
 7389,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -36.31, 1, -36.31
 7393,0,0,1,1.05150,1.02000,    0,100.0,'        ',   18.64, 1,  18.64
 7398,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -63.84, 1, -63.84
 7415,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -7.62, 1,  -7.62
 7433,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -22.77, 1, -22.77
 7434,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -36.28, 1, -36.28
 7447,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -6.63, 1,  -6.63
 7448,0,0,1,1.05150,1.02000,    0,100.0,'        ',    0.33, 1,   0.33
 7467,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -7.64, 1,  -7.64
 7477,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -35.10, 1, -35.10
 7479,0,0,1,1.05550,1.02000,    0,100.0,'        ',  236.17, 1, 236.17
 7511,0,0,1,1.04850,1.02000,    0,100.0,'        ', -229.61, 1,-229.61
 7529,0,0,1,1.04950,1.02000,    0,100.0,'        ',    0.82, 1,   0.82
 7555,0,0,1,1.04950,1.02000,    0,100.0,'        ',    3.05, 1,   3.05
 7560,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -5.04, 1,  -5.04
 7569,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -13.39, 1, -13.39
 7575,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -15.43, 1, -15.43
 7578,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -19.24, 1, -19.24
 7592,0,0,1,1.04850,1.02000,    0,100.0,'        ',    2.88, 1,   2.88
 7612,0,0,1,1.05150,1.02000,    0,100.0,'        ',    4.88, 1,   4.88
 7634,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -1.84, 1,  -1.84
 7643,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -40.92, 1, -40.92
 7679,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -9.97, 1,  -9.97
 7690,0,0,1,1.05550,1.02000,    0,100.0,'        ',    1.12, 1,   1.12
 7712,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -10.65, 1, -10.65
 7737,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -6.62, 1,  -6.62
 7766,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -21.80, 1, -21.80
 7781,0,0,1,1.05550,1.02000,    0,100.0,'        ',  -48.83, 1, -48.83
 7810,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -18.86, 1, -18.86
 7842,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -5.94, 1,  -5.94
 7890,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -15.83, 1, -15.83
 7899,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -42.57, 1, -42.57
 7918,0,0,1,1.05350,1.02000,    0,100.0,'        ', -173.20, 1,-173.20
 7943,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -12.02, 1, -12.02
 7956,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -17.85, 1, -17.85
 7972,0,0,1,1.05150,1.02000,    0,100.0,'        ',   35.29, 1,  35.29
 7973,0,0,1,1.05550,1.02000,    0,100.0,'        ',  -99.34, 1, -99.34
 7981,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -28.53, 1, -28.53
 8013,0,0,1,1.05050,1.02000,    0,100.0,'        ',   30.63, 1,  30.63
 8017,0,0,1,1.05050,1.02000,    0,100.0,'        ',   20.33, 1,  20.33
 8036,0,0,1,1.05250,1.02000,    0,100.0,'        ',   21.73, 1,  21.73
 8062,0,0,1,1.04950,1.02000,    0,100.0,'        ',    2.04, 1,   2.04
 8097,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -25.39, 1, -25.39
 8116,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -38.20, 1, -38.20
 8129,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -4.91, 1,  -4.91
 8138,0,0,1,1.05450,1.02000,    0,100.0,'        ', -114.73, 1,-114.73
 8175,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -37.78, 1, -37.78
 8178,0,0,1,1.05150,1.02000,    0,100.0,'        ',   47.26, 1,  47.26
 8179,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -39.01, 1, -39.01
 8180,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -25.63, 1, -25.63
 8186,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -1.88, 1,  -1.88
 8192,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -52.92, 1, -52.92
 8206,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -59.01, 1, -59.01
 8211,0,0,1,1.05250,1.02000,    0,100.0,'        ',   -5.65, 1,  -5.65
 8232,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -18.48, 1, -18.48
 8245,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -10.83, 1, -10.83
 8283,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -25.60, 1, -25.60
 8360,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -4.54, 1,  -4.54
 8381,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -17.02, 1, -17.02
 8399,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -45.77, 1, -45.77
 8400,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -26.66, 1, -26.66
 8406,0,0,1,1.04850,1.02000,    0,100.0,'        ',    8.50, 1,   8.50
 8420,0,0,1,1.05150,1.02000,    0,100.0,'        ',    9.79, 1,   9.79
 8437,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -7.77, 1,  -7.77
 8452,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -13.49, 1, -13.49
 8487,0,0,1,1.05150,1.02000,    0,100.0,'        ',   12.76, 1,  12.76
 8536,0,0,1,1.05750,1.02000,    0,100.0,'        ',  116.04, 1, 116.04
 8547,0,0,1,1.05150,1.02000,    0,100.0,'        ',   43.44, 1,  43.44
 8564,0,0,1,1.05250,1.02000,    0,100.0,'        ', -153.40, 1,-153.40
 8567,0,0,1,1.05150,1.02000,    0,100.0,'        ',   25.49, 1,  25.49
 8572,0,0,1,1.05150,1.02000,    0,100.0,'        ',   23.06, 1,  23.06
 8600,0,0,1,1.04950,1.02000,    0,100.0,'        ',   10.11, 1,  10.11
 8623,0,0,1,1.05350,1.02000,    0,100.0,'        ', -105.57, 1,-105.57
 8631,0,0,1,1.05250,1.02000,    0,100.0,'        ',   25.77, 1,  25.77
 8637,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -20.32, 1, -20.32
 8642,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -20.60, 1, -20.60
 8685,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -2.52, 1,  -2.52
 8723,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -3.43, 1,  -3.43
 8728,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -6.56, 1,  -6.56
 8748,0,0,1,1.05650,1.02000,    0,100.0,'        ',  -31.97, 1, -31.97
 8758,0,0,1,1.05250,1.02000,    0,100.0,'        ',    2.32, 1,   2.32
 8761,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -28.00, 1, -28.00
 8787,0,0,1,1.04750,1.02000,    0,100.0,'        ',    1.51, 1,   1.51
 8830,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -21.30, 1, -21.30
 8839,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -14.25, 1, -14.25
 8844,0,0,1,1.05150,1.02000,    0,100.0,'        ', -132.04, 1,-132.04
 8855,0,0,1,1.05150,1.02000,    0,100.0,'        ',   14.97, 1,  14.97
 8868,0,0,1,1.05150,1.02000,    0,100.0,'        ',   18.82, 1,  18.82
 8874,0,0,1,1.04850,1.02000,    0,100.0,'        ',    4.71, 1,   4.71
 8906,0,0,1,1.04950,1.02000,    0,100.0,'        ', -243.51, 1,-243.51
 8957,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -1.51, 1,  -1.51
 9019,0,0,1,1.05150,1.02000,    0,100.0,'        ',    1.62, 1,   1.62
 9028,0,0,1,1.05150,1.02000,    0,100.0,'        ',    9.01, 1,   9.01
 9031,0,0,1,1.05150,1.02000,    0,100.0,'        ',   17.67, 1,  17.67
 9033,0,0,1,1.05550,1.02000,    0,100.0,'        ',   39.62, 1,  39.62
 9079,0,0,1,1.05250,1.02000,    0,100.0,'        ',   33.86, 1,  33.86
 9100,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -13.55, 1, -13.55
 9107,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -25.70, 1, -25.70
 9163,0,0,1,1.05250,1.02000,    0,100.0,'        ',   53.71, 1,  53.71
 9176,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -21.95, 1, -21.95
 9189,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -2.41, 1,  -2.41
 9197,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -30.55, 1, -30.55
 9199,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -13.19, 1, -13.19
 9210,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -8.20, 1,  -8.20
 9233,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -19.07, 1, -19.07
 9293,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -13.22, 1, -13.22
 9313,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -14.43, 1, -14.43
 9334,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -7.27, 1,  -7.27
 9351,0,0,1,1.05400,1.02000,    0,100.0,'        ', -353.24, 1,-353.24
 9365,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -59.73, 1, -59.73
 9374,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -3.83, 1,  -3.83
 9385,0,0,1,1.05050,1.02000,    0,100.0,'        ', -118.90, 1,-118.90
 9421,0,0,1,1.05250,1.02000,    0,100.0,'        ', -110.38, 1,-110.38
 9428,0,0,1,1.05550,1.02000,    0,100.0,'        ',   35.52, 1,  35.52
 9447,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -20.78, 1, -20.78
 9466,0,0,1,1.04950,1.02000,    0,100.0,'        ', -314.37, 1,-314.37
 9478,0,0,1,1.05650,1.02000,    0,100.0,'        ', -112.02, 1,-112.02
 9487,0,0,1,1.05050,1.02000,    0,100.0,'        ', -127.72, 1,-127.72
 9513,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -50.00, 1, -50.00
 9539,0,0,1,1.05750,1.02000,    0,100.0,'        ',   -6.00, 1,  -6.00
 9546,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -50.00, 1, -50.00
 9585,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -92.50, 1, -92.50
 9608,0,0,1,1.05500,1.02000,    0,100.0,'        ', -500.63, 1,-500.63
 9661,0,0,1,1.05250,1.02000,    0,100.0,'        ',    0.62, 1,   0.62
 9687,0,0,1,1.05300,1.02000,    0,100.0,'        ', -263.57, 1,-263.57
 9708,0,0,1,1.05750,1.02000,    0,100.0,'        ',    5.44, 1,   5.44
 9739,0,0,1,1.04850,1.02000,    0,100.0,'        ', -101.52, 1,-101.52
 9749,0,0,1,1.05500,1.02000,    0,100.0,'        ', -108.39, 1,-108.39
 9781,0,0,1,1.05650,1.02000,    0,100.0,'        ', -205.71, 1,-205.71
 9794,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -62.49, 1, -62.49
 9815,0,0,1,1.05200,1.02000,    0,100.0,'        ', -333.28, 1,-333.28
 9833,0,0,1,1.05650,1.02000,    0,100.0,'        ',  -50.00, 1, -50.00
 9839,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -3.39, 1,  -3.39
 9857,0,0,1,1.05550,1.02000,    0,100.0,'        ', -112.20, 1,-112.20
 9876,0,0,1,1.04900,1.02000,    0,100.0,'        ', -634.08, 1,-634.08
 9905,0,0,1,1.05750,1.02000,    0,100.0,'        ',  -80.32, 1, -80.32
 9911,0,0,1,1.05050,1.02000,    0,100.0,'        ', -257.39, 1,-257.39
 9958,0,0,1,1.05750,1.02000,    0,100.0,'        ',  -39.71, 1, -39.71
 9966,0,0,1,1.04950,1.02000,    0,100.0,'        ', -220.37, 1,-220.37
 9978,0,0,1,1.05550,1.02000,    0,100.0,'        ',   28.46, 1,  28.46
10000,0,0,1,1.05750,1.02000,    0,100.0,'        ',  108.85, 1, 108.85
10009,0,0,1,1.05600,1.02000,    0,100.0,'        ', -265.81, 1,-265.81
10018,0,0,1,1.05700,1.02000,    0,100.0,'        ',  -51.62, 1, -51.62
10024,0,0,1,1.05050,1.02000,    0,100.0,'        ', -128.94, 1,-128.94
10029,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -42.63, 1, -42.63
10037,0,0,1,1.05750,1.02000,    0,100.0,'        ',   -8.65, 1,  -8.65
10083,0,0,1,1.05400,1.02000,    0,100.0,'        ', -103.27, 1,-103.27
10165,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -37.98, 1, -37.98
10171,0,0,1,1.05150,1.02000,    0,100.0,'        ',   22.42, 1,  22.42
10173,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -5.98, 1,  -5.98
10178,0,0,1,1.05250,1.02000,    0,100.0,'        ',    6.57, 1,   6.57
10225,0,0,1,1.05050,1.02000,    0,100.0,'        ',   45.72, 1,  45.72
10231,0,0,1,1.05250,1.02000,    0,100.0,'        ',   18.28, 1,  18.28
10242,0,0,1,1.04850,1.02000,    0,100.0,'        ',   18.10, 1,  18.10
10267,0,0,1,1.04850,1.02000,    0,100.0,'        ',   71.75, 1,  71.75
10274,0,0,1,1.05450,1.02000,    0,100.0,'        ',  239.06, 1, 239.06
10277,0,0,1,1.05350,1.02000,    0,100.0,'        ',   55.75, 1,  55.75
10314,0,0,1,1.05150,1.02000,    0,100.0,'        ',   60.86, 1,  60.86
10334,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -27.22, 1, -27.22
10353,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -12.87, 1, -12.87
10357,0,0,1,1.04850,1.02000,    0,100.0,'        ',   50.53, 1,  50.53
10402,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -39.95, 1, -39.95
10446,0,0,1,1.04350,1.02000,    0,100.0,'        ',   68.88, 1,  68.88
10452,0,0,1,1.04650,1.02000,    0,100.0,'        ',   62.56, 1,  62.56
10495,0,0,1,1.05250,1.02000,    0,100.0,'        ',   30.30, 1,  30.30
10503,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -14.80, 1, -14.80
10529,0,0,1,1.04750,1.02000,    0,100.0,'        ',  100.48, 1, 100.48
10537,0,0,1,1.05150,1.02000,    0,100.0,'        ',  114.92, 1, 114.92
10554,0,0,1,1.05250,1.02000,    0,100.0,'        ',   90.29, 1,  90.29
10623,0,0,1,1.05250,1.02000,    0,100.0,'        ',   80.34, 1,  80.34
10637,0,0,1,1.04550,1.02000,    0,100.0,'        ', -136.07, 1,-136.07
10653,0,0,1,1.04850,1.02000,    0,100.0,'        ',   30.24, 1,  30.24
10713,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -93.26, 1, -93.26
10733,0,0,1,1.05150,1.02000,    0,100.0,'        ',   25.26, 1,  25.26
10754,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -71.76, 1, -71.76
10767,0,0,1,1.05350,1.02000,    0,100.0,'        ',  120.97, 1, 120.97
10791,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -8.42, 1,  -8.42
10812,0,0,1,1.05050,1.02000,    0,100.0,'        ',   13.48, 1,  13.48
10843,0,0,1,1.05150,1.02000,    0,100.0,'        ',  258.50, 1, 258.50
10846,0,0,1,1.05050,1.02000,    0,100.0,'        ',   31.19, 1,  31.19
10907,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -19.95, 1, -19.95
10920,0,0,1,1.05350,1.02000,    0,100.0,'        ',   86.12, 1,  86.12
10926,0,0,1,1.05350,1.02000,    0,100.0,'        ',  137.19, 1, 137.19
10948,0,0,1,1.05150,1.02000,    0,100.0,'        ',   31.48, 1,  31.48
10981,0,0,1,1.05050,1.02000,    0,100.0,'        ',   30.44, 1,  30.44
10999,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -54.96, 1, -54.96
11024,0,0,1,1.05050,1.02000,    0,100.0,'        ', -196.61, 1,-196.61
11035,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -2.57, 1,  -2.57
11036,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -30.59, 1, -30.59
11053,0,0,1,1.05150,1.02000,    0,100.0,'        ',    3.75, 1,   3.75
11095,0,0,1,1.05250,1.02000,    0,100.0,'        ',   65.22, 1,  65.22
11098,0,0,1,1.04450,1.02000,    0,100.0,'        ',   14.11, 1,  14.11
11156,0,0,1,1.04350,1.02000,    0,100.0,'        ',   25.77, 1,  25.77
11177,0,0,1,1.05050,1.02000,    0,100.0,'        ',   49.90, 1,  49.90
11192,0,0,1,1.04550,1.02000,    0,100.0,'        ',   27.42, 1,  27.42
11210,0,0,1,1.04650,1.02000,    0,100.0,'        ',   28.92, 1,  28.92
11223,0,0,1,1.04950,1.02000,    0,100.0,'        ',   40.29, 1,  40.29
11261,0,0,1,1.05750,1.02000,    0,100.0,'        ',  224.09, 1, 224.09
11287,0,0,1,1.05250,1.02000,    0,100.0,'        ',   45.03, 1,  45.03
11308,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -24.56, 1, -24.56
11318,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -17.07, 1, -17.07
11324,0,0,1,1.04450,1.02000,    0,100.0,'        ',   36.26, 1,  36.26
11330,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -66.56, 1, -66.56
11347,0,0,1,1.04350,1.02000,    0,100.0,'        ',   36.78, 1,  36.78
11348,0,0,1,1.04550,1.02000,    0,100.0,'        ',   41.35, 1,  41.35
11398,0,0,1,1.05000,1.02000,    0,100.0,'        ', -750.11, 1,-750.11
11425,0,0,1,1.05150,1.02000,    0,100.0,'        ',   10.91, 1,  10.91
11437,0,0,1,1.04450,1.02000,    0,100.0,'        ',   18.95, 1,  18.95
11521,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -1.32, 1,  -1.32
11529,0,0,1,1.05450,1.02000,    0,100.0,'        ',  112.80, 1, 112.80
11545,0,0,1,1.04800,1.02000,    0,100.0,'        ', -402.94, 1,-402.94
11564,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -14.35, 1, -14.35
11565,0,0,1,1.04900,1.02000,    0,100.0,'        ',  -28.48, 1, -28.48
11573,0,0,1,1.05750,1.02000,    0,100.0,'        ',   94.39, 1,  94.39
11594,0,0,1,1.05050,1.02000,    0,100.0,'        ', -240.37, 1,-240.37
11604,0,0,1,1.05000,1.02000,    0,100.0,'        ', -100.33, 1,-100.33
11681,0,0,1,1.05450,1.02000,    0,100.0,'        ',   58.14, 1,  58.14
11690,0,0,1,1.05650,1.02000,    0,100.0,'        ',   67.26, 1,  67.26
11710,0,0,1,1.05100,1.02000,    0,100.0,'        ', -165.00, 1,-165.00
11724,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -64.79, 1, -64.79
11750,0,0,1,1.04850,1.02000,    0,100.0,'        ', -552.24, 1,-552.24
11754,0,0,1,1.05650,1.02000,    0,100.0,'        ',  -29.04, 1, -29.04
11772,0,0,1,1.05400,1.02000,    0,100.0,'        ',  129.03, 1, 129.03
11802,0,0,1,1.04800,1.02000,    0,100.0,'        ', -203.68, 1,-203.68
11808,0,0,1,1.05500,1.02000,    0,100.0,'        ',  471.65, 1, 471.65
11814,0,0,1,1.05200,1.02000,    0,100.0,'        ',  -20.34, 1, -20.34
11826,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -78.99, 1, -78.99
11839,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -76.01, 1, -76.01
11849,0,0,1,1.04650,1.02000,    0,100.0,'        ', -274.40, 1,-274.40
11868,0,0,1,1.05050,1.02000,    0,100.0,'        ', -114.51, 1,-114.51
11888,0,0,1,1.05650,1.02000,    0,100.0,'        ',  -49.66, 1, -49.66
11917,0,0,1,1.05750,1.02000,    0,100.0,'        ',   60.72, 1,  60.72
11934,0,0,1,1.05450,1.02000,    0,100.0,'        ',  191.47, 1, 191.47
11973,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -0.65, 1,  -0.65
11993,0,0,1,1.04350,1.02000,    0,100.0,'        ',    3.35, 1,   3.35
12020,0,0,1,1.05050,1.02000,    0,100.0,'        ',   42.20, 1,  42.20
12027,0,0,1,1.04650,1.02000,    0,100.0,'        ',    4.68, 1,   4.68
12039,0,0,1,1.04950,1.02000,    0,100.0,'        ',   18.80, 1,  18.80
12069,0,0,1,1.05250,1.02000,    0,100.0,'        ',   40.43, 1,  40.43
12107,0,0,1,1.05050,1.02000,    0,100.0,'        ',   18.69, 1,  18.69
12114,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -29.46, 1, -29.46
12137,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -7.91, 1,  -7.91
12145,0,0,1,1.04850,1.02000,    0,100.0,'        ',   12.52, 1,  12.52
12146,0,0,1,1.05250,1.02000,    0,100.0,'        ',   15.23, 1,  15.23
12193,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -15.56, 1, -15.56
12199,0,0,1,1.04550,1.02000,    0,100.0,'        ',   21.26, 1,  21.26
12223,0,0,1,1.04950,1.02000,    0,100.0,'        ',   51.20, 1,  51.20
12274,0,0,1,1.04950,1.02000,    0,100.0,'        ',   11.46, 1,  11.46
12283,0,0,1,1.04650,1.02000,    0,100.0,'        ',   35.62, 1,  35.62
12286,0,0,1,1.05650,1.02000,    0,100.0,'        ',  105.85, 1, 105.85
12321,0,0,1,1.04550,1.02000,    0,100.0,'        ',    6.44, 1,   6.44
12337,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -32.78, 1, -32.78
12377,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -5.38, 1,  -5.38
12396,0,0,1,1.04350,1.02000,    0,100.0,'        ',    3.15, 1,   3.15
12404,0,0,1,1.04950,1.02000,    0,100.0,'        ',   69.35, 1,  69.35
12409,0,0,1,1.04550,1.02000,    0,100.0,'        ',    6.36, 1,   6.36
12413,0,0,1,1.04750,1.02000,    0,100.0,'        ',   17.30, 1,  17.30
12415,0,0,1,1.05050,1.02000,    0,100.0,'        ',   28.27, 1,  28.27
12441,0,0,1,1.04350,1.02000,    0,100.0,'        ',   31.58, 1,  31.58
12448,0,0,1,1.04850,1.02000,    0,100.0,'        ',    5.63, 1,   5.63
12451,0,0,1,1.05250,1.02000,    0,100.0,'        ',   78.09, 1,  78.09
12456,0,0,1,1.05150,1.02000,    0,100.0,'        ',   29.17, 1,  29.17
12459,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -9.96, 1,  -9.96
12464,0,0,1,1.05250,1.02000,    0,100.0,'        ',   -5.97, 1,  -5.97
12490,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -7.91, 1,  -7.91
12544,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -25.17, 1, -25.17
12550,0,0,1,1.05450,1.02000,    0,100.0,'        ',   16.70, 1,  16.70
12558,0,0,1,1.05050,1.02000,    0,100.0,'        ',   29.38, 1,  29.38
12601,0,0,1,1.04950,1.02000,    0,100.0,'        ',   15.43, 1,  15.43
12613,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -16.91, 1, -16.91
12619,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -8.37, 1,  -8.37
12630,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -30.09, 1, -30.09
12633,0,0,1,1.05750,1.02000,    0,100.0,'        ',  -18.07, 1, -18.07
12644,0,0,1,1.04350,1.02000,    0,100.0,'        ',   47.27, 1,  47.27
12696,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -40.84, 1, -40.84
12715,0,0,1,1.04550,1.02000,    0,100.0,'        ',   27.29, 1,  27.29
12719,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -75.38, 1, -75.38
12728,0,0,1,1.04950,1.02000,    0,100.0,'        ',    3.64, 1,   3.64
12737,0,0,1,1.05150,1.02000,    0,100.0,'        ',   15.37, 1,  15.37
12745,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -5.56, 1,  -5.56
12766,0,0,1,1.04650,1.02000,    0,100.0,'        ', -111.60, 1,-111.60
12770,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -42.06, 1, -42.06
12780,0,0,1,1.05250,1.02000,    0,100.0,'        ',   31.88, 1,  31.88
12799,0,0,1,1.05050,1.02000,    0,100.0,'        ',   34.98, 1,  34.98
12803,0,0,1,1.05050,1.02000,    0,100.0,'        ', -138.61, 1,-138.61
12810,0,0,1,1.05050,1.02000,    0,100.0,'        ',    6.00, 1,   6.00
12849,0,0,1,1.05150,1.02000,    0,100.0,'        ',   21.43, 1,  21.43
12853,0,0,1,1.04850,1.02000,    0,100.0,'        ',   29.55, 1,  29.55
12854,0,0,1,1.04650,1.02000,    0,100.0,'        ',    4.86, 1,   4.86
12876,0,0,1,1.05150,1.02000,    0,100.0,'        ',   26.06, 1,  26.06
12884,0,0,1,1.04850,1.02000,    0,100.0,'        ',   30.41, 1,  30.41
12901,0,0,1,1.04550,1.02000,    0,100.0,'        ',   28.07, 1,  28.07
12911,0,0,1,1.05250,1.02000,    0,100.0,'        ',  109.39, 1, 109.39
13011,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -12.66, 1, -12.66
13059,0,0,1,1.05250,1.02000,    0,100.0,'        ',   11.06, 1,  11.06
13078,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -86.37, 1, -86.37
13096,0,0,1,1.05650,1.02000,    0,100.0,'        ',  262.62, 1, 262.62
13132,0,0,1,1.05050,1.02000,    0,100.0,'        ',  118.53, 1, 118.53
13143,0,0,1,1.04850,1.02000,    0,100.0,'        ',   19.89, 1,  19.89
13152,0,0,1,1.05450,1.02000,    0,100.0,'        ',   80.80, 1,  80.80
13159,0,0,1,1.05450,1.02000,    0,100.0,'        ',  124.88, 1, 124.88
13171,0,0,1,1.04550,1.02000,    0,100.0,'        ',   76.04, 1,  76.04
13179,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -74.16, 1, -74.16
13192,0,0,1,1.04950,1.02000,    0,100.0,'        ',  100.07, 1, 100.07
13235,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -98.19, 1, -98.19
13253,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -10.74, 1, -10.74
13276,0,0,1,1.05250,1.02000,    0,100.0,'        ',   22.32, 1,  22.32
13294,0,0,1,1.05150,1.02000,    0,100.0,'        ',   43.74, 1,  43.74
13325,0,0,1,1.04450,1.02000,    0,100.0,'        ',   40.85, 1,  40.85
13343,0,0,1,1.04950,1.02000,    0,100.0,'        ',   53.18, 1,  53.18
13369,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -32.10, 1, -32.10
13395,0,0,1,1.04550,1.02000,    0,100.0,'        ',   70.17, 1,  70.17
13505,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -19.07, 1, -19.07
13550,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -4.17, 1,  -4.17
13596,0,0,1,1.04950,1.02000,    0,100.0,'        ',   15.23, 1,  15.23
13643,0,0,1,1.05250,1.02000,    0,100.0,'        ',   33.47, 1,  33.47
13656,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -3.22, 1,  -3.22
13659,0,0,1,1.05350,1.02000,    0,100.0,'        ',   -3.02, 1,  -3.02
13679,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -76.91, 1, -76.91
13700,0,0,1,1.04900,1.02000,    0,100.0,'        ', -481.00, 1,-481.00
13715,0,0,1,1.05050,1.02000,    0,100.0,'        ', -381.99, 1,-381.99
13728,0,0,1,1.05050,1.02000,    0,100.0,'        ', -498.69, 1,-498.69
13745,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -6.36, 1,  -6.36
13746,0,0,1,1.05400,1.02000,    0,100.0,'        ',   29.39, 1,  29.39
13754,0,0,1,1.04950,1.02000,    0,100.0,'        ', -142.24, 1,-142.24
13770,0,0,1,1.05600,1.02000,    0,100.0,'        ',   68.51, 1,  68.51
13823,0,0,1,1.05550,1.02000,    0,100.0,'        ',   22.48, 1,  22.48
13837,0,0,1,1.04900,1.02000,    0,100.0,'        ', -283.69, 1,-283.69
13844,0,0,1,1.05200,1.02000,    0,100.0,'        ', -655.55, 1,-655.55
13853,0,0,1,1.05000,1.02000,    0,100.0,'        ', -509.21, 1,-509.21
13860,0,0,1,1.04850,1.02000,    0,100.0,'        ', -447.90, 1,-447.90
13883,0,0,1,1.05500,1.02000,    0,100.0,'        ',   64.31, 1,  64.31
13891,0,0,1,1.05450,1.02000,    0,100.0,'        ',   71.55, 1,  71.55
13897,0,0,1,1.04800,1.02000,    0,100.0,'        ', -872.02, 1,-872.02
13914,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -52.79, 1, -52.79
13920,0,0,1,1.05050,1.02000,    0,100.0,'        ',   89.65, 1,  89.65
13934,0,0,1,1.05550,1.02000,    0,100.0,'        ', -127.15, 1,-127.15
13970,0,0,1,1.05200,1.02000,    0,100.0,'        ', -612.44, 1,-612.44
13985,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -95.15, 1, -95.15
14002,0,0,1,1.05350,1.02000,    0,100.0,'        ',   23.08, 1,  23.08
14007,0,0,1,1.05700,1.02000,    0,100.0,'        ',  121.05, 1, 121.05
14030,0,0,1,1.05100,1.02000,    0,100.0,'        ',   66.37, 1,  66.37
14043,0,0,1,1.05300,1.02000,    0,100.0,'        ', -346.06, 1,-346.06
14052,0,0,1,1.05000,1.02000,    0,100.0,'        ', -558.62, 1,-558.62
14070,0,0,1,1.05050,1.02000,    0,100.0,'        ', -383.54, 1,-383.54
14085,0,0,1,1.05650,1.02000,    0,100.0,'        ',  -32.68, 1, -32.68
14087,0,0,1,1.05200,1.02000,    0,100.0,'        ', -209.92, 1,-209.92
14107,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -9.67, 1,  -9.67
14117,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -28.53, 1, -28.53
14121,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -4.30, 1,  -4.30
14141,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -34.87, 1, -34.87
14156,0,0,1,1.04750,1.02000,    0,100.0,'        ',   24.83, 1,  24.83
14165,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -52.36, 1, -52.36
14176,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -37.38, 1, -37.38
14178,0,0,1,1.05250,1.02000,    0,100.0,'        ',   33.83, 1,  33.83
14190,0,0,1,1.05250,1.02000,    0,100.0,'        ',   43.78, 1,  43.78
14199,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -2.31, 1,  -2.31
14208,0,0,1,1.05150,1.02000,    0,100.0,'        ', -211.34, 1,-211.34
14220,0,0,1,1.05150,1.02000,    0,100.0,'        ',   92.23, 1,  92.23
14229,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -14.25, 1, -14.25
14253,0,0,1,1.04450,1.02000,    0,100.0,'        ',    7.52, 1,   7.52
14286,0,0,1,1.04750,1.02000,    0,100.0,'        ',   21.66, 1,  21.66
14289,0,0,1,1.04550,1.02000,    0,100.0,'        ',   35.76, 1,  35.76
14292,0,0,1,1.05450,1.02000,    0,100.0,'        ',   55.15, 1,  55.15
14312,0,0,1,1.04850,1.02000,    0,100.0,'        ',   22.87, 1,  22.87
14316,0,0,1,1.05250,1.02000,    0,100.0,'        ',   37.60, 1,  37.60
14336,0,0,1,1.04850,1.02000,    0,100.0,'        ',   36.66, 1,  36.66
14356,0,0,1,1.04950,1.02000,    0,100.0,'        ',   24.05, 1,  24.05
14402,0,0,1,1.04450,1.02000,    0,100.0,'        ',    7.72, 1,   7.72
14404,0,0,1,1.05050,1.02000,    0,100.0,'        ',   28.83, 1,  28.83
14424,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -8.92, 1,  -8.92
14453,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -14.81, 1, -14.81
14506,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -5.44, 1,  -5.44
14543,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -14.87, 1, -14.87
14590,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -57.10, 1, -57.10
14594,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -28.94, 1, -28.94
14595,0,0,1,1.04550,1.02000,    0,100.0,'        ',    0.99, 1,   0.99
14600,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -96.92, 1, -96.92
14615,0,0,1,1.04850,1.02000,    0,100.0,'        ',   10.34, 1,  10.34
14626,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -73.90, 1, -73.90
14629,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -5.31, 1,  -5.31
14632,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -20.48, 1, -20.48
14650,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -12.63, 1, -12.63
14697,0,0,1,1.05150,1.02000,    0,100.0,'        ',    6.99, 1,   6.99
14718,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -1.81, 1,  -1.81
14719,0,0,1,1.05450,1.02000,    0,100.0,'        ',  101.90, 1, 101.90
14724,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -10.62, 1, -10.62
14745,0,0,1,1.04850,1.02000,    0,100.0,'        ',   10.25, 1,  10.25
14753,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -6.50, 1,  -6.50
14762,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -10.19, 1, -10.19
14781,0,0,1,1.04950,1.02000,    0,100.0,'        ',    7.72, 1,   7.72
14803,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -11.45, 1, -11.45
14845,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -34.19, 1, -34.19
14884,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -13.18, 1, -13.18
14886,0,0,1,1.04950,1.02000,    0,100.0,'        ',    4.81, 1,   4.81
14888,0,0,1,1.04850,1.02000,    0,100.0,'        ', -138.61, 1,-138.61
14891,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -7.29, 1,  -7.29
14898,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -14.36, 1, -14.36
14917,0,0,1,1.04850,1.02000,    0,100.0,'        ', -106.92, 1,-106.92
14939,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -6.05, 1,  -6.05
14949,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -23.75, 1, -23.75
14959,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -82.58, 1, -82.58
14975,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -13.41, 1, -13.41
14994,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -10.39, 1, -10.39
15020,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -8.94, 1,  -8.94
15041,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -55.79, 1, -55.79
15068,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -8.75, 1,  -8.75
15081,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -13.48, 1, -13.48
15101,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -75.18, 1, -75.18
15127,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -83.45, 1, -83.45
15132,0,0,1,1.05450,1.02000,    0,100.0,'        ',   43.11, 1,  43.11
15172,0,0,1,1.04950,1.02000,    0,100.0,'        ', -133.35, 1,-133.35
15186,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -53.62, 1, -53.62
15192,0,0,1,1.05050,1.02000,    0,100.0,'        ',   27.68, 1,  27.68
15210,0,0,1,1.04750,1.02000,    0,100.0,'        ',    0.87, 1,   0.87
15227,0,0,1,1.04850,1.02000,    0,100.0,'        ',    4.12, 1,   4.12
15229,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -92.98, 1, -92.98
15251,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -14.81, 1, -14.81
15259,0,0,1,1.04950,1.02000,    0,100.0,'        ',    9.86, 1,   9.86
15264,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -0.61, 1,  -0.61
15272,0,0,1,1.05050,1.02000,    0,100.0,'        ',    9.52, 1,   9.52
15289,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -55.08, 1, -55.08
15294,0,0,1,1.05750,1.02000,    0,100.0,'        ',   26.42, 1,  26.42
15312,0,0,1,1.04550,1.02000,    0,100.0,'        ',    2.97, 1,   2.97
15328,0,0,1,1.05450,1.02000,    0,100.0,'        ',   92.62, 1,  92.62
15377,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -9.52, 1,  -9.52
15379,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -2.97, 1,  -2.97
15390,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -15.83, 1, -15.83
15422,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -6.79, 1,  -6.79
15427,0,0,1,1.05250,1.02000,    0,100.0,'        ',    4.52, 1,   4.52
15436,0,0,1,1.04650,1.02000,    0,100.0,'        ', -177.78, 1,-177.78
15461,0,0,1,1.05250,1.02000,    0,100.0,'        ',   10.43, 1,  10.43
15517,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -70.38, 1, -70.38
15557,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -10.02, 1, -10.02
15587,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -15.89, 1, -15.89
15609,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -17.87, 1, -17.87
15612,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -1.73, 1,  -1.73
15657,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -4.96, 1,  -4.96
15659,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -18.05, 1, -18.05
15727,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -29.69, 1, -29.69
15728,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -2.10, 1,  -2.10
15740,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -16.86, 1, -16.86
15758,0,0,1,1.05150,1.02000,    0,100.0,'        ',   31.34, 1,  31.34
15762,0,0,1,1.05350,1.02000,    0,100.0,'        ',   -4.61, 1,  -4.61
15773,0,0,1,1.05350,1.02000,    0,100.0,'        ',   25.45, 1,  25.45
15800,0,0,1,1.04950,1.02000,    0,100.0,'        ',   10.82, 1,  10.82
15806,0,0,1,1.04850,1.02000,    0,100.0,'        ',    9.68, 1,   9.68
15815,0,0,1,1.05150,1.02000,    0,100.0,'        ', -438.44, 1,-438.44
15817,0,0,1,1.05000,1.02000,    0,100.0,'        ', -381.73, 1,-381.73
15825,0,0,1,1.04850,1.02000,    0,100.0,'        ', -500.56, 1,-500.56
15840,0,0,1,1.04950,1.02000,    0,100.0,'        ', -631.78, 1,-631.78
15845,0,0,1,1.05300,1.02000,    0,100.0,'        ', -254.40, 1,-254.40
15876,0,0,1,1.05050,1.02000,    0,100.0,'        ', -256.98, 1,-256.98
15894,0,0,1,1.04750,1.02000,    0,100.0,'        ', -213.93, 1,-213.93
15904,0,0,1,1.05200,1.02000,    0,100.0,'        ', -274.41, 1,-274.41
15942,0,0,1,1.05600,1.02000,    0,100.0,'        ',   35.62, 1,  35.62
15952,0,0,1,1.05700,1.02000,    0,100.0,'        ',  198.08, 1, 198.08
15959,0,0,1,1.05750,1.02000,    0,100.0,'        ',  123.08, 1, 123.08
15973,0,0,1,1.05700,1.02000,    0,100.0,'        ',  216.17, 1, 216.17
15990,0,0,1,1.05700,1.02000,    0,100.0,'        ', -138.21, 1,-138.21
16007,0,0,1,1.05750,1.02000,    0,100.0,'        ',  145.59, 1, 145.59
16067,0,0,1,1.05450,1.02000,    0,100.0,'        ', -195.82, 1,-195.82
16075,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -73.90, 1, -73.90
16094,0,0,1,1.05450,1.02000,    0,100.0,'        ', -516.25, 1,-516.25
16161,0,0,1,1.04850,1.02000,    0,100.0,'        ',   33.69, 1,  33.69
16163,0,0,1,1.04750,1.02000,    0,100.0,'        ',   43.92, 1,  43.92
16170,0,0,1,1.04350,1.02000,    0,100.0,'        ',   67.26, 1,  67.26
16194,0,0,1,1.04350,1.02000,    0,100.0,'        ',   36.30, 1,  36.30
16211,0,0,1,1.04750,1.02000,    0,100.0,'        ',   34.66, 1,  34.66
16240,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -16.33, 1, -16.33
16308,0,0,1,1.05150,1.02000,    0,100.0,'        ',   13.87, 1,  13.87
16311,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -30.10, 1, -30.10
16313,0,0,1,1.04450,1.02000,    0,100.0,'        ',    8.21, 1,   8.21
16314,0,0,1,1.05450,1.02000,    0,100.0,'        ',   61.93, 1,  61.93
16334,0,0,1,1.04750,1.02000,    0,100.0,'        ',   56.52, 1,  56.52
16335,0,0,1,1.04950,1.02000,    0,100.0,'        ',   45.63, 1,  45.63
16348,0,0,1,1.05250,1.02000,    0,100.0,'        ',   25.78, 1,  25.78
16361,0,0,1,1.04850,1.02000,    0,100.0,'        ',   29.85, 1,  29.85
16371,0,0,1,1.05050,1.02000,    0,100.0,'        ',  120.10, 1, 120.10
16390,0,0,1,1.04550,1.02000,    0,100.0,'        ',   29.94, 1,  29.94
16424,0,0,1,1.05250,1.02000,    0,100.0,'        ',   54.96, 1,  54.96
16431,0,0,1,1.04650,1.02000,    0,100.0,'        ',   48.42, 1,  48.42
16439,0,0,1,1.05150,1.02000,    0,100.0,'        ',  104.18, 1, 104.18
16455,0,0,1,1.05150,1.02000,    0,100.0,'        ',  150.98, 1, 150.98
16465,0,0,1,1.05250,1.02000,    0,100.0,'        ',  115.62, 1, 115.62
16476,0,0,1,1.04750,1.02000,    0,100.0,'        ',   33.36, 1,  33.36
16532,0,0,1,1.04450,1.02000,    0,100.0,'        ',   20.55, 1,  20.55
16566,0,0,1,1.05250,1.02000,    0,100.0,'        ',   49.48, 1,  49.48
16624,0,0,1,1.04650,1.02000,    0,100.0,'        ',   16.04, 1,  16.04
16626,0,0,1,1.04950,1.02000,    0,100.0,'        ',   25.68, 1,  25.68
16644,0,0,1,1.04450,1.02000,    0,100.0,'        ',   32.91, 1,  32.91
16663,0,0,1,1.04550,1.02000,    0,100.0,'        ',   11.66, 1,  11.66
16711,0,0,1,1.05050,1.02000,    0,100.0,'        ',   26.27, 1,  26.27
16758,0,0,1,1.04950,1.02000,    0,100.0,'        ',  309.78, 1, 309.78
16792,0,0,1,1.04750,1.02000,    0,100.0,'        ',   69.31, 1,  69.31
16806,0,0,1,1.05250,1.02000,    0,100.0,'        ',   26.25, 1,  26.25
16821,0,0,1,1.05050,1.02000,    0,100.0,'        ',   52.66, 1,  52.66
16839,0,0,1,1.05150,1.02000,    0,100.0,'        ',   65.81, 1,  65.81
16878,0,0,1,1.04750,1.02000,    0,100.0,'        ',   38.74, 1,  38.74
16886,0,0,1,1.04450,1.02000,    0,100.0,'        ',   23.47, 1,  23.47
16892,0,0,1,1.04850,1.02000,    0,100.0,'        ',   21.41, 1,  21.41
16917,0,0,1,1.04950,1.02000,    0,100.0,'        ',  169.48, 1, 169.48
16924,0,0,1,1.04450,1.02000,    0,100.0,'        ',   29.98, 1,  29.98
16942,0,0,1,1.05350,1.02000,    0,100.0,'        ',   17.07, 1,  17.07
16960,0,0,1,1.05050,1.02000,    0,100.0,'        ',  118.06, 1, 118.06
16976,0,0,1,1.05450,1.02000,    0,100.0,'        ',  460.57, 1, 460.57
16981,0,0,1,1.04650,1.02000,    0,100.0,'        ', -169.65, 1,-169.65
16989,0,0,1,1.04650,1.02000,    0,100.0,'        ',   26.17, 1,  26.17
17015,0,0,1,1.05150,1.02000,    0,100.0,'        ',   75.94, 1,  75.94
17044,0,0,1,1.04850,1.02000,    0,100.0,'        ',   63.15, 1,  63.15
17111,0,0,1,1.04550,1.02000,    0,100.0,'        ',   27.53, 1,  27.53
17112,0,0,1,1.04650,1.02000,    0,100.0,'        ',   98.52, 1,  98.52
17138,0,0,1,1.05150,1.02000,    0,100.0,'        ',   29.02, 1,  29.02
17142,0,0,1,1.04450,1.02000,    0,100.0,'        ',  275.23, 1, 275.23
17159,0,0,1,1.04450,1.02000,    0,100.0,'        ',   25.68, 1,  25.68
17162,0,0,1,1.04450,1.02000,    0,100.0,'        ',   93.43, 1,  93.43
17180,0,0,1,1.05050,1.02000,    0,100.0,'        ',   24.74, 1,  24.74
17181,0,0,1,1.04650,1.02000,    0,100.0,'        ',   15.69, 1,  15.69
17234,0,0,1,1.05250,1.02000,    0,100.0,'        ',   34.90, 1,  34.90
17274,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -30.18, 1, -30.18
17285,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -19.44, 1, -19.44
17349,0,0,1,1.04800,1.02000,    0,100.0,'        ',  -26.98, 1, -26.98
17459,0,0,1,1.04700,1.02000,    0,100.0,'        ', -535.97, 1,-535.97
17491,0,0,1,1.05100,1.02000,    0,100.0,'        ', -759.89, 1,-759.89
17547,0,0,1,1.05050,1.02000,    0,100.0,'        ',   37.49, 1,  37.49
17549,0,0,1,1.04550,1.02000,    0,100.0,'        ',   36.81, 1,  36.81
17554,0,0,1,1.04550,1.02000,    0,100.0,'        ',    1.53, 1,   1.53
17562,0,0,1,1.04350,1.02000,    0,100.0,'        ',    6.68, 1,   6.68
17575,0,0,1,1.05250,1.02000,    0,100.0,'        ',   14.53, 1,  14.53
17622,0,0,1,1.04850,1.02000,    0,100.0,'        ',   40.51, 1,  40.51
17632,0,0,1,1.05450,1.02000,    0,100.0,'        ',   71.19, 1,  71.19
17658,0,0,1,1.05050,1.02000,    0,100.0,'        ',   28.41, 1,  28.41
17663,0,0,1,1.04450,1.02000,    0,100.0,'        ',   31.61, 1,  31.61
17685,0,0,1,1.05050,1.02000,    0,100.0,'        ',   51.17, 1,  51.17
17698,0,0,1,1.04850,1.02000,    0,100.0,'        ',   16.60, 1,  16.60
17720,0,0,1,1.05050,1.02000,    0,100.0,'        ',   25.50, 1,  25.50
17735,0,0,1,1.05250,1.02000,    0,100.0,'        ',   41.59, 1,  41.59
17760,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -34.46, 1, -34.46
17771,0,0,1,1.05150,1.02000,    0,100.0,'        ',   19.13, 1,  19.13
17800,0,0,1,1.04750,1.02000,    0,100.0,'        ',   22.38, 1,  22.38
17810,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -11.89, 1, -11.89
17814,0,0,1,1.04950,1.02000,    0,100.0,'        ',    5.13, 1,   5.13
17868,0,0,1,1.04550,1.02000,    0,100.0,'        ',    7.43, 1,   7.43
17929,0,0,1,1.05250,1.02000,    0,100.0,'        ',   26.63, 1,  26.63
17949,0,0,1,1.05150,1.02000,    0,100.0,'        ',   32.73, 1,  32.73
17966,0,0,1,1.05050,1.02000,    0,100.0,'        ',   21.54, 1,  21.54
17992,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -36.89, 1, -36.89
17996,0,0,1,1.04350,1.02000,    0,100.0,'        ',   23.06, 1,  23.06
18000,0,0,1,1.04650,1.02000,    0,100.0,'        ',   19.08, 1,  19.08
18008,0,0,1,1.04550,1.02000,    0,100.0,'        ',   12.97, 1,  12.97
18017,0,0,1,1.04650,1.02000,    0,100.0,'        ',   16.59, 1,  16.59
18026,0,0,1,1.04750,1.02000,    0,100.0,'        ',   13.11, 1,  13.11
18058,0,0,1,1.05150,1.02000,    0,100.0,'        ',   23.41, 1,  23.41
18083,0,0,1,1.05050,1.02000,    0,100.0,'        ',   37.62, 1,  37.62
18097,0,0,1,1.04850,1.02000,    0,100.0,'        ',   69.87, 1,  69.87
18104,0,0,1,1.04550,1.02000,    0,100.0,'        ',   34.68, 1,  34.68
18124,0,0,1,1.04650,1.02000,    0,100.0,'        ',    9.87, 1,   9.87
18126,0,0,1,1.04550,1.02000,    0,100.0,'        ',    7.44, 1,   7.44
18140,0,0,1,1.04750,1.02000,    0,100.0,'        ',   24.15, 1,  24.15
18142,0,0,1,1.04850,1.02000,    0,100.0,'        ',   18.46, 1,  18.46
18151,0,0,1,1.04450,1.02000,    0,100.0,'        ',   26.08, 1,  26.08
18161,0,0,1,1.04550,1.02000,    0,100.0,'        ',   15.50, 1,  15.50
18193,0,0,1,1.04950,1.02000,    0,100.0,'        ',   24.13, 1,  24.13
18208,0,0,1,1.05250,1.02000,    0,100.0,'        ',   31.51, 1,  31.51
18213,0,0,1,1.05050,1.02000,    0,100.0,'        ',   17.65, 1,  17.65
18233,0,0,1,1.04850,1.02000,    0,100.0,'        ',   20.48, 1,  20.48
18239,0,0,1,1.04450,1.02000,    0,100.0,'        ',   18.46, 1,  18.46
18240,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -36.90, 1, -36.90
18249,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -15.10, 1, -15.10
18291,0,0,1,1.04900,1.02000,    0,100.0,'        ', -246.11, 1,-246.11
18302,0,0,1,1.05450,1.02000,    0,100.0,'        ',   38.25, 1,  38.25
18308,0,0,1,1.04550,1.02000,    0,100.0,'        ',   30.62, 1,  30.62
18320,0,0,1,1.05250,1.02000,    0,100.0,'        ',   17.91, 1,  17.91
18322,0,0,1,1.04700,1.02000,    0,100.0,'        ', -186.88, 1,-186.88
18330,0,0,1,1.05050,1.02000,    0,100.0,'        ',   22.18, 1,  22.18
18340,0,0,1,1.04800,1.02000,    0,100.0,'        ',  -93.69, 1, -93.69
18384,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -30.81, 1, -30.81
18398,0,0,1,1.05100,1.02000,    0,100.0,'        ',  -49.19, 1, -49.19
18467,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -29.14, 1, -29.14
18475,0,0,1,1.05300,1.02000,    0,100.0,'        ',  -20.35, 1, -20.35
18494,0,0,1,1.04900,1.02000,    0,100.0,'        ', -543.39, 1,-543.39
18530,0,0,1,1.04350,1.02000,    0,100.0,'        ',  159.00, 1, 159.00
18564,0,0,1,1.04850,1.02000,    0,100.0,'        ',  186.06, 1, 186.06
18580,0,0,1,1.04750,1.02000,    0,100.0,'        ',   21.74, 1,  21.74
18584,0,0,1,1.05150,1.02000,    0,100.0,'        ',   15.53, 1,  15.53
18624,0,0,1,1.04550,1.02000,    0,100.0,'        ',   22.52, 1,  22.52
18637,0,0,1,1.04350,1.02000,    0,100.0,'        ',  156.39, 1, 156.39
18670,0,0,1,1.05050,1.02000,    0,100.0,'        ',   40.99, 1,  40.99
18682,0,0,1,1.05450,1.02000,    0,100.0,'        ',   49.60, 1,  49.60
18696,0,0,1,1.04950,1.02000,    0,100.0,'        ',   28.27, 1,  28.27
18716,0,0,1,1.05050,1.02000,    0,100.0,'        ',   15.64, 1,  15.64
18718,0,0,1,1.05450,1.02000,    0,100.0,'        ',   29.38, 1,  29.38
18772,0,0,1,1.05250,1.02000,    0,100.0,'        ',  544.87, 1, 544.87
18789,0,0,1,1.04950,1.02000,    0,100.0,'        ',   68.58, 1,  68.58
18806,0,0,1,1.04650,1.02000,    0,100.0,'        ',   70.74, 1,  70.74
18813,0,0,1,1.05050,1.02000,    0,100.0,'        ',  147.10, 1, 147.10
18826,0,0,1,1.04850,1.02000,    0,100.0,'        ',   85.09, 1,  85.09
18839,0,0,1,1.05250,1.02000,    0,100.0,'        ',  490.23, 1, 490.23
18850,0,0,1,1.04950,1.02000,    0,100.0,'        ',   36.80, 1,  36.80
18862,0,0,1,1.05050,1.02000,    0,100.0,'        ',   30.91, 1,  30.91
18872,0,0,1,1.05150,1.02000,    0,100.0,'        ',  146.84, 1, 146.84
18899,0,0,1,1.04850,1.02000,    0,100.0,'        ',   44.49, 1,  44.49
18904,0,0,1,1.05050,1.02000,    0,100.0,'        ',    2.84, 1,   2.84
18915,0,0,1,1.04950,1.02000,    0,100.0,'        ',   55.47, 1,  55.47
18921,0,0,1,1.04450,1.02000,    0,100.0,'        ',   30.69, 1,  30.69
18997,0,0,1,1.04350,1.02000,    0,100.0,'        ',   19.85, 1,  19.85
19000,0,0,1,1.04550,1.02000,    0,100.0,'        ',   38.60, 1,  38.60
19016,0,0,1,1.04950,1.02000,    0,100.0,'        ',   32.57, 1,  32.57
19042,0,0,1,1.04850,1.02000,    0,100.0,'        ',   12.85, 1,  12.85
19049,0,0,1,1.05150,1.02000,    0,100.0,'        ',    9.01, 1,   9.01
19090,0,0,1,1.04650,1.02000,    0,100.0,'        ',   35.01, 1,  35.01
19111,0,0,1,1.05050,1.02000,    0,100.0,'        ',  303.29, 1, 303.29
19121,0,0,1,1.04950,1.02000,    0,100.0,'        ',   14.31, 1,  14.31
19138,0,0,1,1.04650,1.02000,    0,100.0,'        ',   23.44, 1,  23.44
19139,0,0,1,1.04750,1.02000,    0,100.0,'        ',   27.42, 1,  27.42
19167,0,0,1,1.04850,1.02000,    0,100.0,'        ',  212.23, 1, 212.23
19199,0,0,1,1.04950,1.02000,    0,100.0,'        ',   52.43, 1,  52.43
19204,0,0,1,1.04750,1.02000,    0,100.0,'        ',   21.51, 1,  21.51
19224,0,0,1,1.04750,1.02000,    0,100.0,'        ',   97.47, 1,  97.47
19235,0,0,1,1.05150,1.02000,    0,100.0,'        ',    4.84, 1,   4.84
19238,0,0,1,1.04550,1.02000,    0,100.0,'        ', -354.18, 1,-354.18
19281,0,0,1,1.04950,1.02000,    0,100.0,'        ',   29.29, 1,  29.29
19304,0,0,1,1.05150,1.02000,    0,100.0,'        ',   24.96, 1,  24.96
19321,0,0,1,1.04450,1.02000,    0,100.0,'        ',   40.34, 1,  40.34
19336,0,0,1,1.04450,1.02000,    0,100.0,'        ',   30.76, 1,  30.76
19363,0,0,1,1.05250,1.02000,    0,100.0,'        ',  141.49, 1, 141.49
19373,0,0,1,1.05150,1.02000,    0,100.0,'        ',   19.60, 1,  19.60
19417,0,0,1,1.05300,1.02000,    0,100.0,'        ',   30.40, 1,  30.40
19489,0,0,1,1.04550,1.02000,    0,100.0,'        ', -103.52, 1,-103.52
19499,0,0,1,1.04800,1.02000,    0,100.0,'        ', -246.71, 1,-246.71
19546,0,0,1,1.05000,1.02000,    0,100.0,'        ',   39.62, 1,  39.62
19551,0,0,1,1.04500,1.02000,    0,100.0,'        ', -193.09, 1,-193.09
19590,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -17.13, 1, -17.13
19611,0,0,1,1.05200,1.02000,    0,100.0,'        ',  -20.88, 1, -20.88
19656,0,0,1,1.04950,1.02000,    0,100.0,'        ',  135.83, 1, 135.83
19675,0,0,1,1.04850,1.02000,    0,100.0,'        ',   21.11, 1,  21.11
19692,0,0,1,1.04750,1.02000,    0,100.0,'        ',   25.37, 1,  25.37
19799,0,0,1,1.04850,1.02000,    0,100.0,'        ',   33.31, 1,  33.31
19819,0,0,1,1.04750,1.02000,    0,100.0,'        ',   18.12, 1,  18.12
19820,0,0,1,1.04750,1.02000,    0,100.0,'        ',    3.28, 1,   3.28
19910,0,0,1,1.04550,1.02000,    0,100.0,'        ',   20.44, 1,  20.44
19913,0,0,1,1.04450,1.02000,    0,100.0,'        ',   18.14, 1,  18.14
19914,0,0,1,1.05150,1.02000,    0,100.0,'        ',   22.37, 1,  22.37
19919,0,0,1,1.04850,1.02000,    0,100.0,'        ',   31.43, 1,  31.43
19922,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -0.96, 1,  -0.96
19983,0,0,1,1.04750,1.02000,    0,100.0,'        ',   94.80, 1,  94.80
20005,0,0,1,1.04850,1.02000,    0,100.0,'        ',   93.16, 1,  93.16
20020,0,0,1,1.04850,1.02000,    0,100.0,'        ',   22.92, 1,  22.92
20039,0,0,1,1.05250,1.02000,    0,100.0,'        ',   26.27, 1,  26.27
20049,0,0,1,1.04850,1.02000,    0,100.0,'        ',  184.71, 1, 184.71
20059,0,0,1,1.05150,1.02000,    0,100.0,'        ',   77.93, 1,  77.93
20062,0,0,1,1.04950,1.02000,    0,100.0,'        ',   21.38, 1,  21.38
20112,0,0,1,1.04550,1.02000,    0,100.0,'        ',   42.46, 1,  42.46
20159,0,0,1,1.04650,1.02000,    0,100.0,'        ',   17.63, 1,  17.63
20160,0,0,1,1.05250,1.02000,    0,100.0,'        ',   66.70, 1,  66.70
20161,0,0,1,1.04450,1.02000,    0,100.0,'        ',   15.09, 1,  15.09
20184,0,0,1,1.04550,1.02000,    0,100.0,'        ',   24.93, 1,  24.93
20207,0,0,1,1.04350,1.02000,    0,100.0,'        ',   32.04, 1,  32.04
20253,0,0,1,1.05350,1.02000,    0,100.0,'        ',  126.37, 1, 126.37
20269,0,0,1,1.04850,1.02000,    0,100.0,'        ',   31.76, 1,  31.76
20360,0,0,1,1.04650,1.02000,    0,100.0,'        ',   23.83, 1,  23.83
20361,0,0,1,1.05150,1.02000,    0,100.0,'        ',   39.87, 1,  39.87
20367,0,0,1,1.05150,1.02000,    0,100.0,'        ',   35.54, 1,  35.54
20379,0,0,1,1.04750,1.02000,    0,100.0,'        ',   22.67, 1,  22.67
20384,0,0,1,1.04750,1.02000,    0,100.0,'        ',   22.80, 1,  22.80
20396,0,0,1,1.04750,1.02000,    0,100.0,'        ',   50.94, 1,  50.94
20419,0,0,1,1.04450,1.02000,    0,100.0,'        ',   49.10, 1,  49.10
20440,0,0,1,1.04950,1.02000,    0,100.0,'        ',  117.34, 1, 117.34
20475,0,0,1,1.04350,1.02000,    0,100.0,'        ',   27.37, 1,  27.37
20541,0,0,1,1.05050,1.02000,    0,100.0,'        ',    5.72, 1,   5.72
20559,0,0,1,1.04950,1.02000,    0,100.0,'        ',  150.85, 1, 150.85
20584,0,0,1,1.05050,1.02000,    0,100.0,'        ',   15.03, 1,  15.03
20593,0,0,1,1.04850,1.02000,    0,100.0,'        ',   27.97, 1,  27.97
20611,0,0,1,1.04950,1.02000,    0,100.0,'        ',   32.52, 1,  32.52
20628,0,0,1,1.04550,1.02000,    0,100.0,'        ',   34.68, 1,  34.68
20667,0,0,1,1.04550,1.02000,    0,100.0,'        ',   35.52, 1,  35.52
20721,0,0,1,1.05150,1.02000,    0,100.0,'        ',   60.24, 1,  60.24
20734,0,0,1,1.04450,1.02000,    0,100.0,'        ',   22.71, 1,  22.71
20828,0,0,1,1.04850,1.02000,    0,100.0,'        ',   24.37, 1,  24.37
20841,0,0,1,1.04650,1.02000,    0,100.0,'        ',   12.60, 1,  12.60
20845,0,0,1,1.04550,1.02000,    0,100.0,'        ',    2.84, 1,   2.84
20858,0,0,1,1.05050,1.02000,    0,100.0,'        ',   27.22, 1,  27.22
20860,0,0,1,1.04650,1.02000,    0,100.0,'        ',    7.52, 1,   7.52
20861,0,0,1,1.05150,1.02000,    0,100.0,'        ',   26.20, 1,  26.20
20870,0,0,1,1.05150,1.02000,    0,100.0,'        ',  116.82, 1, 116.82
20891,0,0,1,1.05250,1.02000,    0,100.0,'        ',   27.34, 1,  27.34
20917,0,0,1,1.04750,1.02000,    0,100.0,'        ',   29.48, 1,  29.48
20924,0,0,1,1.04650,1.02000,    0,100.0,'        ',   18.50, 1,  18.50
20926,0,0,1,1.05050,1.02000,    0,100.0,'        ',   31.35, 1,  31.35
20930,0,0,1,1.04650,1.02000,    0,100.0,'        ',   15.40, 1,  15.40
20939,0,0,1,1.05250,1.02000,    0,100.0,'        ',   25.31, 1,  25.31
20940,0,0,1,1.04650,1.02000,    0,100.0,'        ',   45.76, 1,  45.76
20942,0,0,1,1.04350,1.02000,    0,100.0,'        ',   21.48, 1,  21.48
20963,0,0,1,1.04350,1.02000,    0,100.0,'        ',   22.45, 1,  22.45
21007,0,0,1,1.04650,1.02000,    0,100.0,'        ',  146.06, 1, 146.06
21014,0,0,1,1.04750,1.02000,    0,100.0,'        ',   36.07, 1,  36.07
21015,0,0,1,1.05250,1.02000,    0,100.0,'        ',   34.98, 1,  34.98
21016,0,0,1,1.04650,1.02000,    0,100.0,'        ',    5.99, 1,   5.99
21019,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -83.03, 1, -83.03
21034,0,0,1,1.05150,1.02000,    0,100.0,'        ',   31.16, 1,  31.16
21042,0,0,1,1.05150,1.02000,    0,100.0,'        ',   99.18, 1,  99.18
21045,0,0,1,1.04850,1.02000,    0,100.0,'        ',   32.49, 1,  32.49
21057,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -13.58, 1, -13.58
21083,0,0,1,1.05050,1.02000,    0,100.0,'        ',   67.33, 1,  67.33
21212,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -47.41, 1, -47.41
21220,0,0,1,1.05000,1.02000,    0,100.0,'        ',  -22.20, 1, -22.20
21241,0,0,1,1.05250,1.02000,    0,100.0,'        ',   76.92, 1,  76.92
21243,0,0,1,1.04750,1.02000,    0,100.0,'        ',  122.61, 1, 122.61
21278,0,0,1,1.04600,1.02000,    0,100.0,'        ',   41.13, 1,  41.13
21331,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -12.90, 1, -12.90
21395,0,0,1,1.05350,1.02000,    0,100.0,'        ',   79.73, 1,  79.73
21449,0,0,1,1.04550,1.02000,    0,100.0,'        ',   27.20, 1,  27.20
21458,0,0,1,1.04800,1.02000,    0,100.0,'        ', -288.55, 1,-288.55
21504,0,0,1,1.04650,1.02000,    0,100.0,'        ',  123.37, 1, 123.37
21533,0,0,1,1.04800,1.02000,    0,100.0,'        ',  291.24, 1, 291.24
21591,0,0,1,1.05350,1.02000,    0,100.0,'        ',   32.64, 1,  32.64
21666,0,0,1,1.04450,1.02000,    0,100.0,'        ',    3.06, 1,   3.06
21717,0,0,1,1.04750,1.02000,    0,100.0,'        ',   42.33, 1,  42.33
21719,0,0,1,1.05450,1.02000,    0,100.0,'        ',  333.42, 1, 333.42
21745,0,0,1,1.04450,1.02000,    0,100.0,'        ',   42.57, 1,  42.57
21746,0,0,1,1.05050,1.02000,    0,100.0,'        ',   28.19, 1,  28.19
21747,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -13.63, 1, -13.63
21749,0,0,1,1.04550,1.02000,    0,100.0,'        ',   20.79, 1,  20.79
21775,0,0,1,1.05050,1.02000,    0,100.0,'        ',   22.07, 1,  22.07
21777,0,0,1,1.04350,1.02000,    0,100.0,'        ',    0.16, 1,   0.16
21816,0,0,1,1.04650,1.02000,    0,100.0,'        ',   34.88, 1,  34.88
21822,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -39.00, 1, -39.00
21829,0,0,1,1.05450,1.02000,    0,100.0,'        ',  127.61, 1, 127.61
21942,0,0,1,1.04650,1.02000,    0,100.0,'        ',   66.95, 1,  66.95
21970,0,0,1,1.04850,1.02000,    0,100.0,'        ',   30.90, 1,  30.90
21991,0,0,1,1.05150,1.02000,    0,100.0,'        ',   23.12, 1,  23.12
21993,0,0,1,1.04750,1.02000,    0,100.0,'        ',   41.71, 1,  41.71
22012,0,0,1,1.04450,1.02000,    0,100.0,'        ',   30.98, 1,  30.98
22020,0,0,1,1.04450,1.02000,    0,100.0,'        ',   23.55, 1,  23.55
22023,0,0,1,1.05050,1.02000,    0,100.0,'        ',   34.73, 1,  34.73
22032,0,0,1,1.04750,1.02000,    0,100.0,'        ',    8.93, 1,   8.93
22042,0,0,1,1.04950,1.02000,    0,100.0,'        ',   27.05, 1,  27.05
22049,0,0,1,1.05250,1.02000,    0,100.0,'        ',   33.68, 1,  33.68
22062,0,0,1,1.05350,1.02000,    0,100.0,'        ',  108.65, 1, 108.65
22067,0,0,1,1.04350,1.02000,    0,100.0,'        ',   11.29, 1,  11.29
22074,0,0,1,1.05050,1.02000,    0,100.0,'        ',   25.82, 1,  25.82
22075,0,0,1,1.04450,1.02000,    0,100.0,'        ',   26.51, 1,  26.51
22078,0,0,1,1.04950,1.02000,    0,100.0,'        ',   20.62, 1,  20.62
22079,0,0,1,1.05150,1.02000,    0,100.0,'        ',   11.34, 1,  11.34
22096,0,0,1,1.04550,1.02000,    0,100.0,'        ',   20.30, 1,  20.30
22105,0,0,1,1.04350,1.02000,    0,100.0,'        ',   20.40, 1,  20.40
22115,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -67.52, 1, -67.52
22135,0,0,1,1.04650,1.02000,    0,100.0,'        ', -116.01, 1,-116.01
22158,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -20.60, 1, -20.60
22172,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -2.38, 1,  -2.38
22228,0,0,1,1.04800,1.02000,    0,100.0,'        ',  197.23, 1, 197.23
22263,0,0,1,1.05300,1.02000,    0,100.0,'        ',   79.95, 1,  79.95
22286,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -3.63, 1,  -3.63
22321,0,0,1,1.05200,1.02000,    0,100.0,'        ',   39.54, 1,  39.54
22355,0,0,1,1.05250,1.02000,    0,100.0,'        ',   72.27, 1,  72.27
22401,0,0,1,1.04450,1.02000,    0,100.0,'        ',   11.44, 1,  11.44
22484,0,0,1,1.05150,1.02000,    0,100.0,'        ',   26.32, 1,  26.32
22495,0,0,1,1.04350,1.02000,    0,100.0,'        ',   27.00, 1,  27.00
22504,0,0,1,1.04350,1.02000,    0,100.0,'        ',   24.29, 1,  24.29
22510,0,0,1,1.05050,1.02000,    0,100.0,'        ',   23.70, 1,  23.70
22563,0,0,1,1.04750,1.02000,    0,100.0,'        ',   55.56, 1,  55.56
22577,0,0,1,1.04550,1.02000,    0,100.0,'        ',   24.04, 1,  24.04
22579,0,0,1,1.04850,1.02000,    0,100.0,'        ',   30.64, 1,  30.64
22587,0,0,1,1.04850,1.02000,    0,100.0,'        ',   31.09, 1,  31.09
22588,0,0,1,1.05050,1.02000,    0,100.0,'        ',   21.41, 1,  21.41
22596,0,0,1,1.04850,1.02000,    0,100.0,'        ',   47.56, 1,  47.56
22597,0,0,1,1.04950,1.02000,    0,100.0,'        ',   18.02, 1,  18.02
22601,0,0,1,1.04850,1.02000,    0,100.0,'        ',   27.14, 1,  27.14
22603,0,0,1,1.04750,1.02000,    0,100.0,'        ',   19.51, 1,  19.51
22604,0,0,1,1.05050,1.02000,    0,100.0,'        ',   16.80, 1,  16.80
22606,0,0,1,1.05150,1.02000,    0,100.0,'        ',   13.34, 1,  13.34
22607,0,0,1,1.04750,1.02000,    0,100.0,'        ',    5.05, 1,   5.05
22617,0,0,1,1.04950,1.02000,    0,100.0,'        ',   23.83, 1,  23.83
22619,0,0,1,1.05250,1.02000,    0,100.0,'        ',   34.51, 1,  34.51
22646,0,0,1,1.04650,1.02000,    0,100.0,'        ',   19.17, 1,  19.17
22666,0,0,1,1.04850,1.02000,    0,100.0,'        ',   30.25, 1,  30.25
22707,0,0,1,1.05250,1.02000,    0,100.0,'        ',   12.64, 1,  12.64
22713,0,0,1,1.05150,1.02000,    0,100.0,'        ',    6.35, 1,   6.35
22715,0,0,1,1.04450,1.02000,    0,100.0,'        ',    4.98, 1,   4.98
22726,0,0,1,1.05250,1.02000,    0,100.0,'        ',   24.95, 1,  24.95
22727,0,0,1,1.05150,1.02000,    0,100.0,'        ',   15.07, 1,  15.07
22729,0,0,1,1.05150,1.02000,    0,100.0,'        ',  100.46, 1, 100.46
22758,0,0,1,1.05250,1.02000,    0,100.0,'        ',   25.90, 1,  25.90
22764,0,0,1,1.04950,1.02000,    0,100.0,'        ',    9.59, 1,   9.59
22792,0,0,1,1.05050,1.02000,    0,100.0,'        ',   27.01, 1,  27.01
22820,0,0,1,1.05250,1.02000,    0,100.0,'        ',   24.10, 1,  24.10
22833,0,0,1,1.05250,1.02000,    0,100.0,'        ',   52.19, 1,  52.19
22870,0,0,1,1.05150,1.02000,    0,100.0,'        ',   33.44, 1,  33.44
22895,0,0,1,1.04750,1.02000,    0,100.0,'        ',   18.42, 1,  18.42
22909,0,0,1,1.04850,1.02000,    0,100.0,'        ',   23.49, 1,  23.49
22913,0,0,1,1.04850,1.02000,    0,100.0,'        ',   29.77, 1,  29.77
22920,0,0,1,1.04650,1.02000,    0,100.0,'        ',   28.60, 1,  28.60
22921,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -9.96, 1,  -9.96
22956,0,0,1,1.04850,1.02000,    0,100.0,'        ',   14.56, 1,  14.56
22974,0,0,1,1.04550,1.02000,    0,100.0,'        ',   19.16, 1,  19.16
23009,0,0,1,1.05050,1.02000,    0,100.0,'        ',  180.35, 1, 180.35
23029,0,0,1,1.04750,1.02000,    0,100.0,'        ',  119.00, 1, 119.00
23037,0,0,1,1.04950,1.02000,    0,100.0,'        ',   25.75, 1,  25.75
23069,0,0,1,1.04550,1.02000,    0,100.0,'        ',   24.60, 1,  24.60
23099,0,0,1,1.04950,1.02000,    0,100.0,'        ',  127.96, 1, 127.96
23117,0,0,1,1.04650,1.02000,    0,100.0,'        ',   76.93, 1,  76.93
23147,0,0,1,1.04550,1.02000,    0,100.0,'        ',    3.42, 1,   3.42
23156,0,0,1,1.04850,1.02000,    0,100.0,'        ',   17.86, 1,  17.86
23269,0,0,1,1.04450,1.02000,    0,100.0,'        ',   21.53, 1,  21.53
23274,0,0,1,1.04450,1.02000,    0,100.0,'        ',   14.28, 1,  14.28
23276,0,0,1,1.04950,1.02000,    0,100.0,'        ',   18.88, 1,  18.88
23328,0,0,1,1.04800,1.02000,    0,100.0,'        ',   77.15, 1,  77.15
23394,0,0,1,1.05000,1.02000,    0,100.0,'        ',  -25.13, 1, -25.13
23413,0,0,1,1.05200,1.02000,    0,100.0,'        ', -109.91, 1,-109.91
23429,0,0,1,1.04550,1.02000,    0,100.0,'        ',  106.46, 1, 106.46
23464,0,0,1,1.04600,1.02000,    0,100.0,'        ',  117.43, 1, 117.43
23499,0,0,1,1.05250,1.02000,    0,100.0,'        ',   16.48, 1,  16.48
23510,0,0,1,1.05200,1.02000,    0,100.0,'        ', -699.75, 1,-699.75
23572,0,0,1,1.04800,1.02000,    0,100.0,'        ',   26.63, 1,  26.63
23594,0,0,1,1.04850,1.02000,    0,100.0,'        ',   22.00, 1,  22.00
23680,0,0,1,1.04500,1.02000,    0,100.0,'        ', -165.23, 1,-165.23
23731,0,0,1,1.05350,1.02000,    0,100.0,'        ',  105.76, 1, 105.76
23774,0,0,1,1.04950,1.02000,    0,100.0,'        ',    9.74, 1,   9.74
23792,0,0,1,1.04650,1.02000,    0,100.0,'        ',   27.48, 1,  27.48
23831,0,0,1,1.04650,1.02000,    0,100.0,'        ',   24.41, 1,  24.41
23834,0,0,1,1.05150,1.02000,    0,100.0,'        ',   33.38, 1,  33.38
23837,0,0,1,1.05250,1.02000,    0,100.0,'        ',   51.43, 1,  51.43
23848,0,0,1,1.04450,1.02000,    0,100.0,'        ',   73.50, 1,  73.50
23856,0,0,1,1.04850,1.02000,    0,100.0,'        ',   24.71, 1,  24.71
23873,0,0,1,1.05150,1.02000,    0,100.0,'        ',   50.47, 1,  50.47
23928,0,0,1,1.04950,1.02000,    0,100.0,'        ',   86.10, 1,  86.10
23948,0,0,1,1.04950,1.02000,    0,100.0,'        ',   42.04, 1,  42.04
23972,0,0,1,1.04550,1.02000,    0,100.0,'        ',   97.16, 1,  97.16
23995,0,0,1,1.04750,1.02000,    0,100.0,'        ',  477.19, 1, 477.19
24015,0,0,1,1.04550,1.02000,    0,100.0,'        ',   43.98, 1,  43.98
24045,0,0,1,1.04850,1.02000,    0,100.0,'        ',  137.97, 1, 137.97
24111,0,0,1,1.04650,1.02000,    0,100.0,'        ',   25.92, 1,  25.92
24112,0,0,1,1.05250,1.02000,    0,100.0,'        ',   22.19, 1,  22.19
24123,0,0,1,1.05250,1.02000,    0,100.0,'        ',  103.75, 1, 103.75
24127,0,0,1,1.05250,1.02000,    0,100.0,'        ',   70.53, 1,  70.53
24128,0,0,1,1.05250,1.02000,    0,100.0,'        ',   53.44, 1,  53.44
24175,0,0,1,1.05150,1.02000,    0,100.0,'        ',  786.61, 1, 786.61
24197,0,0,1,1.04550,1.02000,    0,100.0,'        ',   32.17, 1,  32.17
24203,0,0,1,1.04850,1.02000,    0,100.0,'        ',   14.68, 1,  14.68
24259,0,0,1,1.04350,1.02000,    0,100.0,'        ',   77.16, 1,  77.16
24271,0,0,1,1.04350,1.02000,    0,100.0,'        ',   55.16, 1,  55.16
24281,0,0,1,1.04450,1.02000,    0,100.0,'        ',   66.49, 1,  66.49
24288,0,0,1,1.04650,1.02000,    0,100.0,'        ',  118.80, 1, 118.80
24292,0,0,1,1.04550,1.02000,    0,100.0,'        ',    6.17, 1,   6.17
24343,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -62.71, 1, -62.71
24353,0,0,1,1.04950,1.02000,    0,100.0,'        ',  184.80, 1, 184.80
24369,0,0,1,1.04350,1.02000,    0,100.0,'        ',   87.37, 1,  87.37
24383,0,0,1,1.05250,1.02000,    0,100.0,'        ',  372.14, 1, 372.14
24394,0,0,1,1.05150,1.02000,    0,100.0,'        ',   56.78, 1,  56.78
24415,0,0,1,1.04550,1.02000,    0,100.0,'        ',   34.24, 1,  34.24
24435,0,0,1,1.05450,1.02000,    0,100.0,'        ',   72.80, 1,  72.80
24447,0,0,1,1.05150,1.02000,    0,100.0,'        ',   64.62, 1,  64.62
24469,0,0,1,1.05150,1.02000,    0,100.0,'        ',   34.89, 1,  34.89
24500,0,0,1,1.04350,1.02000,    0,100.0,'        ',   24.12, 1,  24.12
24501,0,0,1,1.04650,1.02000,    0,100.0,'        ',   27.74, 1,  27.74
24515,0,0,1,1.05350,1.02000,    0,100.0,'        ',  112.06, 1, 112.06
24553,0,0,1,1.05000,1.02000,    0,100.0,'        ', -240.12, 1,-240.12
24600,0,0,1,1.05650,1.02000,    0,100.0,'        ',  179.42, 1, 179.42
24664,0,0,1,1.05650,1.02000,    0,100.0,'        ', -870.14, 1,-870.14
24681,0,0,1,1.05100,1.02000,    0,100.0,'        ', -403.01, 1,-403.01
24716,0,0,1,1.05050,1.02000,    0,100.0,'        ', -266.33, 1,-266.33
24718,0,0,1,1.05000,1.02000,    0,100.0,'        ',   18.39, 1,  18.39
24723,0,0,1,1.05500,1.02000,    0,100.0,'        ', -541.51, 1,-541.51
24755,0,0,1,1.05200,1.02000,    0,100.0,'        ', -930.04, 1,-930.04
24778,0,0,1,1.05600,1.02000,    0,100.0,'        ',  108.45, 1, 108.45
24789,0,0,1,1.04950,1.02000,    0,100.0,'        ',   29.20, 1,  29.20
24839,0,0,1,1.04850,1.02000,    0,100.0,'        ',   12.17, 1,  12.17
24843,0,0,1,1.04550,1.02000,    0,100.0,'        ',   31.05, 1,  31.05
24847,0,0,1,1.05050,1.02000,    0,100.0,'        ',   76.74, 1,  76.74
24852,0,0,1,1.05150,1.02000,    0,100.0,'        ',   19.28, 1,  19.28
24853,0,0,1,1.04950,1.02000,    0,100.0,'        ',   20.43, 1,  20.43
24855,0,0,1,1.04750,1.02000,    0,100.0,'        ',   14.33, 1,  14.33
24857,0,0,1,1.04950,1.02000,    0,100.0,'        ',   14.08, 1,  14.08
24893,0,0,1,1.04750,1.02000,    0,100.0,'        ',   25.10, 1,  25.10
24910,0,0,1,1.04950,1.02000,    0,100.0,'        ',   27.55, 1,  27.55
24913,0,0,1,1.04350,1.02000,    0,100.0,'        ',   25.84, 1,  25.84
24952,0,0,1,1.05450,1.02000,    0,100.0,'        ',   16.21, 1,  16.21
24966,0,0,1,1.05050,1.02000,    0,100.0,'        ',  114.58, 1, 114.58
24981,0,0,1,1.05050,1.02000,    0,100.0,'        ',   19.99, 1,  19.99
25007,0,0,1,1.04450,1.02000,    0,100.0,'        ',   34.38, 1,  34.38
25047,0,0,1,1.04350,1.02000,    0,100.0,'        ',   23.29, 1,  23.29
25084,0,0,1,1.04850,1.02000,    0,100.0,'        ',   32.37, 1,  32.37
25093,0,0,1,1.04450,1.02000,    0,100.0,'        ',   63.86, 1,  63.86
25099,0,0,1,1.05150,1.02000,    0,100.0,'        ',    8.26, 1,   8.26
25100,0,0,1,1.04450,1.02000,    0,100.0,'        ',   26.66, 1,  26.66
25101,0,0,1,1.05150,1.02000,    0,100.0,'        ',   21.46, 1,  21.46
25112,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -65.25, 1, -65.25
25127,0,0,1,1.04750,1.02000,    0,100.0,'        ',   50.29, 1,  50.29
25132,0,0,1,1.04550,1.02000,    0,100.0,'        ',   15.90, 1,  15.90
25133,0,0,1,1.04450,1.02000,    0,100.0,'        ',   21.51, 1,  21.51
25137,0,0,1,1.04950,1.02000,    0,100.0,'        ',   35.13, 1,  35.13
25139,0,0,1,1.04750,1.02000,    0,100.0,'        ',   20.36, 1,  20.36
25143,0,0,1,1.04850,1.02000,    0,100.0,'        ',   23.13, 1,  23.13
25154,0,0,1,1.04750,1.02000,    0,100.0,'        ',   29.05, 1,  29.05
25160,0,0,1,1.04750,1.02000,    0,100.0,'        ',   51.84, 1,  51.84
25163,0,0,1,1.05150,1.02000,    0,100.0,'        ',   25.43, 1,  25.43
25168,0,0,1,1.04650,1.02000,    0,100.0,'        ', -102.81, 1,-102.81
25184,0,0,1,1.05450,1.02000,    0,100.0,'        ',   52.17, 1,  52.17
25188,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -18.67, 1, -18.67
25203,0,0,1,1.04950,1.02000,    0,100.0,'        ',   30.76, 1,  30.76
25205,0,0,1,1.04850,1.02000,    0,100.0,'        ',   47.79, 1,  47.79
25214,0,0,1,1.05050,1.02000,    0,100.0,'        ',   39.66, 1,  39.66
25218,0,0,1,1.04650,1.02000,    0,100.0,'        ',   20.86, 1,  20.86
25221,0,0,1,1.04550,1.02000,    0,100.0,'        ',   28.73, 1,  28.73
25236,0,0,1,1.05150,1.02000,    0,100.0,'        ',   38.98, 1,  38.98
25237,0,0,1,1.04650,1.02000,    0,100.0,'        ',   15.67, 1,  15.67
25241,0,0,1,1.04350,1.02000,    0,100.0,'        ',   36.22, 1,  36.22
25250,0,0,1,1.04850,1.02000,    0,100.0,'        ',   45.29, 1,  45.29
25251,0,0,1,1.04850,1.02000,    0,100.0,'        ',   23.80, 1,  23.80
25270,0,0,1,1.04850,1.02000,    0,100.0,'        ',   33.76, 1,  33.76
25286,0,0,1,1.04550,1.02000,    0,100.0,'        ',   16.18, 1,  16.18
25344,0,0,1,1.05050,1.02000,    0,100.0,'        ',   20.56, 1,  20.56
25349,0,0,1,1.04350,1.02000,    0,100.0,'        ',    7.15, 1,   7.15
25353,0,0,1,1.04650,1.02000,    0,100.0,'        ',   28.93, 1,  28.93
25365,0,0,1,1.04850,1.02000,    0,100.0,'        ',   31.80, 1,  31.80
25397,0,0,1,1.04850,1.02000,    0,100.0,'        ',   46.98, 1,  46.98
25405,0,0,1,1.04550,1.02000,    0,100.0,'        ',   31.34, 1,  31.34
25411,0,0,1,1.04450,1.02000,    0,100.0,'        ',   17.11, 1,  17.11
25494,0,0,1,1.04550,1.02000,    0,100.0,'        ',   32.91, 1,  32.91
25499,0,0,1,1.04650,1.02000,    0,100.0,'        ',   20.05, 1,  20.05
25502,0,0,1,1.05050,1.02000,    0,100.0,'        ',   18.66, 1,  18.66
25504,0,0,1,1.04750,1.02000,    0,100.0,'        ',   68.94, 1,  68.94
25520,0,0,1,1.05050,1.02000,    0,100.0,'        ',   22.74, 1,  22.74
25537,0,0,1,1.05200,1.02000,    0,100.0,'        ', -189.71, 1,-189.71
25548,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -2.88, 1,  -2.88
25552,0,0,1,1.04800,1.02000,    0,100.0,'        ', -562.65, 1,-562.65
25570,0,0,1,1.05200,1.02000,    0,100.0,'        ', -611.59, 1,-611.59
25582,0,0,1,1.04850,1.02000,    0,100.0,'        ',    6.24, 1,   6.24
25612,0,0,1,1.05700,1.02000,    0,100.0,'        ', -708.90, 1,-708.90
25642,0,0,1,1.05100,1.02000,    0,100.0,'        ',-1013.82, 1,-1013.82
25658,0,0,1,1.04500,1.02000,    0,100.0,'        ', -447.64, 1,-447.64
25667,0,0,1,1.05000,1.02000,    0,100.0,'        ', -271.56, 1,-271.56
25714,0,0,1,1.04800,1.02000,    0,100.0,'        ', -358.58, 1,-358.58
25750,0,0,1,1.04850,1.02000,    0,100.0,'        ',   22.91, 1,  22.91
25763,0,0,1,1.05000,1.02000,    0,100.0,'        ', -653.42, 1,-653.42
25775,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -88.43, 1, -88.43
25785,0,0,1,1.05450,1.02000,    0,100.0,'        ', -420.47, 1,-420.47
25843,0,0,1,1.05150,1.02000,    0,100.0,'        ',  120.24, 1, 120.24
25860,0,0,1,1.04850,1.02000,    0,100.0,'        ',  365.85, 1, 365.85
25872,0,0,1,1.04850,1.02000,    0,100.0,'        ',   15.99, 1,  15.99
25873,0,0,1,1.05050,1.02000,    0,100.0,'        ',   25.90, 1,  25.90
25876,0,0,1,1.04950,1.02000,    0,100.0,'        ',   17.05, 1,  17.05
25935,0,0,1,1.05150,1.02000,    0,100.0,'        ',   90.37, 1,  90.37
25949,0,0,1,1.04950,1.02000,    0,100.0,'        ',   24.45, 1,  24.45
25966,0,0,1,1.05150,1.02000,    0,100.0,'        ',  110.29, 1, 110.29
26008,0,0,1,1.05150,1.02000,    0,100.0,'        ',   35.79, 1,  35.79
26015,0,0,1,1.04350,1.02000,    0,100.0,'        ',   25.09, 1,  25.09
26032,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -5.38, 1,  -5.38
26054,0,0,1,1.05250,1.02000,    0,100.0,'        ', -196.92, 1,-196.92
26070,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -39.99, 1, -39.99
26084,0,0,1,1.05200,1.02000,    0,100.0,'        ',  -22.48, 1, -22.48
26137,0,0,1,1.04950,1.02000,    0,100.0,'        ',   36.53, 1,  36.53
26145,0,0,1,1.04550,1.02000,    0,100.0,'        ',   35.65, 1,  35.65
26164,0,0,1,1.04750,1.02000,    0,100.0,'        ',   28.88, 1,  28.88
26166,0,0,1,1.04850,1.02000,    0,100.0,'        ',   45.10, 1,  45.10
26195,0,0,1,1.04950,1.02000,    0,100.0,'        ',   96.27, 1,  96.27
26212,0,0,1,1.05150,1.02000,    0,100.0,'        ',   45.67, 1,  45.67
26213,0,0,1,1.05250,1.02000,    0,100.0,'        ',   87.94, 1,  87.94
26214,0,0,1,1.04650,1.02000,    0,100.0,'        ',   74.05, 1,  74.05
26237,0,0,1,1.04750,1.02000,    0,100.0,'        ',   30.71, 1,  30.71
26250,0,0,1,1.04750,1.02000,    0,100.0,'        ',   39.27, 1,  39.27
26253,0,0,1,1.04350,1.02000,    0,100.0,'        ',   23.74, 1,  23.74
26254,0,0,1,1.04950,1.02000,    0,100.0,'        ',    3.54, 1,   3.54
26319,0,0,1,1.05150,1.02000,    0,100.0,'        ', -178.46, 1,-178.46
26430,0,0,1,1.05250,1.02000,    0,100.0,'        ',   51.84, 1,  51.84
26441,0,0,1,1.04350,1.02000,    0,100.0,'        ',   35.77, 1,  35.77
26445,0,0,1,1.04950,1.02000,    0,100.0,'        ',   42.20, 1,  42.20
26456,0,0,1,1.04550,1.02000,    0,100.0,'        ',  110.33, 1, 110.33
26487,0,0,1,1.05150,1.02000,    0,100.0,'        ',  101.32, 1, 101.32
26588,0,0,1,1.04350,1.02000,    0,100.0,'        ',   55.28, 1,  55.28
26612,0,0,1,1.05250,1.02000,    0,100.0,'        ',   47.72, 1,  47.72
26621,0,0,1,1.05050,1.02000,    0,100.0,'        ',   24.42, 1,  24.42
26630,0,0,1,1.04550,1.02000,    0,100.0,'        ', -122.62, 1,-122.62
26679,0,0,1,1.05250,1.02000,    0,100.0,'        ',   40.92, 1,  40.92
26684,0,0,1,1.05150,1.02000,    0,100.0,'        ',   18.89, 1,  18.89
26692,0,0,1,1.04950,1.02000,    0,100.0,'        ',   26.41, 1,  26.41
26707,0,0,1,1.04950,1.02000,    0,100.0,'        ',   51.17, 1,  51.17
26717,0,0,1,1.04450,1.02000,    0,100.0,'        ',  117.44, 1, 117.44
26761,0,0,1,1.05250,1.02000,    0,100.0,'        ',   35.19, 1,  35.19
26773,0,0,1,1.05650,1.02000,    0,100.0,'        ',   93.75, 1,  93.75
26782,0,0,1,1.04450,1.02000,    0,100.0,'        ',   36.87, 1,  36.87
26791,0,0,1,1.04750,1.02000,    0,100.0,'        ',   34.70, 1,  34.70
26800,0,0,1,1.04550,1.02000,    0,100.0,'        ',   23.79, 1,  23.79
26830,0,0,1,1.05350,1.02000,    0,100.0,'        ', -470.19, 1,-470.19
26848,0,0,1,1.05700,1.02000,    0,100.0,'        ', -603.02, 1,-603.02
26860,0,0,1,1.04750,1.02000,    0,100.0,'        ',   95.02, 1,  95.02
26866,0,0,1,1.05150,1.02000,    0,100.0,'        ', -418.11, 1,-418.11
26868,0,0,1,1.05050,1.02000,    0,100.0,'        ',   54.90, 1,  54.90
26952,0,0,1,1.05250,1.02000,    0,100.0,'        ', -171.95, 1,-171.95
26989,0,0,1,1.04900,1.02000,    0,100.0,'        ',-1599.68, 1,-1599.68
27009,0,0,1,1.04950,1.02000,    0,100.0,'        ', -532.80, 1,-532.80
27023,0,0,1,1.04700,1.02000,    0,100.0,'        ',   27.81, 1,  27.81
27036,0,0,1,1.05300,1.02000,    0,100.0,'        ', -380.43, 1,-380.43
27048,0,0,1,1.04800,1.02000,    0,100.0,'        ', -545.09, 1,-545.09
27074,0,0,1,1.04750,1.02000,    0,100.0,'        ',   27.55, 1,  27.55
27079,0,0,1,1.04950,1.02000,    0,100.0,'        ',   29.99, 1,  29.99
27085,0,0,1,1.05150,1.02000,    0,100.0,'        ',   32.09, 1,  32.09
27103,0,0,1,1.04750,1.02000,    0,100.0,'        ',   56.75, 1,  56.75
27110,0,0,1,1.05250,1.02000,    0,100.0,'        ',  120.95, 1, 120.95
27148,0,0,1,1.05250,1.02000,    0,100.0,'        ',  165.52, 1, 165.52
27158,0,0,1,1.04650,1.02000,    0,100.0,'        ',  250.01, 1, 250.01
27184,0,0,1,1.05250,1.02000,    0,100.0,'        ',   74.31, 1,  74.31
27206,0,0,1,1.05250,1.02000,    0,100.0,'        ',   67.76, 1,  67.76
27219,0,0,1,1.04550,1.02000,    0,100.0,'        ',   34.93, 1,  34.93
27225,0,0,1,1.04750,1.02000,    0,100.0,'        ',   23.44, 1,  23.44
27264,0,0,1,1.04650,1.02000,    0,100.0,'        ',   23.77, 1,  23.77
27267,0,0,1,1.04750,1.02000,    0,100.0,'        ',   25.73, 1,  25.73
27280,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -19.39, 1, -19.39
27323,0,0,1,1.04850,1.02000,    0,100.0,'        ',    6.95, 1,   6.95
27325,0,0,1,1.05150,1.02000,    0,100.0,'        ',   10.63, 1,  10.63
27339,0,0,1,1.05150,1.02000,    0,100.0,'        ',   43.37, 1,  43.37
27369,0,0,1,1.05350,1.02000,    0,100.0,'        ',  134.46, 1, 134.46
27406,0,0,1,1.04350,1.02000,    0,100.0,'        ',  102.12, 1, 102.12
27427,0,0,1,1.04950,1.02000,    0,100.0,'        ',   99.12, 1,  99.12
27452,0,0,1,1.05050,1.02000,    0,100.0,'        ',   73.86, 1,  73.86
27482,0,0,1,1.04650,1.02000,    0,100.0,'        ',   34.03, 1,  34.03
27493,0,0,1,1.05050,1.02000,    0,100.0,'        ',   69.45, 1,  69.45
27516,0,0,1,1.04750,1.02000,    0,100.0,'        ',   37.43, 1,  37.43
27541,0,0,1,1.04850,1.02000,    0,100.0,'        ',   21.75, 1,  21.75
27545,0,0,1,1.04750,1.02000,    0,100.0,'        ',   19.20, 1,  19.20
27596,0,0,1,1.04950,1.02000,    0,100.0,'        ',   30.12, 1,  30.12
27607,0,0,1,1.04850,1.02000,    0,100.0,'        ',   34.81, 1,  34.81
27643,0,0,1,1.05150,1.02000,    0,100.0,'        ',   18.41, 1,  18.41
27660,0,0,1,1.04750,1.02000,    0,100.0,'        ',  354.70, 1, 354.70
27666,0,0,1,1.04750,1.02000,    0,100.0,'        ',   86.12, 1,  86.12
27667,0,0,1,1.05250,1.02000,    0,100.0,'        ',   52.68, 1,  52.68
27671,0,0,1,1.04450,1.02000,    0,100.0,'        ',  129.64, 1, 129.64
27677,0,0,1,1.05050,1.02000,    0,100.0,'        ',  174.18, 1, 174.18
27716,0,0,1,1.04750,1.02000,    0,100.0,'        ',  236.07, 1, 236.07
27725,0,0,1,1.05250,1.02000,    0,100.0,'        ',  121.66, 1, 121.66
27726,0,0,1,1.04950,1.02000,    0,100.0,'        ',   89.18, 1,  89.18
27747,0,0,1,1.04550,1.02000,    0,100.0,'        ',  111.42, 1, 111.42
27781,0,0,1,1.04350,1.02000,    0,100.0,'        ',   17.21, 1,  17.21
27790,0,0,1,1.05050,1.02000,    0,100.0,'        ',   12.08, 1,  12.08
27821,0,0,1,1.05050,1.02000,    0,100.0,'        ',   72.95, 1,  72.95
27838,0,0,1,1.05250,1.02000,    0,100.0,'        ',  127.65, 1, 127.65
27839,0,0,1,1.05250,1.02000,    0,100.0,'        ',   76.53, 1,  76.53
27857,0,0,1,1.05050,1.02000,    0,100.0,'        ',   59.38, 1,  59.38
27860,0,0,1,1.04650,1.02000,    0,100.0,'        ',   27.75, 1,  27.75
27883,0,0,1,1.05350,1.02000,    0,100.0,'        ',  134.61, 1, 134.61
27907,0,0,1,1.05150,1.02000,    0,100.0,'        ',   41.63, 1,  41.63
27934,0,0,1,1.04850,1.02000,    0,100.0,'        ',  141.81, 1, 141.81
27942,0,0,1,1.05250,1.02000,    0,100.0,'        ',  137.43, 1, 137.43
27956,0,0,1,1.05150,1.02000,    0,100.0,'        ',   52.93, 1,  52.93
28058,0,0,1,1.04750,1.02000,    0,100.0,'        ',   26.37, 1,  26.37
28068,0,0,1,1.05250,1.02000,    0,100.0,'        ',   23.79, 1,  23.79
28098,0,0,1,1.05050,1.02000,    0,100.0,'        ',   40.71, 1,  40.71
28118,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -51.39, 1, -51.39
28130,0,0,1,1.04350,1.02000,    0,100.0,'        ',   28.11, 1,  28.11
28146,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -20.00, 1, -20.00
28166,0,0,1,1.04900,1.02000,    0,100.0,'        ', -305.48, 1,-305.48
28197,0,0,1,1.04900,1.02000,    0,100.0,'        ', -338.67, 1,-338.67
28248,0,0,1,1.05100,1.02000,    0,100.0,'        ', -431.35, 1,-431.35
28259,0,0,1,1.04800,1.02000,    0,100.0,'        ',  -99.78, 1, -99.78
28283,0,0,1,1.05700,1.02000,    0,100.0,'        ', -752.68, 1,-752.68
28319,0,0,1,1.05600,1.02000,    0,100.0,'        ', -409.07, 1,-409.07
28341,0,0,1,1.05600,1.02000,    0,100.0,'        ', -797.55, 1,-797.55
28362,0,0,1,1.04900,1.02000,    0,100.0,'        ', -135.17, 1,-135.17
28391,0,0,1,1.05100,1.02000,    0,100.0,'        ', -100.00, 1,-100.00
28438,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -84.01, 1, -84.01
28455,0,0,1,1.05200,1.02000,    0,100.0,'        ', -548.23, 1,-548.23
28466,0,0,1,1.05400,1.02000,    0,100.0,'        ', -828.18, 1,-828.18
28509,0,0,1,1.05700,1.02000,    0,100.0,'        ', -378.51, 1,-378.51
28525,0,0,1,1.05300,1.02000,    0,100.0,'        ', -316.85, 1,-316.85
28543,0,0,1,1.05350,1.02000,    0,100.0,'        ', -283.14, 1,-283.14
28581,0,0,1,1.05150,1.02000,    0,100.0,'        ',   50.02, 1,  50.02
28603,0,0,1,1.04650,1.02000,    0,100.0,'        ',   53.61, 1,  53.61
28631,0,0,1,1.04650,1.02000,    0,100.0,'        ',   25.41, 1,  25.41
28634,0,0,1,1.04550,1.02000,    0,100.0,'        ', -120.96, 1,-120.96
28637,0,0,1,1.05050,1.02000,    0,100.0,'        ',   20.29, 1,  20.29
28639,0,0,1,1.05150,1.02000,    0,100.0,'        ',   47.46, 1,  47.46
28654,0,0,1,1.04950,1.02000,    0,100.0,'        ',   28.13, 1,  28.13
28702,0,0,1,1.05050,1.02000,    0,100.0,'        ',   19.27, 1,  19.27
28707,0,0,1,1.04650,1.02000,    0,100.0,'        ',   25.75, 1,  25.75
28709,0,0,1,1.05250,1.02000,    0,100.0,'        ',   33.60, 1,  33.60
28710,0,0,1,1.04950,1.02000,    0,100.0,'        ',    2.93, 1,   2.93
28713,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -1.86, 1,  -1.86
28714,0,0,1,1.05250,1.02000,    0,100.0,'        ',   22.25, 1,  22.25
28715,0,0,1,1.04650,1.02000,    0,100.0,'        ',   31.22, 1,  31.22
28724,0,0,1,1.05150,1.02000,    0,100.0,'        ',   54.36, 1,  54.36
28760,0,0,1,1.05050,1.02000,    0,100.0,'        ',   21.73, 1,  21.73
28773,0,0,1,1.05250,1.02000,    0,100.0,'        ',   91.58, 1,  91.58
28782,0,0,1,1.04950,1.02000,    0,100.0,'        ',   42.12, 1,  42.12
28818,0,0,1,1.05250,1.02000,    0,100.0,'        ',   26.34, 1,  26.34
28834,0,0,1,1.04450,1.02000,    0,100.0,'        ',   42.17, 1,  42.17
28846,0,0,1,1.04850,1.02000,    0,100.0,'        ',    0.77, 1,   0.77
28847,0,0,1,1.05250,1.02000,    0,100.0,'        ',   37.01, 1,  37.01
28856,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -4.98, 1,  -4.98
28859,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -32.37, 1, -32.37
28866,0,0,1,1.04850,1.02000,    0,100.0,'        ',   34.09, 1,  34.09
28879,0,0,1,1.04450,1.02000,    0,100.0,'        ',   22.48, 1,  22.48
28899,0,0,1,1.04850,1.02000,    0,100.0,'        ',   26.59, 1,  26.59
28901,0,0,1,1.05050,1.02000,    0,100.0,'        ',   34.89, 1,  34.89
28910,0,0,1,1.05250,1.02000,    0,100.0,'        ',   42.31, 1,  42.31
28927,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -7.66, 1,  -7.66
28928,0,0,1,1.04450,1.02000,    0,100.0,'        ',   31.26, 1,  31.26
28929,0,0,1,1.04950,1.02000,    0,100.0,'        ',    9.34, 1,   9.34
28930,0,0,1,1.05050,1.02000,    0,100.0,'        ',    4.94, 1,   4.94
28931,0,0,1,1.05250,1.02000,    0,100.0,'        ',   11.23, 1,  11.23
28932,0,0,1,1.05050,1.02000,    0,100.0,'        ',    4.39, 1,   4.39
28938,0,0,1,1.04950,1.02000,    0,100.0,'        ',   82.64, 1,  82.64
28943,0,0,1,1.04550,1.02000,    0,100.0,'        ',   65.28, 1,  65.28
28947,0,0,1,1.04450,1.02000,    0,100.0,'        ',   42.13, 1,  42.13
28957,0,0,1,1.05050,1.02000,    0,100.0,'        ',   30.95, 1,  30.95
28959,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -6.68, 1,  -6.68
28960,0,0,1,1.05150,1.02000,    0,100.0,'        ',   31.05, 1,  31.05
28969,0,0,1,1.05050,1.02000,    0,100.0,'        ',   27.22, 1,  27.22
28971,0,0,1,1.05150,1.02000,    0,100.0,'        ',    3.67, 1,   3.67
28986,0,0,1,1.04450,1.02000,    0,100.0,'        ',   66.45, 1,  66.45
29006,0,0,1,1.04350,1.02000,    0,100.0,'        ',    5.63, 1,   5.63
29026,0,0,1,1.05250,1.02000,    0,100.0,'        ',   17.73, 1,  17.73
29027,0,0,1,1.04350,1.02000,    0,100.0,'        ',   30.46, 1,  30.46
29047,0,0,1,1.04750,1.02000,    0,100.0,'        ',   65.82, 1,  65.82
29057,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -14.24, 1, -14.24
29061,0,0,1,1.05150,1.02000,    0,100.0,'        ',   33.32, 1,  33.32
29064,0,0,1,1.05050,1.02000,    0,100.0,'        ',   25.44, 1,  25.44
29087,0,0,1,1.04450,1.02000,    0,100.0,'        ',   13.24, 1,  13.24
29095,0,0,1,1.04650,1.02000,    0,100.0,'        ',    7.13, 1,   7.13
29110,0,0,1,1.05050,1.02000,    0,100.0,'        ',   26.35, 1,  26.35
29111,0,0,1,1.04750,1.02000,    0,100.0,'        ',  174.78, 1, 174.78
29122,0,0,1,1.04350,1.02000,    0,100.0,'        ',  332.19, 1, 332.19
29144,0,0,1,1.04550,1.02000,    0,100.0,'        ',   17.03, 1,  17.03
29171,0,0,1,1.04350,1.02000,    0,100.0,'        ',   77.03, 1,  77.03
29184,0,0,1,1.04550,1.02000,    0,100.0,'        ',  173.38, 1, 173.38
29197,0,0,1,1.05150,1.02000,    0,100.0,'        ',   47.38, 1,  47.38
29200,0,0,1,1.04550,1.02000,    0,100.0,'        ',   68.73, 1,  68.73
29202,0,0,1,1.04750,1.02000,    0,100.0,'        ',  108.86, 1, 108.86
29216,0,0,1,1.05050,1.02000,    0,100.0,'        ',   38.00, 1,  38.00
29217,0,0,1,1.04350,1.02000,    0,100.0,'        ',    0.61, 1,   0.61
29243,0,0,1,1.04550,1.02000,    0,100.0,'        ',   54.02, 1,  54.02
29247,0,0,1,1.04550,1.02000,    0,100.0,'        ',   63.53, 1,  63.53
29272,0,0,1,1.04350,1.02000,    0,100.0,'        ',   56.23, 1,  56.23
29297,0,0,1,1.04850,1.02000,    0,100.0,'        ',  156.87, 1, 156.87
29305,0,0,1,1.05250,1.02000,    0,100.0,'        ',   36.54, 1,  36.54
29347,0,0,1,1.05250,1.02000,    0,100.0,'        ',   41.07, 1,  41.07
29396,0,0,1,1.04850,1.02000,    0,100.0,'        ',   35.64, 1,  35.64
29397,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -37.26, 1, -37.26
29399,0,0,1,1.05250,1.02000,    0,100.0,'        ',   36.83, 1,  36.83
29400,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -12.11, 1, -12.11
29403,0,0,1,1.04750,1.02000,    0,100.0,'        ',   19.09, 1,  19.09
29406,0,0,1,1.04650,1.02000,    0,100.0,'        ',   19.06, 1,  19.06
29407,0,0,1,1.05150,1.02000,    0,100.0,'        ',   29.52, 1,  29.52
29408,0,0,1,1.05050,1.02000,    0,100.0,'        ',   30.29, 1,  30.29
29418,0,0,1,1.05150,1.02000,    0,100.0,'        ',   58.47, 1,  58.47
29430,0,0,1,1.05150,1.02000,    0,100.0,'        ',   31.64, 1,  31.64
29432,0,0,1,1.04750,1.02000,    0,100.0,'        ',   24.25, 1,  24.25
29441,0,0,1,1.04750,1.02000,    0,100.0,'        ',   22.64, 1,  22.64
29444,0,0,1,1.04750,1.02000,    0,100.0,'        ',   54.49, 1,  54.49
29446,0,0,1,1.05050,1.02000,    0,100.0,'        ',   18.59, 1,  18.59
29450,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -0.20, 1,  -0.20
29451,0,0,1,1.04950,1.02000,    0,100.0,'        ',   33.98, 1,  33.98
29462,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -3.38, 1,  -3.38
29464,0,0,1,1.04450,1.02000,    0,100.0,'        ',   23.96, 1,  23.96
29465,0,0,1,1.05250,1.02000,    0,100.0,'        ',   33.49, 1,  33.49
29467,0,0,1,1.04750,1.02000,    0,100.0,'        ',   56.15, 1,  56.15
29475,0,0,1,1.04850,1.02000,    0,100.0,'        ',   19.40, 1,  19.40
29477,0,0,1,1.04550,1.02000,    0,100.0,'        ',   33.60, 1,  33.60
29479,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -63.52, 1, -63.52
29481,0,0,1,1.04850,1.02000,    0,100.0,'        ',    0.61, 1,   0.61
29491,0,0,1,1.04950,1.02000,    0,100.0,'        ',   72.83, 1,  72.83
29493,0,0,1,1.05050,1.02000,    0,100.0,'        ',   22.05, 1,  22.05
29508,0,0,1,1.04650,1.02000,    0,100.0,'        ',   23.33, 1,  23.33
29511,0,0,1,1.04550,1.02000,    0,100.0,'        ',   23.28, 1,  23.28
29554,0,0,1,1.04450,1.02000,    0,100.0,'        ',   36.59, 1,  36.59
29565,0,0,1,1.04550,1.02000,    0,100.0,'        ',   64.98, 1,  64.98
29569,0,0,1,1.04350,1.02000,    0,100.0,'        ',   44.55, 1,  44.55
29571,0,0,1,1.04950,1.02000,    0,100.0,'        ',   42.78, 1,  42.78
29574,0,0,1,1.04350,1.02000,    0,100.0,'        ',   18.41, 1,  18.41
29588,0,0,1,1.05050,1.02000,    0,100.0,'        ',   14.20, 1,  14.20
29590,0,0,1,1.04350,1.02000,    0,100.0,'        ',   21.80, 1,  21.80
29591,0,0,1,1.05050,1.02000,    0,100.0,'        ',    8.91, 1,   8.91
29593,0,0,1,1.04750,1.02000,    0,100.0,'        ',   13.52, 1,  13.52
29598,0,0,1,1.04350,1.02000,    0,100.0,'        ',   36.16, 1,  36.16
29637,0,0,1,1.04750,1.02000,    0,100.0,'        ',   30.72, 1,  30.72
29664,0,0,1,1.04700,1.02000,    0,100.0,'        ', -128.69, 1,-128.69
29700,0,0,1,1.04600,1.02000,    0,100.0,'        ',  -96.58, 1, -96.58
29716,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -82.98, 1, -82.98
29743,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -1.03, 1,  -1.03
29752,0,0,1,1.05100,1.02000,    0,100.0,'        ',  -43.67, 1, -43.67
29761,0,0,1,1.05200,1.02000,    0,100.0,'        ', -134.76, 1,-134.76
29778,0,0,1,1.05250,1.02000,    0,100.0,'        ',  137.43, 1, 137.43
29798,0,0,1,1.05250,1.02000,    0,100.0,'        ',   10.60, 1,  10.60
29834,0,0,1,1.04550,1.02000,    0,100.0,'        ',   10.38, 1,  10.38
29844,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -16.62, 1, -16.62
29872,0,0,1,1.05250,1.02000,    0,100.0,'        ',   55.77, 1,  55.77
29898,0,0,1,1.04750,1.02000,    0,100.0,'        ', -100.19, 1,-100.19
29917,0,0,1,1.04800,1.02000,    0,100.0,'        ', -157.51, 1,-157.51
29926,0,0,1,1.05100,1.02000,    0,100.0,'        ', -158.75, 1,-158.75
29943,0,0,1,1.05100,1.02000,    0,100.0,'        ', -138.03, 1,-138.03
29951,0,0,1,1.05350,1.02000,    0,100.0,'        ',   81.14, 1,  81.14
29973,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -39.26, 1, -39.26
29979,0,0,1,1.04800,1.02000,    0,100.0,'        ', -142.44, 1,-142.44
29993,0,0,1,1.04600,1.02000,    0,100.0,'        ', -632.11, 1,-632.11
30005,0,0,1,1.05100,1.02000,    0,100.0,'        ',   32.75, 1,  32.75
30019,0,0,1,1.05150,1.02000,    0,100.0,'        ',   44.99, 1,  44.99
30028,0,0,1,1.05050,1.02000,    0,100.0,'        ',   30.01, 1,  30.01
30040,0,0,1,1.05150,1.02000,    0,100.0,'        ',   32.93, 1,  32.93
30043,0,0,1,1.04550,1.02000,    0,100.0,'        ',   35.08, 1,  35.08
30047,0,0,1,1.04550,1.02000,    0,100.0,'        ',   27.31, 1,  27.31
30060,0,0,1,1.04950,1.02000,    0,100.0,'        ',   31.37, 1,  31.37
30080,0,0,1,1.05250,1.02000,    0,100.0,'        ',   29.33, 1,  29.33
30081,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -16.29, 1, -16.29
30087,0,0,1,1.05250,1.02000,    0,100.0,'        ',   12.40, 1,  12.40
30089,0,0,1,1.05250,1.02000,    0,100.0,'        ',   28.11, 1,  28.11
30107,0,0,1,1.04950,1.02000,    0,100.0,'        ',   22.51, 1,  22.51
30127,0,0,1,1.04350,1.02000,    0,100.0,'        ',   19.15, 1,  19.15
30145,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -17.04, 1, -17.04
30147,0,0,1,1.04550,1.02000,    0,100.0,'        ',   14.43, 1,  14.43
30148,0,0,1,1.04850,1.02000,    0,100.0,'        ',   33.13, 1,  33.13
30153,0,0,1,1.04950,1.02000,    0,100.0,'        ',   22.19, 1,  22.19
30159,0,0,1,1.04450,1.02000,    0,100.0,'        ',   21.62, 1,  21.62
30166,0,0,1,1.05050,1.02000,    0,100.0,'        ',   28.39, 1,  28.39
30171,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -1.08, 1,  -1.08
30172,0,0,1,1.05150,1.02000,    0,100.0,'        ',   76.82, 1,  76.82
30178,0,0,1,1.04350,1.02000,    0,100.0,'        ',   62.16, 1,  62.16
30191,0,0,1,1.04950,1.02000,    0,100.0,'        ',   66.81, 1,  66.81
30202,0,0,1,1.04950,1.02000,    0,100.0,'        ',   68.91, 1,  68.91
30219,0,0,1,1.04950,1.02000,    0,100.0,'        ',   33.07, 1,  33.07
30225,0,0,1,1.04650,1.02000,    0,100.0,'        ',   25.18, 1,  25.18
30276,0,0,1,1.05150,1.02000,    0,100.0,'        ',   34.92, 1,  34.92
30286,0,0,1,1.05150,1.02000,    0,100.0,'        ',    5.00, 1,   5.00
30288,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -34.93, 1, -34.93
30289,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -45.25, 1, -45.25
30292,0,0,1,1.05150,1.02000,    0,100.0,'        ',   10.00, 1,  10.00
30293,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -10.37, 1, -10.37
30295,0,0,1,1.05050,1.02000,    0,100.0,'        ',   36.43, 1,  36.43
30300,0,0,1,1.04850,1.02000,    0,100.0,'        ',  100.00, 1, 100.00
30302,0,0,1,1.05150,1.02000,    0,100.0,'        ',   15.00, 1,  15.00
30304,0,0,1,1.05250,1.02000,    0,100.0,'        ',  211.92, 1, 211.92
30305,0,0,1,1.05150,1.02000,    0,100.0,'        ',   35.00, 1,  35.00
30311,0,0,1,1.04750,1.02000,    0,100.0,'        ',   43.08, 1,  43.08
30313,0,0,1,1.05050,1.02000,    0,100.0,'        ',   23.32, 1,  23.32
30314,0,0,1,1.04750,1.02000,    0,100.0,'        ',   14.03, 1,  14.03
30343,0,0,1,1.04950,1.02000,    0,100.0,'        ',   69.67, 1,  69.67
30390,0,0,1,1.05150,1.02000,    0,100.0,'        ',   74.02, 1,  74.02
30399,0,0,1,1.04750,1.02000,    0,100.0,'        ',   78.95, 1,  78.95
30407,0,0,1,1.05150,1.02000,    0,100.0,'        ',   20.04, 1,  20.04
30423,0,0,1,1.04550,1.02000,    0,100.0,'        ',   20.60, 1,  20.60
30428,0,0,1,1.04750,1.02000,    0,100.0,'        ',   20.30, 1,  20.30
30429,0,0,1,1.04750,1.02000,    0,100.0,'        ',   27.27, 1,  27.27
30430,0,0,1,1.04650,1.02000,    0,100.0,'        ',   22.92, 1,  22.92
30444,0,0,1,1.04350,1.02000,    0,100.0,'        ',   36.88, 1,  36.88
30445,0,0,1,1.04650,1.02000,    0,100.0,'        ',   25.93, 1,  25.93
30446,0,0,1,1.04750,1.02000,    0,100.0,'        ',   47.33, 1,  47.33
30452,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -14.00, 1, -14.00
30453,0,0,1,1.04750,1.02000,    0,100.0,'        ',   19.01, 1,  19.01
30456,0,0,1,1.04550,1.02000,    0,100.0,'        ',   32.41, 1,  32.41
30462,0,0,1,1.05150,1.02000,    0,100.0,'        ',   28.81, 1,  28.81
30465,0,0,1,1.04650,1.02000,    0,100.0,'        ',   35.29, 1,  35.29
30487,0,0,1,1.04450,1.02000,    0,100.0,'        ',    6.85, 1,   6.85
30496,0,0,1,1.04550,1.02000,    0,100.0,'        ',   44.52, 1,  44.52
30517,0,0,1,1.04350,1.02000,    0,100.0,'        ',   54.39, 1,  54.39
30521,0,0,1,1.04550,1.02000,    0,100.0,'        ',   24.57, 1,  24.57
30532,0,0,1,1.04650,1.02000,    0,100.0,'        ',   24.81, 1,  24.81
30537,0,0,1,1.04950,1.02000,    0,100.0,'        ',   47.13, 1,  47.13
30538,0,0,1,1.04450,1.02000,    0,100.0,'        ',   27.90, 1,  27.90
30539,0,0,1,1.04450,1.02000,    0,100.0,'        ',   27.00, 1,  27.00
30558,0,0,1,1.05150,1.02000,    0,100.0,'        ',   34.17, 1,  34.17
30560,0,0,1,1.05250,1.02000,    0,100.0,'        ',   40.31, 1,  40.31
30561,0,0,1,1.04550,1.02000,    0,100.0,'        ',    0.82, 1,   0.82
30562,0,0,1,1.04550,1.02000,    0,100.0,'        ',   36.81, 1,  36.81
30580,0,0,1,1.04650,1.02000,    0,100.0,'        ',   38.95, 1,  38.95
30581,0,0,1,1.04950,1.02000,    0,100.0,'        ',   23.00, 1,  23.00
30601,0,0,1,1.05250,1.02000,    0,100.0,'        ',   33.73, 1,  33.73
30646,0,0,1,1.04850,1.02000,    0,100.0,'        ',   89.64, 1,  89.64
30650,0,0,1,1.04450,1.02000,    0,100.0,'        ',   54.42, 1,  54.42
30663,0,0,1,1.04950,1.02000,    0,100.0,'        ',   21.24, 1,  21.24
30671,0,0,1,1.05250,1.02000,    0,100.0,'        ',   53.82, 1,  53.82
30677,0,0,1,1.04650,1.02000,    0,100.0,'        ',   40.35, 1,  40.35
30688,0,0,1,1.05250,1.02000,    0,100.0,'        ',   33.96, 1,  33.96
30701,0,0,1,1.04650,1.02000,    0,100.0,'        ',   26.92, 1,  26.92
30708,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -8.52, 1,  -8.52
30709,0,0,1,1.05050,1.02000,    0,100.0,'        ',   29.22, 1,  29.22
30710,0,0,1,1.05050,1.02000,    0,100.0,'        ',   15.77, 1,  15.77
30712,0,0,1,1.04350,1.02000,    0,100.0,'        ',   21.62, 1,  21.62
30768,0,0,1,1.05100,1.02000,    0,100.0,'        ',  100.83, 1, 100.83
30802,0,0,1,1.04900,1.02000,    0,100.0,'        ', -171.34, 1,-171.34
30832,0,0,1,1.05250,1.02000,    0,100.0,'        ',  131.12, 1, 131.12
30834,0,0,1,1.04900,1.02000,    0,100.0,'        ',  -25.96, 1, -25.96
30850,0,0,1,1.05200,1.02000,    0,100.0,'        ', -391.63, 1,-391.63
30873,0,0,1,1.05000,1.02000,    0,100.0,'        ', -109.71, 1,-109.71
30878,0,0,1,1.05400,1.02000,    0,100.0,'        ',   20.49, 1,  20.49
30909,0,0,1,1.05200,1.02000,    0,100.0,'        ', -234.10, 1,-234.10
30916,0,0,1,1.04950,1.02000,    0,100.0,'        ', -121.75, 1,-121.75
30963,0,0,1,1.05300,1.02000,    0,100.0,'        ', -479.85, 1,-479.85
31015,0,0,1,1.04750,1.02000,    0,100.0,'        ',   57.00, 1,  57.00
31056,0,0,1,1.04350,1.02000,    0,100.0,'        ',   63.02, 1,  63.02
31097,0,0,1,1.05250,1.02000,    0,100.0,'        ',   76.68, 1,  76.68
31106,0,0,1,1.04950,1.02000,    0,100.0,'        ',   43.86, 1,  43.86
31114,0,0,1,1.04750,1.02000,    0,100.0,'        ',   58.00, 1,  58.00
31117,0,0,1,1.05050,1.02000,    0,100.0,'        ',   29.38, 1,  29.38
31190,0,0,1,1.04650,1.02000,    0,100.0,'        ',   43.51, 1,  43.51
31206,0,0,1,1.04550,1.02000,    0,100.0,'        ',   44.99, 1,  44.99
31207,0,0,1,1.04350,1.02000,    0,100.0,'        ',   35.68, 1,  35.68
31227,0,0,1,1.04650,1.02000,    0,100.0,'        ',   40.49, 1,  40.49
31243,0,0,1,1.04350,1.02000,    0,100.0,'        ',   78.31, 1,  78.31
31271,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -25.50, 1, -25.50
31274,0,0,1,1.04350,1.02000,    0,100.0,'        ',   34.50, 1,  34.50
31277,0,0,1,1.05250,1.02000,    0,100.0,'        ',   36.56, 1,  36.56
31310,0,0,1,1.04650,1.02000,    0,100.0,'        ',   55.33, 1,  55.33
31329,0,0,1,1.05050,1.02000,    0,100.0,'        ',  161.07, 1, 161.07
31338,0,0,1,1.04950,1.02000,    0,100.0,'        ',   48.70, 1,  48.70
31349,0,0,1,1.04350,1.02000,    0,100.0,'        ',   34.16, 1,  34.16
31352,0,0,1,1.05250,1.02000,    0,100.0,'        ',   79.93, 1,  79.93
31359,0,0,1,1.04750,1.02000,    0,100.0,'        ',   91.13, 1,  91.13
31385,0,0,1,1.04750,1.02000,    0,100.0,'        ',  204.46, 1, 204.46
31390,0,0,1,1.04450,1.02000,    0,100.0,'        ',   22.55, 1,  22.55
31404,0,0,1,1.04850,1.02000,    0,100.0,'        ',   32.73, 1,  32.73
31435,0,0,1,1.04850,1.02000,    0,100.0,'        ',   35.59, 1,  35.59
31450,0,0,1,1.05150,1.02000,    0,100.0,'        ',   34.85, 1,  34.85
31458,0,0,1,1.04350,1.02000,    0,100.0,'        ',   79.95, 1,  79.95
31475,0,0,1,1.05250,1.02000,    0,100.0,'        ',   43.60, 1,  43.60
31539,0,0,1,1.05350,1.02000,    0,100.0,'        ',  109.99, 1, 109.99
31590,0,0,1,1.04850,1.02000,    0,100.0,'        ',   19.67, 1,  19.67
31622,0,0,1,1.05250,1.02000,    0,100.0,'        ',   28.85, 1,  28.85
31626,0,0,1,1.04450,1.02000,    0,100.0,'        ',   40.34, 1,  40.34
31639,0,0,1,1.05150,1.02000,    0,100.0,'        ',   25.32, 1,  25.32
31642,0,0,1,1.05250,1.02000,    0,100.0,'        ',   45.70, 1,  45.70
31673,0,0,1,1.04450,1.02000,    0,100.0,'        ',   61.01, 1,  61.01
31682,0,0,1,1.04550,1.02000,    0,100.0,'        ',   45.25, 1,  45.25
31688,0,0,1,1.05150,1.02000,    0,100.0,'        ',  108.14, 1, 108.14
31703,0,0,1,1.04550,1.02000,    0,100.0,'        ',   72.24, 1,  72.24
31774,0,0,1,1.04650,1.02000,    0,100.0,'        ',   19.14, 1,  19.14
31804,0,0,1,1.04950,1.02000,    0,100.0,'        ',   55.15, 1,  55.15
31813,0,0,1,1.04650,1.02000,    0,100.0,'        ',   26.89, 1,  26.89
31834,0,0,1,1.04950,1.02000,    0,100.0,'        ',   77.95, 1,  77.95
31841,0,0,1,1.05450,1.02000,    0,100.0,'        ',   38.73, 1,  38.73
31853,0,0,1,1.04750,1.02000,    0,100.0,'        ',  237.64, 1, 237.64
31867,0,0,1,1.04350,1.02000,    0,100.0,'        ',   27.96, 1,  27.96
31869,0,0,1,1.04450,1.02000,    0,100.0,'        ',   20.45, 1,  20.45
31878,0,0,1,1.05150,1.02000,    0,100.0,'        ',   43.06, 1,  43.06
31880,0,0,1,1.05150,1.02000,    0,100.0,'        ',   30.23, 1,  30.23
31900,0,0,1,1.04750,1.02000,    0,100.0,'        ',   43.75, 1,  43.75
31904,0,0,1,1.04750,1.02000,    0,100.0,'        ',   56.24, 1,  56.24
31923,0,0,1,1.04550,1.02000,    0,100.0,'        ',   54.05, 1,  54.05
31933,0,0,1,1.04950,1.02000,    0,100.0,'        ',   89.65, 1,  89.65
31941,0,0,1,1.05350,1.02000,    0,100.0,'        ',  192.57, 1, 192.57
31954,0,0,1,1.05150,1.02000,    0,100.0,'        ',   36.57, 1,  36.57
31960,0,0,1,1.04850,1.02000,    0,100.0,'        ',   60.01, 1,  60.01
31968,0,0,1,1.04450,1.02000,    0,100.0,'        ',  421.83, 1, 421.83
31972,0,0,1,1.04750,1.02000,    0,100.0,'        ',   84.75, 1,  84.75
31999,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -35.76, 1, -35.76
32133,0,0,1,1.05050,1.02000,    0,100.0,'        ',   26.49, 1,  26.49
32184,0,0,1,1.04650,1.02000,    0,100.0,'        ',   44.12, 1,  44.12
32218,0,0,1,1.05150,1.02000,    0,100.0,'        ',   49.13, 1,  49.13
32223,0,0,1,1.04800,1.02000,    0,100.0,'        ', -256.69, 1,-256.69
32240,0,0,1,1.05300,1.02000,    0,100.0,'        ',   -0.65, 1,  -0.65
32260,0,0,1,1.05450,1.02000,    0,100.0,'        ',   55.56, 1,  55.56
32273,0,0,1,1.04550,1.02000,    0,100.0,'        ',   39.92, 1,  39.92
32287,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -24.47, 1, -24.47
32309,0,0,1,1.05250,1.02000,    0,100.0,'        ',   54.11, 1,  54.11
32326,0,0,1,1.05450,1.02000,    0,100.0,'        ',   29.44, 1,  29.44
32343,0,0,1,1.05200,1.02000,    0,100.0,'        ',   98.96, 1,  98.96
32351,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -38.32, 1, -38.32
32397,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -60.75, 1, -60.75
32415,0,0,1,1.05150,1.02000,    0,100.0,'        ',   84.93, 1,  84.93
32448,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -38.08, 1, -38.08
32514,0,0,1,1.04800,1.02000,    0,100.0,'        ', -230.23, 1,-230.23
32532,0,0,1,1.04350,1.02000,    0,100.0,'        ',   24.58, 1,  24.58
32539,0,0,1,1.04950,1.02000,    0,100.0,'        ',   22.57, 1,  22.57
32544,0,0,1,1.04850,1.02000,    0,100.0,'        ',   22.50, 1,  22.50
32558,0,0,1,1.05250,1.02000,    0,100.0,'        ',   33.70, 1,  33.70
32584,0,0,1,1.04950,1.02000,    0,100.0,'        ',   26.47, 1,  26.47
32609,0,0,1,1.04450,1.02000,    0,100.0,'        ',    3.24, 1,   3.24
32639,0,0,1,1.04750,1.02000,    0,100.0,'        ',   58.65, 1,  58.65
32659,0,0,1,1.04950,1.02000,    0,100.0,'        ',   88.03, 1,  88.03
32663,0,0,1,1.04850,1.02000,    0,100.0,'        ',   25.88, 1,  25.88
32668,0,0,1,1.04350,1.02000,    0,100.0,'        ',   31.87, 1,  31.87
32733,0,0,1,1.04750,1.02000,    0,100.0,'        ',   36.88, 1,  36.88
32759,0,0,1,1.04750,1.02000,    0,100.0,'        ',   22.65, 1,  22.65
32760,0,0,1,1.04650,1.02000,    0,100.0,'        ',   33.11, 1,  33.11
32781,0,0,1,1.04450,1.02000,    0,100.0,'        ',   20.42, 1,  20.42
32798,0,0,1,1.05050,1.02000,    0,100.0,'        ',   18.69, 1,  18.69
32809,0,0,1,1.05250,1.02000,    0,100.0,'        ',   45.00, 1,  45.00
32821,0,0,1,1.05050,1.02000,    0,100.0,'        ',   91.18, 1,  91.18
32826,0,0,1,1.05050,1.02000,    0,100.0,'        ',   36.21, 1,  36.21
32862,0,0,1,1.04650,1.02000,    0,100.0,'        ', -108.09, 1,-108.09
32865,0,0,1,1.05350,1.02000,    0,100.0,'        ',   83.28, 1,  83.28
32868,0,0,1,1.04750,1.02000,    0,100.0,'        ',   47.11, 1,  47.11
32871,0,0,1,1.04350,1.02000,    0,100.0,'        ',    9.87, 1,   9.87
32903,0,0,1,1.04650,1.02000,    0,100.0,'        ',   38.65, 1,  38.65
32910,0,0,1,1.04650,1.02000,    0,100.0,'        ',   50.55, 1,  50.55
32917,0,0,1,1.04650,1.02000,    0,100.0,'        ',   12.30, 1,  12.30
32924,0,0,1,1.05250,1.02000,    0,100.0,'        ',   15.50, 1,  15.50
32938,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -11.03, 1, -11.03
32955,0,0,1,1.04450,1.02000,    0,100.0,'        ',   31.03, 1,  31.03
32957,0,0,1,1.04550,1.02000,    0,100.0,'        ',    9.82, 1,   9.82
32962,0,0,1,1.04650,1.02000,    0,100.0,'        ',   26.32, 1,  26.32
32964,0,0,1,1.05350,1.02000,    0,100.0,'        ',  253.99, 1, 253.99
32991,0,0,1,1.04950,1.02000,    0,100.0,'        ',   38.58, 1,  38.58
33014,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -14.27, 1, -14.27
33019,0,0,1,1.05150,1.02000,    0,100.0,'        ',   30.64, 1,  30.64
33028,0,0,1,1.04650,1.02000,    0,100.0,'        ',   23.71, 1,  23.71
33033,0,0,1,1.04850,1.02000,    0,100.0,'        ',    3.88, 1,   3.88
33055,0,0,1,1.04750,1.02000,    0,100.0,'        ',  132.70, 1, 132.70
33063,0,0,1,1.04850,1.02000,    0,100.0,'        ',   39.75, 1,  39.75
33071,0,0,1,1.04850,1.02000,    0,100.0,'        ',   22.39, 1,  22.39
33083,0,0,1,1.04850,1.02000,    0,100.0,'        ',   46.98, 1,  46.98
33087,0,0,1,1.04350,1.02000,    0,100.0,'        ',  129.76, 1, 129.76
33140,0,0,1,1.04750,1.02000,    0,100.0,'        ',   26.74, 1,  26.74
33169,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -17.62, 1, -17.62
33186,0,0,1,1.04550,1.02000,    0,100.0,'        ',   23.93, 1,  23.93
33189,0,0,1,1.05250,1.02000,    0,100.0,'        ',   32.20, 1,  32.20
33221,0,0,1,1.04450,1.02000,    0,100.0,'        ',   23.42, 1,  23.42
33241,0,0,1,1.04350,1.02000,    0,100.0,'        ',   11.91, 1,  11.91
33243,0,0,1,1.04350,1.02000,    0,100.0,'        ',    6.18, 1,   6.18
33266,0,0,1,1.04650,1.02000,    0,100.0,'        ',   11.18, 1,  11.18
33269,0,0,1,1.05150,1.02000,    0,100.0,'        ',   30.91, 1,  30.91
33281,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -2.09, 1,  -2.09
33286,0,0,1,1.04750,1.02000,    0,100.0,'        ',   21.60, 1,  21.60
33296,0,0,1,1.05250,1.02000,    0,100.0,'        ',   38.58, 1,  38.58
33298,0,0,1,1.04950,1.02000,    0,100.0,'        ',   30.20, 1,  30.20
33319,0,0,1,1.05050,1.02000,    0,100.0,'        ',   28.68, 1,  28.68
33322,0,0,1,1.04750,1.02000,    0,100.0,'        ',   23.54, 1,  23.54
33327,0,0,1,1.04950,1.02000,    0,100.0,'        ',   23.63, 1,  23.63
33383,0,0,1,1.05150,1.02000,    0,100.0,'        ',   38.18, 1,  38.18
33392,0,0,1,1.05050,1.02000,    0,100.0,'        ',  106.61, 1, 106.61
33394,0,0,1,1.05250,1.02000,    0,100.0,'        ',   49.08, 1,  49.08
33418,0,0,1,1.04350,1.02000,    0,100.0,'        ',   36.54, 1,  36.54
33427,0,0,1,1.04450,1.02000,    0,100.0,'        ',    9.36, 1,   9.36
33441,0,0,1,1.04850,1.02000,    0,100.0,'        ',   59.06, 1,  59.06
33472,0,0,1,1.04850,1.02000,    0,100.0,'        ',   37.79, 1,  37.79
33483,0,0,1,1.04550,1.02000,    0,100.0,'        ',   67.25, 1,  67.25
33506,0,0,1,1.05250,1.02000,    0,100.0,'        ',   60.01, 1,  60.01
33536,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -9.86, 1,  -9.86
33553,0,0,1,1.04850,1.02000,    0,100.0,'        ',  143.12, 1, 143.12
33554,0,0,1,1.04750,1.02000,    0,100.0,'        ',   18.96, 1,  18.96
33578,0,0,1,1.04850,1.02000,    0,100.0,'        ',   18.36, 1,  18.36
33643,0,0,1,1.04550,1.02000,    0,100.0,'        ',   10.17, 1,  10.17
33644,0,0,1,1.04550,1.02000,    0,100.0,'        ',   13.25, 1,  13.25
33649,0,0,1,1.04850,1.02000,    0,100.0,'        ',   25.11, 1,  25.11
33681,0,0,1,1.04650,1.02000,    0,100.0,'        ',   12.76, 1,  12.76
33743,0,0,1,1.05250,1.02000,    0,100.0,'        ',   34.55, 1,  34.55
33751,0,0,1,1.04350,1.02000,    0,100.0,'        ',   14.71, 1,  14.71
33755,0,0,1,1.04350,1.02000,    0,100.0,'        ',   24.91, 1,  24.91
33759,0,0,1,1.05050,1.02000,    0,100.0,'        ',   34.78, 1,  34.78
33775,0,0,1,1.05050,1.02000,    0,100.0,'        ',   44.44, 1,  44.44
33780,0,0,1,1.05050,1.02000,    0,100.0,'        ',   19.36, 1,  19.36
33792,0,0,1,1.05150,1.02000,    0,100.0,'        ',   30.11, 1,  30.11
33831,0,0,1,1.04750,1.02000,    0,100.0,'        ',   12.96, 1,  12.96
33834,0,0,1,1.04550,1.02000,    0,100.0,'        ',   12.69, 1,  12.69
33853,0,0,1,1.05150,1.02000,    0,100.0,'        ',   34.72, 1,  34.72
33867,0,0,1,1.05250,1.02000,    0,100.0,'        ',   27.58, 1,  27.58
33879,0,0,1,1.05050,1.02000,    0,100.0,'        ',   61.30, 1,  61.30
33911,0,0,1,1.04650,1.02000,    0,100.0,'        ',   21.58, 1,  21.58
33915,0,0,1,1.04750,1.02000,    0,100.0,'        ',   18.29, 1,  18.29
33951,0,0,1,1.05200,1.02000,    0,100.0,'        ',   48.57, 1,  48.57
34043,0,0,1,1.04950,1.02000,    0,100.0,'        ',   26.95, 1,  26.95
34105,0,0,1,1.04950,1.02000,    0,100.0,'        ',   56.07, 1,  56.07
34107,0,0,1,1.04650,1.02000,    0,100.0,'        ', -118.58, 1,-118.58
34122,0,0,1,1.05000,1.02000,    0,100.0,'        ', -514.31, 1,-514.31
34149,0,0,1,1.04500,1.02000,    0,100.0,'        ', -505.57, 1,-505.57
34167,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -79.06, 1, -79.06
34175,0,0,1,1.04600,1.02000,    0,100.0,'        ', -109.20, 1,-109.20
34182,0,0,1,1.05400,1.02000,    0,100.0,'        ', -173.46, 1,-173.46
34188,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -3.13, 1,  -3.13
34194,0,0,1,1.05150,1.02000,    0,100.0,'        ',   24.09, 1,  24.09
34208,0,0,1,1.04950,1.02000,    0,100.0,'        ',   30.70, 1,  30.70
34217,0,0,1,1.04850,1.02000,    0,100.0,'        ',   27.47, 1,  27.47
34234,0,0,1,1.05050,1.02000,    0,100.0,'        ',   21.31, 1,  21.31
34237,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -3.54, 1,  -3.54
34243,0,0,1,1.05150,1.02000,    0,100.0,'        ',   81.12, 1,  81.12
34261,0,0,1,1.05150,1.02000,    0,100.0,'        ',   34.60, 1,  34.60
34285,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -16.07, 1, -16.07
34295,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -2.93, 1,  -2.93
34303,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -49.36, 1, -49.36
34305,0,0,1,1.05250,1.02000,    0,100.0,'        ',    2.04, 1,   2.04
34336,0,0,1,1.04550,1.02000,    0,100.0,'        ',    2.85, 1,   2.85
34347,0,0,1,1.04750,1.02000,    0,100.0,'        ',    2.66, 1,   2.66
34362,0,0,1,1.04950,1.02000,    0,100.0,'        ',   23.38, 1,  23.38
34378,0,0,1,1.05150,1.02000,    0,100.0,'        ',   19.35, 1,  19.35
34399,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -7.77, 1,  -7.77
34406,0,0,1,1.04950,1.02000,    0,100.0,'        ',    0.29, 1,   0.29
34417,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -6.38, 1,  -6.38
34431,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -6.40, 1,  -6.40
34436,0,0,1,1.04950,1.02000,    0,100.0,'        ',   16.23, 1,  16.23
34447,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -5.30, 1,  -5.30
34506,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -11.28, 1, -11.28
34510,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -2.35, 1,  -2.35
34541,0,0,1,1.04750,1.02000,    0,100.0,'        ',    6.60, 1,   6.60
34553,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -7.93, 1,  -7.93
34559,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -4.62, 1,  -4.62
34590,0,0,1,1.05150,1.02000,    0,100.0,'        ',    8.66, 1,   8.66
34613,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -15.41, 1, -15.41
34645,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -2.93, 1,  -2.93
34673,0,0,1,1.04750,1.02000,    0,100.0,'        ',   28.17, 1,  28.17
34679,0,0,1,1.04950,1.02000,    0,100.0,'        ',   58.48, 1,  58.48
34685,0,0,1,1.04550,1.02000,    0,100.0,'        ',    0.09, 1,   0.09
34699,0,0,1,1.04950,1.02000,    0,100.0,'        ',   36.03, 1,  36.03
34733,0,0,1,1.04650,1.02000,    0,100.0,'        ',   10.53, 1,  10.53
34761,0,0,1,1.05150,1.02000,    0,100.0,'        ',   34.54, 1,  34.54
34769,0,0,1,1.04650,1.02000,    0,100.0,'        ',   17.34, 1,  17.34
34779,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -4.19, 1,  -4.19
34785,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -10.68, 1, -10.68
34801,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -35.72, 1, -35.72
34822,0,0,1,1.04550,1.02000,    0,100.0,'        ',    8.94, 1,   8.94
34827,0,0,1,1.05050,1.02000,    0,100.0,'        ',    8.91, 1,   8.91
34856,0,0,1,1.05150,1.02000,    0,100.0,'        ',    4.72, 1,   4.72
34888,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -14.96, 1, -14.96
34893,0,0,1,1.05150,1.02000,    0,100.0,'        ',   11.55, 1,  11.55
34896,0,0,1,1.04750,1.02000,    0,100.0,'        ',    1.54, 1,   1.54
34905,0,0,1,1.05150,1.02000,    0,100.0,'        ',    3.74, 1,   3.74
34931,0,0,1,1.05350,1.02000,    0,100.0,'        ',   11.96, 1,  11.96
34934,0,0,1,1.04850,1.02000,    0,100.0,'        ',    0.41, 1,   0.41
34959,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -8.08, 1,  -8.08
34968,0,0,1,1.05250,1.02000,    0,100.0,'        ',   20.37, 1,  20.37
34974,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -0.45, 1,  -0.45
34990,0,0,1,1.04950,1.02000,    0,100.0,'        ',    4.84, 1,   4.84
35003,0,0,1,1.04850,1.02000,    0,100.0,'        ',   15.60, 1,  15.60
35030,0,0,1,1.05250,1.02000,    0,100.0,'        ',   21.07, 1,  21.07
35034,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -2.94, 1,  -2.94
35064,0,0,1,1.04950,1.02000,    0,100.0,'        ',   14.45, 1,  14.45
35076,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -34.27, 1, -34.27
35095,0,0,1,1.04850,1.02000,    0,100.0,'        ',    8.28, 1,   8.28
35100,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -4.10, 1,  -4.10
35118,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -1.74, 1,  -1.74
35133,0,0,1,1.04750,1.02000,    0,100.0,'        ',    9.17, 1,   9.17
35140,0,0,1,1.05250,1.02000,    0,100.0,'        ',   36.33, 1,  36.33
35144,0,0,1,1.05150,1.02000,    0,100.0,'        ',   16.97, 1,  16.97
35145,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -10.76, 1, -10.76
35150,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -1.24, 1,  -1.24
35167,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -4.53, 1,  -4.53
35218,0,0,1,1.05050,1.02000,    0,100.0,'        ',    1.27, 1,   1.27
35222,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -4.36, 1,  -4.36
35240,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -4.50, 1,  -4.50
35250,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -2.73, 1,  -2.73
35320,0,0,1,1.04950,1.02000,    0,100.0,'        ',   23.24, 1,  23.24
35327,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -9.06, 1,  -9.06
35339,0,0,1,1.04950,1.02000,    0,100.0,'        ',    4.58, 1,   4.58
35341,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -20.68, 1, -20.68
35347,0,0,1,1.05150,1.02000,    0,100.0,'        ',   12.48, 1,  12.48
35353,0,0,1,1.04950,1.02000,    0,100.0,'        ', -110.84, 1,-110.84
35394,0,0,1,1.05300,1.02000,    0,100.0,'        ', -291.49, 1,-291.49
35458,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -34.01, 1, -34.01
35463,0,0,1,1.05000,1.02000,    0,100.0,'        ', -249.57, 1,-249.57
35483,0,0,1,1.04750,1.02000,    0,100.0,'        ', -118.75, 1,-118.75
35491,0,0,1,1.05250,1.02000,    0,100.0,'        ',   24.02, 1,  24.02
35498,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -30.79, 1, -30.79
35537,0,0,1,1.04550,1.02000,    0,100.0,'        ', -273.76, 1,-273.76
35558,0,0,1,1.05050,1.02000,    0,100.0,'        ',   37.66, 1,  37.66
35588,0,0,1,1.05350,1.02000,    0,100.0,'        ',  100.78, 1, 100.78
35599,0,0,1,1.04850,1.02000,    0,100.0,'        ',   27.86, 1,  27.86
35600,0,0,1,1.05350,1.02000,    0,100.0,'        ',   21.40, 1,  21.40
35608,0,0,1,1.04850,1.02000,    0,100.0,'        ',   18.06, 1,  18.06
35628,0,0,1,1.04850,1.02000,    0,100.0,'        ',   21.95, 1,  21.95
35638,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -22.24, 1, -22.24
35644,0,0,1,1.05050,1.02000,    0,100.0,'        ',   23.21, 1,  23.21
35648,0,0,1,1.04850,1.02000,    0,100.0,'        ',   22.96, 1,  22.96
35669,0,0,1,1.05050,1.02000,    0,100.0,'        ',   20.68, 1,  20.68
35672,0,0,1,1.05150,1.02000,    0,100.0,'        ',  123.21, 1, 123.21
35680,0,0,1,1.05350,1.02000,    0,100.0,'        ',   29.00, 1,  29.00
35687,0,0,1,1.04850,1.02000,    0,100.0,'        ',   33.23, 1,  33.23
35696,0,0,1,1.04450,1.02000,    0,100.0,'        ',   50.32, 1,  50.32
35705,0,0,1,1.05150,1.02000,    0,100.0,'        ',   25.09, 1,  25.09
35734,0,0,1,1.04750,1.02000,    0,100.0,'        ',   30.89, 1,  30.89
35743,0,0,1,1.04850,1.02000,    0,100.0,'        ',   26.54, 1,  26.54
35760,0,0,1,1.04850,1.02000,    0,100.0,'        ',   59.93, 1,  59.93
35765,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -24.25, 1, -24.25
35772,0,0,1,1.04850,1.02000,    0,100.0,'        ',   30.31, 1,  30.31
35779,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -85.00, 1, -85.00
35788,0,0,1,1.04450,1.02000,    0,100.0,'        ',   30.83, 1,  30.83
35798,0,0,1,1.04450,1.02000,    0,100.0,'        ',   29.18, 1,  29.18
35812,0,0,1,1.05250,1.02000,    0,100.0,'        ',   31.95, 1,  31.95
35826,0,0,1,1.04350,1.02000,    0,100.0,'        ',  116.94, 1, 116.94
35828,0,0,1,1.05050,1.02000,    0,100.0,'        ', -100.12, 1,-100.12
35838,0,0,1,1.05450,1.02000,    0,100.0,'        ',   18.42, 1,  18.42
35876,0,0,1,1.04550,1.02000,    0,100.0,'        ',   23.77, 1,  23.77
35891,0,0,1,1.05050,1.02000,    0,100.0,'        ',   25.51, 1,  25.51
35892,0,0,1,1.05150,1.02000,    0,100.0,'        ',   13.34, 1,  13.34
35898,0,0,1,1.05050,1.02000,    0,100.0,'        ',   20.55, 1,  20.55
35906,0,0,1,1.05550,1.02000,    0,100.0,'        ',  128.78, 1, 128.78
35928,0,0,1,1.04450,1.02000,    0,100.0,'        ',   32.33, 1,  32.33
35969,0,0,1,1.05250,1.02000,    0,100.0,'        ',   48.12, 1,  48.12
35973,0,0,1,1.04650,1.02000,    0,100.0,'        ',   38.26, 1,  38.26
35996,0,0,1,1.04750,1.02000,    0,100.0,'        ',   31.20, 1,  31.20
35997,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -8.07, 1,  -8.07
36010,0,0,1,1.04650,1.02000,    0,100.0,'        ',   96.15, 1,  96.15
36011,0,0,1,1.04650,1.02000,    0,100.0,'        ',   19.43, 1,  19.43
36031,0,0,1,1.04950,1.02000,    0,100.0,'        ',   25.57, 1,  25.57
36036,0,0,1,1.05350,1.02000,    0,100.0,'        ',    6.02, 1,   6.02
36046,0,0,1,1.05050,1.02000,    0,100.0,'        ',   61.00, 1,  61.00
36061,0,0,1,1.04650,1.02000,    0,100.0,'        ',   18.06, 1,  18.06
36062,0,0,1,1.05050,1.02000,    0,100.0,'        ',   61.63, 1,  61.63
36072,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -7.17, 1,  -7.17
36073,0,0,1,1.05150,1.02000,    0,100.0,'        ',  170.29, 1, 170.29
36096,0,0,1,1.05050,1.02000,    0,100.0,'        ',  189.31, 1, 189.31
36129,0,0,1,1.04450,1.02000,    0,100.0,'        ',   95.00, 1,  95.00
36158,0,0,1,1.05050,1.02000,    0,100.0,'        ',   50.90, 1,  50.90
36181,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -29.50, 1, -29.50
36186,0,0,1,1.04550,1.02000,    0,100.0,'        ',   49.02, 1,  49.02
36188,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -3.66, 1,  -3.66
36196,0,0,1,1.04350,1.02000,    0,100.0,'        ',   30.55, 1,  30.55
36208,0,0,1,1.05650,1.02000,    0,100.0,'        ',   79.52, 1,  79.52
36221,0,0,1,1.04650,1.02000,    0,100.0,'        ',   12.88, 1,  12.88
36260,0,0,1,1.04950,1.02000,    0,100.0,'        ',   28.86, 1,  28.86
36270,0,0,1,1.05150,1.02000,    0,100.0,'        ',   59.89, 1,  59.89
36274,0,0,1,1.05250,1.02000,    0,100.0,'        ',   19.96, 1,  19.96
36324,0,0,1,1.05150,1.02000,    0,100.0,'        ',  106.87, 1, 106.87
36374,0,0,1,1.04350,1.02000,    0,100.0,'        ',   31.33, 1,  31.33
36411,0,0,1,1.05250,1.02000,    0,100.0,'        ',   29.39, 1,  29.39
36412,0,0,1,1.04550,1.02000,    0,100.0,'        ',   13.93, 1,  13.93
36416,0,0,1,1.05450,1.02000,    0,100.0,'        ',   25.06, 1,  25.06
36423,0,0,1,1.05050,1.02000,    0,100.0,'        ',   36.83, 1,  36.83
36426,0,0,1,1.05350,1.02000,    0,100.0,'        ',   -9.97, 1,  -9.97
36429,0,0,1,1.04550,1.02000,    0,100.0,'        ',   42.33, 1,  42.33
36438,0,0,1,1.04850,1.02000,    0,100.0,'        ', -130.39, 1,-130.39
36459,0,0,1,1.05050,1.02000,    0,100.0,'        ',   19.24, 1,  19.24
36491,0,0,1,1.04650,1.02000,    0,100.0,'        ',    3.23, 1,   3.23
36495,0,0,1,1.05450,1.02000,    0,100.0,'        ',   18.57, 1,  18.57
36500,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -33.67, 1, -33.67
36515,0,0,1,1.04950,1.02000,    0,100.0,'        ',   31.13, 1,  31.13
36525,0,0,1,1.05450,1.02000,    0,100.0,'        ',   28.57, 1,  28.57
36532,0,0,1,1.04650,1.02000,    0,100.0,'        ',   33.12, 1,  33.12
36546,0,0,1,1.04650,1.02000,    0,100.0,'        ',   36.54, 1,  36.54
36574,0,0,1,1.05050,1.02000,    0,100.0,'        ',   25.25, 1,  25.25
36589,0,0,1,1.05250,1.02000,    0,100.0,'        ',   46.19, 1,  46.19
36601,0,0,1,1.05050,1.02000,    0,100.0,'        ',   67.58, 1,  67.58
36633,0,0,1,1.04750,1.02000,    0,100.0,'        ',  110.55, 1, 110.55
36647,0,0,1,1.05450,1.02000,    0,100.0,'        ',   38.01, 1,  38.01
36690,0,0,1,1.05050,1.02000,    0,100.0,'        ',   36.19, 1,  36.19
36698,0,0,1,1.05050,1.02000,    0,100.0,'        ',   36.34, 1,  36.34
36701,0,0,1,1.05050,1.02000,    0,100.0,'        ',   26.61, 1,  26.61
36725,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -3.19, 1,  -3.19
36734,0,0,1,1.04750,1.02000,    0,100.0,'        ',   69.14, 1,  69.14
36735,0,0,1,1.04950,1.02000,    0,100.0,'        ',    0.85, 1,   0.85
36757,0,0,1,1.05150,1.02000,    0,100.0,'        ',   22.97, 1,  22.97
36790,0,0,1,1.04450,1.02000,    0,100.0,'        ',   30.20, 1,  30.20
36806,0,0,1,1.05250,1.02000,    0,100.0,'        ',   57.16, 1,  57.16
36827,0,0,1,1.05000,1.02000,    0,100.0,'        ', -808.68, 1,-808.68
36846,0,0,1,1.05750,1.02000,    0,100.0,'        ',  110.35, 1, 110.35
36850,0,0,1,1.05400,1.02000,    0,100.0,'        ',   33.41, 1,  33.41
36869,0,0,1,1.04900,1.02000,    0,100.0,'        ', -381.97, 1,-381.97
36889,0,0,1,1.05200,1.02000,    0,100.0,'        ', -992.51, 1,-992.51
36896,0,0,1,1.05300,1.02000,    0,100.0,'        ', -233.07, 1,-233.07
36914,0,0,1,1.05300,1.02000,    0,100.0,'        ', -159.47, 1,-159.47
36945,0,0,1,1.05400,1.02000,    0,100.0,'        ', -104.27, 1,-104.27
36960,0,0,1,1.04800,1.02000,    0,100.0,'        ', -386.79, 1,-386.79
36973,0,0,1,1.04550,1.02000,    0,100.0,'        ',   43.83, 1,  43.83
36993,0,0,1,1.05250,1.02000,    0,100.0,'        ',   93.02, 1,  93.02
37029,0,0,1,1.05600,1.02000,    0,100.0,'        ', -352.02, 1,-352.02
37050,0,0,1,1.05750,1.02000,    0,100.0,'        ', -228.42, 1,-228.42
37069,0,0,1,1.05750,1.02000,    0,100.0,'        ',   26.91, 1,  26.91
37078,0,0,1,1.05400,1.02000,    0,100.0,'        ', -415.75, 1,-415.75
37086,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -45.61, 1, -45.61
37097,0,0,1,1.04450,1.02000,    0,100.0,'        ',   22.91, 1,  22.91
37109,0,0,1,1.05650,1.02000,    0,100.0,'        ',  -51.46, 1, -51.46
37121,0,0,1,1.05550,1.02000,    0,100.0,'        ',   64.90, 1,  64.90
37135,0,0,1,1.04950,1.02000,    0,100.0,'        ',   12.91, 1,  12.91
37147,0,0,1,1.04900,1.02000,    0,100.0,'        ', -512.14, 1,-512.14
37181,0,0,1,1.04350,1.02000,    0,100.0,'        ',   39.02, 1,  39.02
37187,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -74.33, 1, -74.33
37201,0,0,1,1.04950,1.02000,    0,100.0,'        ',    7.13, 1,   7.13
37210,0,0,1,1.04750,1.02000,    0,100.0,'        ',   24.34, 1,  24.34
37218,0,0,1,1.04950,1.02000,    0,100.0,'        ',   40.78, 1,  40.78
37220,0,0,1,1.05050,1.02000,    0,100.0,'        ',   26.82, 1,  26.82
37228,0,0,1,1.05350,1.02000,    0,100.0,'        ',   56.07, 1,  56.07
37232,0,0,1,1.04450,1.02000,    0,100.0,'        ',    7.43, 1,   7.43
37258,0,0,1,1.05150,1.02000,    0,100.0,'        ',   24.11, 1,  24.11
37269,0,0,1,1.04650,1.02000,    0,100.0,'        ',   25.12, 1,  25.12
37271,0,0,1,1.05050,1.02000,    0,100.0,'        ',   19.65, 1,  19.65
37277,0,0,1,1.04950,1.02000,    0,100.0,'        ',   20.28, 1,  20.28
37282,0,0,1,1.05150,1.02000,    0,100.0,'        ',   22.78, 1,  22.78
37283,0,0,1,1.04850,1.02000,    0,100.0,'        ',   78.75, 1,  78.75
37287,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -2.04, 1,  -2.04
37292,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -99.48, 1, -99.48
37300,0,0,1,1.05050,1.02000,    0,100.0,'        ',   23.15, 1,  23.15
37306,0,0,1,1.05450,1.02000,    0,100.0,'        ',   41.19, 1,  41.19
37310,0,0,1,1.04950,1.02000,    0,100.0,'        ',   27.81, 1,  27.81
37330,0,0,1,1.04750,1.02000,    0,100.0,'        ',   33.43, 1,  33.43
37337,0,0,1,1.05650,1.02000,    0,100.0,'        ',  277.96, 1, 277.96
37341,0,0,1,1.04950,1.02000,    0,100.0,'        ',   24.25, 1,  24.25
37357,0,0,1,1.04550,1.02000,    0,100.0,'        ',   65.39, 1,  65.39
37365,0,0,1,1.05250,1.02000,    0,100.0,'        ',   38.67, 1,  38.67
37393,0,0,1,1.05050,1.02000,    0,100.0,'        ',  249.28, 1, 249.28
37406,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -41.73, 1, -41.73
37421,0,0,1,1.04450,1.02000,    0,100.0,'        ',   20.57, 1,  20.57
37428,0,0,1,1.04850,1.02000,    0,100.0,'        ',   35.63, 1,  35.63
37443,0,0,1,1.04950,1.02000,    0,100.0,'        ',   31.25, 1,  31.25
37464,0,0,1,1.04350,1.02000,    0,100.0,'        ',   28.88, 1,  28.88
37469,0,0,1,1.04850,1.02000,    0,100.0,'        ',   30.89, 1,  30.89
37471,0,0,1,1.05150,1.02000,    0,100.0,'        ',   55.45, 1,  55.45
37478,0,0,1,1.04550,1.02000,    0,100.0,'        ',   36.85, 1,  36.85
37479,0,0,1,1.04450,1.02000,    0,100.0,'        ',   63.27, 1,  63.27
37495,0,0,1,1.05050,1.02000,    0,100.0,'        ',   67.65, 1,  67.65
37502,0,0,1,1.05150,1.02000,    0,100.0,'        ',   70.07, 1,  70.07
37532,0,0,1,1.04350,1.02000,    0,100.0,'        ',   27.34, 1,  27.34
37565,0,0,1,1.05350,1.02000,    0,100.0,'        ',   85.36, 1,  85.36
37580,0,0,1,1.04550,1.02000,    0,100.0,'        ',   39.81, 1,  39.81
37587,0,0,1,1.04650,1.02000,    0,100.0,'        ',   36.19, 1,  36.19
37625,0,0,1,1.05450,1.02000,    0,100.0,'        ',   25.80, 1,  25.80
37640,0,0,1,1.05050,1.02000,    0,100.0,'        ',   20.27, 1,  20.27
37644,0,0,1,1.04850,1.02000,    0,100.0,'        ',   11.23, 1,  11.23
37661,0,0,1,1.04550,1.02000,    0,100.0,'        ',   20.62, 1,  20.62
37665,0,0,1,1.05050,1.02000,    0,100.0,'        ',   62.98, 1,  62.98
37686,0,0,1,1.05050,1.02000,    0,100.0,'        ',   51.41, 1,  51.41
37703,0,0,1,1.04950,1.02000,    0,100.0,'        ',   30.10, 1,  30.10
37711,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -39.81, 1, -39.81
37721,0,0,1,1.04450,1.02000,    0,100.0,'        ',   35.53, 1,  35.53
37732,0,0,1,1.05550,1.02000,    0,100.0,'        ',   65.97, 1,  65.97
37765,0,0,1,1.04750,1.02000,    0,100.0,'        ',   18.72, 1,  18.72
37784,0,0,1,1.05150,1.02000,    0,100.0,'        ',   77.63, 1,  77.63
37817,0,0,1,1.04850,1.02000,    0,100.0,'        ',   48.12, 1,  48.12
37825,0,0,1,1.05350,1.02000,    0,100.0,'        ',   46.64, 1,  46.64
37827,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -11.47, 1, -11.47
37844,0,0,1,1.04650,1.02000,    0,100.0,'        ',   45.15, 1,  45.15
37860,0,0,1,1.05150,1.02000,    0,100.0,'        ',   63.61, 1,  63.61
37863,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -25.82, 1, -25.82
37866,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -6.55, 1,  -6.55
37876,0,0,1,1.05550,1.02000,    0,100.0,'        ',  368.91, 1, 368.91
37879,0,0,1,1.05150,1.02000,    0,100.0,'        ',   29.69, 1,  29.69
37892,0,0,1,1.04550,1.02000,    0,100.0,'        ',   21.81, 1,  21.81
37927,0,0,1,1.05350,1.02000,    0,100.0,'        ',   88.39, 1,  88.39
37928,0,0,1,1.05550,1.02000,    0,100.0,'        ',   85.96, 1,  85.96
37953,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -7.53, 1,  -7.53
37963,0,0,1,1.04750,1.02000,    0,100.0,'        ',   38.86, 1,  38.86
37975,0,0,1,1.04550,1.02000,    0,100.0,'        ',   17.26, 1,  17.26
37976,0,0,1,1.04450,1.02000,    0,100.0,'        ',   40.08, 1,  40.08
37986,0,0,1,1.04550,1.02000,    0,100.0,'        ',   29.08, 1,  29.08
38016,0,0,1,1.04450,1.02000,    0,100.0,'        ',   41.53, 1,  41.53
38019,0,0,1,1.04350,1.02000,    0,100.0,'        ',   30.80, 1,  30.80
38027,0,0,1,1.04850,1.02000,    0,100.0,'        ',   26.90, 1,  26.90
38029,0,0,1,1.05350,1.02000,    0,100.0,'        ',   70.88, 1,  70.88
38045,0,0,1,1.04950,1.02000,    0,100.0,'        ',   42.87, 1,  42.87
38105,0,0,1,1.05150,1.02000,    0,100.0,'        ',   17.05, 1,  17.05
38122,0,0,1,1.05250,1.02000,    0,100.0,'        ',   21.68, 1,  21.68
38148,0,0,1,1.04850,1.02000,    0,100.0,'        ',   26.54, 1,  26.54
38157,0,0,1,1.04850,1.02000,    0,100.0,'        ', -214.91, 1,-214.91
38159,0,0,1,1.04350,1.02000,    0,100.0,'        ',   37.19, 1,  37.19
38167,0,0,1,1.05650,1.02000,    0,100.0,'        ',  -26.79, 1, -26.79
38180,0,0,1,1.05000,1.02000,    0,100.0,'        ', -128.52, 1,-128.52
38200,0,0,1,1.05300,1.02000,    0,100.0,'        ', -159.26, 1,-159.26
38213,0,0,1,1.05400,1.02000,    0,100.0,'        ',   70.71, 1,  70.71
38219,0,0,1,1.04650,1.02000,    0,100.0,'        ',   19.78, 1,  19.78
38256,0,0,1,1.05200,1.02000,    0,100.0,'        ', -209.14, 1,-209.14
38292,0,0,1,1.05000,1.02000,    0,100.0,'        ',  -62.36, 1, -62.36
38314,0,0,1,1.04950,1.02000,    0,100.0,'        ', -310.66, 1,-310.66
38338,0,0,1,1.05700,1.02000,    0,100.0,'        ', -126.50, 1,-126.50
38355,0,0,1,1.04800,1.02000,    0,100.0,'        ', -196.63, 1,-196.63
38372,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -72.17, 1, -72.17
38392,0,0,1,1.05450,1.02000,    0,100.0,'        ', -181.47, 1,-181.47
38428,0,0,1,1.05150,1.02000,    0,100.0,'        ',    6.43, 1,   6.43
38446,0,0,1,1.05150,1.02000,    0,100.0,'        ',   53.73, 1,  53.73
38478,0,0,1,1.05450,1.02000,    0,100.0,'        ',    7.88, 1,   7.88
38491,0,0,1,1.04650,1.02000,    0,100.0,'        ',    2.19, 1,   2.19
38517,0,0,1,1.04750,1.02000,    0,100.0,'        ',   15.42, 1,  15.42
38527,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -24.96, 1, -24.96
38541,0,0,1,1.04650,1.02000,    0,100.0,'        ',   34.71, 1,  34.71
38572,0,0,1,1.04450,1.02000,    0,100.0,'        ',    9.67, 1,   9.67
38597,0,0,1,1.05150,1.02000,    0,100.0,'        ',   19.37, 1,  19.37
38618,0,0,1,1.04850,1.02000,    0,100.0,'        ',    3.43, 1,   3.43
38620,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -14.97, 1, -14.97
38633,0,0,1,1.05150,1.02000,    0,100.0,'        ',   24.36, 1,  24.36
38652,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -7.00, 1,  -7.00
38658,0,0,1,1.04350,1.02000,    0,100.0,'        ',   12.39, 1,  12.39
38662,0,0,1,1.04350,1.02000,    0,100.0,'        ',    8.62, 1,   8.62
38681,0,0,1,1.04950,1.02000,    0,100.0,'        ',   19.46, 1,  19.46
38690,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -12.17, 1, -12.17
38743,0,0,1,1.04350,1.02000,    0,100.0,'        ',   20.56, 1,  20.56
38751,0,0,1,1.04550,1.02000,    0,100.0,'        ',    8.52, 1,   8.52
38772,0,0,1,1.05150,1.02000,    0,100.0,'        ',    1.47, 1,   1.47
38789,0,0,1,1.04950,1.02000,    0,100.0,'        ',    1.89, 1,   1.89
38819,0,0,1,1.04950,1.02000,    0,100.0,'        ',    8.69, 1,   8.69
38825,0,0,1,1.05250,1.02000,    0,100.0,'        ',   17.65, 1,  17.65
38862,0,0,1,1.05250,1.02000,    0,100.0,'        ',   11.70, 1,  11.70
38875,0,0,1,1.04550,1.02000,    0,100.0,'        ',   28.39, 1,  28.39
38881,0,0,1,1.04450,1.02000,    0,100.0,'        ',   32.28, 1,  32.28
38901,0,0,1,1.05250,1.02000,    0,100.0,'        ',    9.98, 1,   9.98
38922,0,0,1,1.04850,1.02000,    0,100.0,'        ',   10.51, 1,  10.51
38934,0,0,1,1.05150,1.02000,    0,100.0,'        ',   18.73, 1,  18.73
38944,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -18.33, 1, -18.33
38975,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -44.83, 1, -44.83
39004,0,0,1,1.04650,1.02000,    0,100.0,'        ',   18.39, 1,  18.39
39042,0,0,1,1.05050,1.02000,    0,100.0,'        ',   29.31, 1,  29.31
39068,0,0,1,1.04850,1.02000,    0,100.0,'        ',   21.23, 1,  21.23
39078,0,0,1,1.05150,1.02000,    0,100.0,'        ',    9.68, 1,   9.68
39086,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -74.92, 1, -74.92
39112,0,0,1,1.04650,1.02000,    0,100.0,'        ',    4.77, 1,   4.77
39119,0,0,1,1.05250,1.02000,    0,100.0,'        ',   10.73, 1,  10.73
39154,0,0,1,1.04750,1.02000,    0,100.0,'        ',   43.72, 1,  43.72
39172,0,0,1,1.04850,1.02000,    0,100.0,'        ',    4.28, 1,   4.28
39278,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -14.37, 1, -14.37
39314,0,0,1,1.04750,1.02000,    0,100.0,'        ',   22.20, 1,  22.20
39390,0,0,1,1.04550,1.02000,    0,100.0,'        ',    8.68, 1,   8.68
39415,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -58.45, 1, -58.45
39420,0,0,1,1.04850,1.02000,    0,100.0,'        ', -145.53, 1,-145.53
39473,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -8.74, 1,  -8.74
39477,0,0,1,1.05350,1.02000,    0,100.0,'        ',   15.54, 1,  15.54
39496,0,0,1,1.04500,1.02000,    0,100.0,'        ', -383.67, 1,-383.67
39569,0,0,1,1.05150,1.02000,    0,100.0,'        ',   62.65, 1,  62.65
39633,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -21.89, 1, -21.89
39647,0,0,1,1.04850,1.02000,    0,100.0,'        ',   50.32, 1,  50.32
39654,0,0,1,1.04950,1.02000,    0,100.0,'        ',   35.34, 1,  35.34
39679,0,0,1,1.05350,1.02000,    0,100.0,'        ',   29.02, 1,  29.02
39685,0,0,1,1.05150,1.02000,    0,100.0,'        ',   46.53, 1,  46.53
39710,0,0,1,1.04650,1.02000,    0,100.0,'        ',   32.81, 1,  32.81
39732,0,0,1,1.04850,1.02000,    0,100.0,'        ', -116.44, 1,-116.44
39740,0,0,1,1.04850,1.02000,    0,100.0,'        ',  103.22, 1, 103.22
39755,0,0,1,1.05150,1.02000,    0,100.0,'        ',   25.59, 1,  25.59
39767,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -14.25, 1, -14.25
39785,0,0,1,1.05350,1.02000,    0,100.0,'        ',   60.77, 1,  60.77
39792,0,0,1,1.04350,1.02000,    0,100.0,'        ',   34.31, 1,  34.31
39802,0,0,1,1.04850,1.02000,    0,100.0,'        ',   43.57, 1,  43.57
39819,0,0,1,1.04350,1.02000,    0,100.0,'        ',   28.24, 1,  28.24
39836,0,0,1,1.04350,1.02000,    0,100.0,'        ',   29.93, 1,  29.93
39861,0,0,1,1.05250,1.02000,    0,100.0,'        ',   43.52, 1,  43.52
39862,0,0,1,1.05650,1.02000,    0,100.0,'        ',   99.28, 1,  99.28
39866,0,0,1,1.04650,1.02000,    0,100.0,'        ',   36.18, 1,  36.18
39870,0,0,1,1.05250,1.02000,    0,100.0,'        ',   59.20, 1,  59.20
39877,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -2.50, 1,  -2.50
39884,0,0,1,1.04950,1.02000,    0,100.0,'        ',   33.16, 1,  33.16
39899,0,0,1,1.05150,1.02000,    0,100.0,'        ',   73.04, 1,  73.04
39911,0,0,1,1.04850,1.02000,    0,100.0,'        ',   67.85, 1,  67.85
39918,0,0,1,1.04950,1.02000,    0,100.0,'        ',   51.66, 1,  51.66
39941,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -5.65, 1,  -5.65
39944,0,0,1,1.04550,1.02000,    0,100.0,'        ',   21.27, 1,  21.27
39948,0,0,1,1.04350,1.02000,    0,100.0,'        ',   32.63, 1,  32.63
39988,0,0,1,1.05050,1.02000,    0,100.0,'        ',   20.21, 1,  20.21
39993,0,0,1,1.04550,1.02000,    0,100.0,'        ',   47.21, 1,  47.21
40011,0,0,1,1.05050,1.02000,    0,100.0,'        ',   66.64, 1,  66.64
40035,0,0,1,1.05350,1.02000,    0,100.0,'        ',   78.59, 1,  78.59
40045,0,0,1,1.04450,1.02000,    0,100.0,'        ',   21.59, 1,  21.59
40062,0,0,1,1.05150,1.02000,    0,100.0,'        ',   23.60, 1,  23.60
40081,0,0,1,1.05250,1.02000,    0,100.0,'        ',   65.24, 1,  65.24
40094,0,0,1,1.05250,1.02000,    0,100.0,'        ',   80.25, 1,  80.25
40108,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -27.11, 1, -27.11
40127,0,0,1,1.04950,1.02000,    0,100.0,'        ',   23.52, 1,  23.52
40129,0,0,1,1.04350,1.02000,    0,100.0,'        ',   65.65, 1,  65.65
40134,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -25.10, 1, -25.10
40145,0,0,1,1.04450,1.02000,    0,100.0,'        ',   79.45, 1,  79.45
40169,0,0,1,1.05250,1.02000,    0,100.0,'        ',   44.09, 1,  44.09
40187,0,0,1,1.04950,1.02000,    0,100.0,'        ',   33.41, 1,  33.41
40193,0,0,1,1.04450,1.02000,    0,100.0,'        ',   34.02, 1,  34.02
40204,0,0,1,1.04750,1.02000,    0,100.0,'        ',   63.87, 1,  63.87
40218,0,0,1,1.05150,1.02000,    0,100.0,'        ',   79.90, 1,  79.90
40219,0,0,1,1.05650,1.02000,    0,100.0,'        ',  215.48, 1, 215.48
40222,0,0,1,1.05050,1.02000,    0,100.0,'        ',    8.99, 1,   8.99
40235,0,0,1,1.05250,1.02000,    0,100.0,'        ',   33.63, 1,  33.63
40241,0,0,1,1.04750,1.02000,    0,100.0,'        ',   25.68, 1,  25.68
40243,0,0,1,1.04350,1.02000,    0,100.0,'        ',   35.61, 1,  35.61
40274,0,0,1,1.05050,1.02000,    0,100.0,'        ',   65.78, 1,  65.78
40299,0,0,1,1.04850,1.02000,    0,100.0,'        ',   74.19, 1,  74.19
40327,0,0,1,1.04850,1.02000,    0,100.0,'        ',   27.14, 1,  27.14
40354,0,0,1,1.05150,1.02000,    0,100.0,'        ',   55.92, 1,  55.92
40377,0,0,1,1.04450,1.02000,    0,100.0,'        ',   64.68, 1,  64.68
40382,0,0,1,1.05050,1.02000,    0,100.0,'        ',    9.28, 1,   9.28
40405,0,0,1,1.05150,1.02000,    0,100.0,'        ',   96.20, 1,  96.20
40424,0,0,1,1.05250,1.02000,    0,100.0,'        ',   84.24, 1,  84.24
40427,0,0,1,1.05250,1.02000,    0,100.0,'        ',   81.57, 1,  81.57
40436,0,0,1,1.05350,1.02000,    0,100.0,'        ',  170.10, 1, 170.10
40455,0,0,1,1.04550,1.02000,    0,100.0,'        ',   23.88, 1,  23.88
40458,0,0,1,1.04750,1.02000,    0,100.0,'        ',   40.40, 1,  40.40
40461,0,0,1,1.04650,1.02000,    0,100.0,'        ',   17.95, 1,  17.95
40505,0,0,1,1.04950,1.02000,    0,100.0,'        ',   56.17, 1,  56.17
40536,0,0,1,1.05050,1.02000,    0,100.0,'        ',   39.30, 1,  39.30
40569,0,0,1,1.05150,1.02000,    0,100.0,'        ',   67.09, 1,  67.09
40588,0,0,1,1.04550,1.02000,    0,100.0,'        ',  275.16, 1, 275.16
40624,0,0,1,1.04850,1.02000,    0,100.0,'        ',  102.74, 1, 102.74
40651,0,0,1,1.04950,1.02000,    0,100.0,'        ',  185.78, 1, 185.78
40673,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -15.50, 1, -15.50
40693,0,0,1,1.04550,1.02000,    0,100.0,'        ',   60.73, 1,  60.73
40697,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -4.64, 1,  -4.64
40711,0,0,1,1.05400,1.02000,    0,100.0,'        ', -131.33, 1,-131.33
40720,0,0,1,1.04900,1.02000,    0,100.0,'        ', -815.87, 1,-815.87
40757,0,0,1,1.05400,1.02000,    0,100.0,'        ', -307.51, 1,-307.51
40771,0,0,1,1.04850,1.02000,    0,100.0,'        ', -239.19, 1,-239.19
40789,0,0,1,1.05050,1.02000,    0,100.0,'        ', -251.99, 1,-251.99
40809,0,0,1,1.05250,1.02000,    0,100.0,'        ',   94.53, 1,  94.53
40828,0,0,1,1.04900,1.02000,    0,100.0,'        ',   34.51, 1,  34.51
40838,0,0,1,1.04900,1.02000,    0,100.0,'        ', -148.14, 1,-148.14
40848,0,0,1,1.05050,1.02000,    0,100.0,'        ',   83.71, 1,  83.71
40863,0,0,1,1.05100,1.02000,    0,100.0,'        ', -417.05, 1,-417.05
40887,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -10.49, 1, -10.49
40895,0,0,1,1.05350,1.02000,    0,100.0,'        ',   -0.73, 1,  -0.73
40916,0,0,1,1.05050,1.02000,    0,100.0,'        ', -284.32, 1,-284.32
40971,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -57.31, 1, -57.31
40978,0,0,1,1.05200,1.02000,    0,100.0,'        ', -245.70, 1,-245.70
40999,0,0,1,1.05750,1.02000,    0,100.0,'        ',    8.98, 1,   8.98
41011,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -86.32, 1, -86.32
41034,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -32.78, 1, -32.78
41054,0,0,1,1.05700,1.02000,    0,100.0,'        ', -480.69, 1,-480.69
41082,0,0,1,1.05050,1.02000,    0,100.0,'        ', -284.98, 1,-284.98
41102,0,0,1,1.05500,1.02000,    0,100.0,'        ', -391.01, 1,-391.01
41109,0,0,1,1.04850,1.02000,    0,100.0,'        ', -286.26, 1,-286.26
41149,0,0,1,1.05250,1.02000,    0,100.0,'        ', -101.86, 1,-101.86
41155,0,0,1,1.04650,1.02000,    0,100.0,'        ',   33.50, 1,  33.50
41176,0,0,1,1.05350,1.02000,    0,100.0,'        ',  300.15, 1, 300.15
41197,0,0,1,1.05150,1.02000,    0,100.0,'        ',   18.90, 1,  18.90
41213,0,0,1,1.04850,1.02000,    0,100.0,'        ',   20.14, 1,  20.14
41241,0,0,1,1.05750,1.02000,    0,100.0,'        ',   81.11, 1,  81.11
41298,0,0,1,1.04650,1.02000,    0,100.0,'        ',   29.28, 1,  29.28
41348,0,0,1,1.04750,1.02000,    0,100.0,'        ',   22.03, 1,  22.03
41363,0,0,1,1.04350,1.02000,    0,100.0,'        ',   15.65, 1,  15.65
41373,0,0,1,1.04550,1.02000,    0,100.0,'        ',   25.01, 1,  25.01
41374,0,0,1,1.05350,1.02000,    0,100.0,'        ',  110.33, 1, 110.33
41395,0,0,1,1.05050,1.02000,    0,100.0,'        ',   30.32, 1,  30.32
41436,0,0,1,1.04350,1.02000,    0,100.0,'        ',   41.09, 1,  41.09
41447,0,0,1,1.04850,1.02000,    0,100.0,'        ',   23.96, 1,  23.96
41470,0,0,1,1.04450,1.02000,    0,100.0,'        ',   30.24, 1,  30.24
41533,0,0,1,1.04750,1.02000,    0,100.0,'        ',   46.93, 1,  46.93
41577,0,0,1,1.05350,1.02000,    0,100.0,'        ',  130.61, 1, 130.61
41585,0,0,1,1.05550,1.02000,    0,100.0,'        ',   86.93, 1,  86.93
41589,0,0,1,1.04950,1.02000,    0,100.0,'        ',   62.50, 1,  62.50
41596,0,0,1,1.04750,1.02000,    0,100.0,'        ',   19.60, 1,  19.60
41608,0,0,1,1.04550,1.02000,    0,100.0,'        ',   17.18, 1,  17.18
41620,0,0,1,1.04550,1.02000,    0,100.0,'        ',   25.89, 1,  25.89
41622,0,0,1,1.05150,1.02000,    0,100.0,'        ',   17.78, 1,  17.78
41633,0,0,1,1.04950,1.02000,    0,100.0,'        ',   22.94, 1,  22.94
41634,0,0,1,1.04350,1.02000,    0,100.0,'        ',   23.64, 1,  23.64
41656,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -14.01, 1, -14.01
41659,0,0,1,1.04750,1.02000,    0,100.0,'        ',   25.18, 1,  25.18
41681,0,0,1,1.04750,1.02000,    0,100.0,'        ',   56.19, 1,  56.19
41697,0,0,1,1.04750,1.02000,    0,100.0,'        ',   20.45, 1,  20.45
41714,0,0,1,1.05750,1.02000,    0,100.0,'        ',  261.13, 1, 261.13
41719,0,0,1,1.04850,1.02000,    0,100.0,'        ',   33.89, 1,  33.89
41724,0,0,1,1.05250,1.02000,    0,100.0,'        ',   66.03, 1,  66.03
41756,0,0,1,1.04450,1.02000,    0,100.0,'        ',   41.13, 1,  41.13
41789,0,0,1,1.04650,1.02000,    0,100.0,'        ',   44.44, 1,  44.44
41793,0,0,1,1.04650,1.02000,    0,100.0,'        ',   30.54, 1,  30.54
41812,0,0,1,1.04750,1.02000,    0,100.0,'        ',   24.90, 1,  24.90
41813,0,0,1,1.05250,1.02000,    0,100.0,'        ',   46.68, 1,  46.68
41815,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -21.28, 1, -21.28
41823,0,0,1,1.05250,1.02000,    0,100.0,'        ',   54.75, 1,  54.75
41830,0,0,1,1.04550,1.02000,    0,100.0,'        ',   39.36, 1,  39.36
41835,0,0,1,1.04650,1.02000,    0,100.0,'        ',   36.38, 1,  36.38
41841,0,0,1,1.04450,1.02000,    0,100.0,'        ',   26.99, 1,  26.99
41858,0,0,1,1.04950,1.02000,    0,100.0,'        ',   40.78, 1,  40.78
41860,0,0,1,1.05350,1.02000,    0,100.0,'        ',  145.22, 1, 145.22
41913,0,0,1,1.05250,1.02000,    0,100.0,'        ',   55.94, 1,  55.94
41926,0,0,1,1.05150,1.02000,    0,100.0,'        ',   87.36, 1,  87.36
41934,0,0,1,1.04950,1.02000,    0,100.0,'        ',  218.54, 1, 218.54
41946,0,0,1,1.04450,1.02000,    0,100.0,'        ',   45.63, 1,  45.63
41977,0,0,1,1.04850,1.02000,    0,100.0,'        ',   23.65, 1,  23.65
41980,0,0,1,1.05450,1.02000,    0,100.0,'        ',   32.08, 1,  32.08
41982,0,0,1,1.05050,1.02000,    0,100.0,'        ',   40.95, 1,  40.95
41985,0,0,1,1.05050,1.02000,    0,100.0,'        ',   57.41, 1,  57.41
41991,0,0,1,1.04550,1.02000,    0,100.0,'        ',   37.08, 1,  37.08
42031,0,0,1,1.04350,1.02000,    0,100.0,'        ',   28.31, 1,  28.31
42043,0,0,1,1.05250,1.02000,    0,100.0,'        ',   64.01, 1,  64.01
42051,0,0,1,1.05750,1.02000,    0,100.0,'        ',  143.24, 1, 143.24
42060,0,0,1,1.05150,1.02000,    0,100.0,'        ',  234.49, 1, 234.49
42108,0,0,1,1.05050,1.02000,    0,100.0,'        ',   39.20, 1,  39.20
42115,0,0,1,1.04650,1.02000,    0,100.0,'        ',   40.28, 1,  40.28
42127,0,0,1,1.05050,1.02000,    0,100.0,'        ',   80.95, 1,  80.95
42185,0,0,1,1.05450,1.02000,    0,100.0,'        ',   92.80, 1,  92.80
42199,0,0,1,1.04550,1.02000,    0,100.0,'        ',   35.97, 1,  35.97
42212,0,0,1,1.04850,1.02000,    0,100.0,'        ',   67.98, 1,  67.98
42225,0,0,1,1.04350,1.02000,    0,100.0,'        ',   24.27, 1,  24.27
42267,0,0,1,1.04650,1.02000,    0,100.0,'        ',   24.70, 1,  24.70
42271,0,0,1,1.04550,1.02000,    0,100.0,'        ',   16.14, 1,  16.14
42275,0,0,1,1.05250,1.02000,    0,100.0,'        ',   26.50, 1,  26.50
42292,0,0,1,1.04850,1.02000,    0,100.0,'        ',   32.25, 1,  32.25
42302,0,0,1,1.05050,1.02000,    0,100.0,'        ',   27.02, 1,  27.02
42339,0,0,1,1.04750,1.02000,    0,100.0,'        ',   49.95, 1,  49.95
42372,0,0,1,1.04350,1.02000,    0,100.0,'        ',   21.85, 1,  21.85
42374,0,0,1,1.05150,1.02000,    0,100.0,'        ',   16.13, 1,  16.13
42376,0,0,1,1.04550,1.02000,    0,100.0,'        ',   26.93, 1,  26.93
42381,0,0,1,1.05450,1.02000,    0,100.0,'        ',   69.71, 1,  69.71
42385,0,0,1,1.04650,1.02000,    0,100.0,'        ',   30.54, 1,  30.54
42400,0,0,1,1.04950,1.02000,    0,100.0,'        ',   13.56, 1,  13.56
42402,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -2.89, 1,  -2.89
42410,0,0,1,1.05250,1.02000,    0,100.0,'        ',   40.70, 1,  40.70
42411,0,0,1,1.04850,1.02000,    0,100.0,'        ',   11.74, 1,  11.74
42412,0,0,1,1.04450,1.02000,    0,100.0,'        ',   30.85, 1,  30.85
42415,0,0,1,1.05150,1.02000,    0,100.0,'        ',   30.48, 1,  30.48
42417,0,0,1,1.04950,1.02000,    0,100.0,'        ',   69.41, 1,  69.41
42419,0,0,1,1.05050,1.02000,    0,100.0,'        ',   19.12, 1,  19.12
42422,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -26.56, 1, -26.56
42450,0,0,1,1.05050,1.02000,    0,100.0,'        ',   48.34, 1,  48.34
42453,0,0,1,1.05150,1.02000,    0,100.0,'        ',   21.62, 1,  21.62
42454,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -3.70, 1,  -3.70
42455,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -23.57, 1, -23.57
42456,0,0,1,1.05250,1.02000,    0,100.0,'        ',   31.93, 1,  31.93
42457,0,0,1,1.05050,1.02000,    0,100.0,'        ',   35.54, 1,  35.54
42459,0,0,1,1.04950,1.02000,    0,100.0,'        ',   28.70, 1,  28.70
42461,0,0,1,1.04850,1.02000,    0,100.0,'        ',   36.79, 1,  36.79
42463,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -36.94, 1, -36.94
42464,0,0,1,1.05250,1.02000,    0,100.0,'        ',   29.54, 1,  29.54
42469,0,0,1,1.04350,1.02000,    0,100.0,'        ',   14.55, 1,  14.55
42470,0,0,1,1.05050,1.02000,    0,100.0,'        ',   28.31, 1,  28.31
42471,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -42.34, 1, -42.34
42472,0,0,1,1.04950,1.02000,    0,100.0,'        ',   22.92, 1,  22.92
42474,0,0,1,1.05250,1.02000,    0,100.0,'        ',   26.51, 1,  26.51
42476,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -0.45, 1,  -0.45
42507,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -11.15, 1, -11.15
42558,0,0,1,1.05050,1.02000,    0,100.0,'        ',   54.79, 1,  54.79
42564,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -1.29, 1,  -1.29
42567,0,0,1,1.04550,1.02000,    0,100.0,'        ',   26.23, 1,  26.23
42568,0,0,1,1.04550,1.02000,    0,100.0,'        ',   13.47, 1,  13.47
42586,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -14.57, 1, -14.57
42593,0,0,1,1.05200,1.02000,    0,100.0,'        ', -169.32, 1,-169.32
42614,0,0,1,1.04850,1.02000,    0,100.0,'        ', -202.87, 1,-202.87
42645,0,0,1,1.05500,1.02000,    0,100.0,'        ', -459.42, 1,-459.42
42655,0,0,1,1.04950,1.02000,    0,100.0,'        ',   37.25, 1,  37.25
42660,0,0,1,1.05050,1.02000,    0,100.0,'        ', -405.29, 1,-405.29
42669,0,0,1,1.05500,1.02000,    0,100.0,'        ',    5.51, 1,   5.51
42699,0,0,1,1.05200,1.02000,    0,100.0,'        ', -309.58, 1,-309.58
42710,0,0,1,1.05300,1.02000,    0,100.0,'        ', -140.13, 1,-140.13
42758,0,0,1,1.05650,1.02000,    0,100.0,'        ',  110.46, 1, 110.46
42763,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -26.84, 1, -26.84
42772,0,0,1,1.05050,1.02000,    0,100.0,'        ', -129.99, 1,-129.99
42782,0,0,1,1.05500,1.02000,    0,100.0,'        ',   -3.62, 1,  -3.62
42802,0,0,1,1.04850,1.02000,    0,100.0,'        ',   20.39, 1,  20.39
42808,0,0,1,1.05250,1.02000,    0,100.0,'        ',   37.71, 1,  37.71
42815,0,0,1,1.04850,1.02000,    0,100.0,'        ', -162.06, 1,-162.06
42820,0,0,1,1.05200,1.02000,    0,100.0,'        ', -910.68, 1,-910.68
42828,0,0,1,1.04800,1.02000,    0,100.0,'        ',  -97.53, 1, -97.53
42835,0,0,1,1.05250,1.02000,    0,100.0,'        ',   23.55, 1,  23.55
42850,0,0,1,1.05650,1.02000,    0,100.0,'        ',   -1.64, 1,  -1.64
42855,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -99.93, 1, -99.93
42912,0,0,1,1.05150,1.02000,    0,100.0,'        ',   28.87, 1,  28.87
42922,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -22.78, 1, -22.78
42950,0,0,1,1.05200,1.02000,    0,100.0,'        ', -192.12, 1,-192.12
42963,0,0,1,1.04800,1.02000,    0,100.0,'        ', -340.90, 1,-340.90
42979,0,0,1,1.05000,1.02000,    0,100.0,'        ', -329.77, 1,-329.77
42989,0,0,1,1.05100,1.02000,    0,100.0,'        ',  -55.45, 1, -55.45
43001,0,0,1,1.05350,1.02000,    0,100.0,'        ',   -9.39, 1,  -9.39
43008,0,0,1,1.04650,1.02000,    0,100.0,'        ',   23.09, 1,  23.09
43020,0,0,1,1.05700,1.02000,    0,100.0,'        ',   25.77, 1,  25.77
43036,0,0,1,1.05700,1.02000,    0,100.0,'        ',  113.73, 1, 113.73
43043,0,0,1,1.05000,1.02000,    0,100.0,'        ', -106.20, 1,-106.20
43053,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -94.69, 1, -94.69
43065,0,0,1,1.05050,1.02000,    0,100.0,'        ',  128.14, 1, 128.14
43074,0,0,1,1.05050,1.02000,    0,100.0,'        ',  117.96, 1, 117.96
43109,0,0,1,1.04350,1.02000,    0,100.0,'        ',   30.29, 1,  30.29
43128,0,0,1,1.05250,1.02000,    0,100.0,'        ',   20.07, 1,  20.07
43135,0,0,1,1.04950,1.02000,    0,100.0,'        ',  133.28, 1, 133.28
43159,0,0,1,1.05250,1.02000,    0,100.0,'        ',   70.93, 1,  70.93
43220,0,0,1,1.05050,1.02000,    0,100.0,'        ',  685.21, 1, 685.21
43223,0,0,1,1.05450,1.02000,    0,100.0,'        ',  218.87, 1, 218.87
43251,0,0,1,1.05350,1.02000,    0,100.0,'        ',  135.24, 1, 135.24
43283,0,0,1,1.05250,1.02000,    0,100.0,'        ',  107.82, 1, 107.82
43303,0,0,1,1.04950,1.02000,    0,100.0,'        ',   96.54, 1,  96.54
43310,0,0,1,1.05250,1.02000,    0,100.0,'        ',  109.11, 1, 109.11
43343,0,0,1,1.05450,1.02000,    0,100.0,'        ',  210.05, 1, 210.05
43352,0,0,1,1.04350,1.02000,    0,100.0,'        ',   35.19, 1,  35.19
43361,0,0,1,1.04850,1.02000,    0,100.0,'        ',  132.48, 1, 132.48
43362,0,0,1,1.05350,1.02000,    0,100.0,'        ',   99.70, 1,  99.70
43418,0,0,1,1.04550,1.02000,    0,100.0,'        ',   40.30, 1,  40.30
43423,0,0,1,1.05450,1.02000,    0,100.0,'        ',   93.26, 1,  93.26
43433,0,0,1,1.04750,1.02000,    0,100.0,'        ',   22.68, 1,  22.68
43441,0,0,1,1.04750,1.02000,    0,100.0,'        ',   68.04, 1,  68.04
43455,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -9.61, 1,  -9.61
43456,0,0,1,1.04450,1.02000,    0,100.0,'        ',   24.41, 1,  24.41
43458,0,0,1,1.04350,1.02000,    0,100.0,'        ',  106.93, 1, 106.93
43487,0,0,1,1.04950,1.02000,    0,100.0,'        ',   80.86, 1,  80.86
43505,0,0,1,1.05350,1.02000,    0,100.0,'        ',  487.79, 1, 487.79
43512,0,0,1,1.04750,1.02000,    0,100.0,'        ',   55.93, 1,  55.93
43513,0,0,1,1.04950,1.02000,    0,100.0,'        ',   59.63, 1,  59.63
43598,0,0,1,1.04950,1.02000,    0,100.0,'        ',   22.04, 1,  22.04
43599,0,0,1,1.04850,1.02000,    0,100.0,'        ',   45.97, 1,  45.97
43603,0,0,1,1.04350,1.02000,    0,100.0,'        ',   51.78, 1,  51.78
43621,0,0,1,1.04550,1.02000,    0,100.0,'        ',   54.56, 1,  54.56
43625,0,0,1,1.05350,1.02000,    0,100.0,'        ',  748.67, 1, 748.67
43632,0,0,1,1.04750,1.02000,    0,100.0,'        ',  114.07, 1, 114.07
43662,0,0,1,1.05550,1.02000,    0,100.0,'        ',   86.64, 1,  86.64
43671,0,0,1,1.04750,1.02000,    0,100.0,'        ',   96.37, 1,  96.37
43709,0,0,1,1.04750,1.02000,    0,100.0,'        ',   36.18, 1,  36.18
43743,0,0,1,1.05150,1.02000,    0,100.0,'        ',   47.08, 1,  47.08
43762,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -54.51, 1, -54.51
43765,0,0,1,1.05050,1.02000,    0,100.0,'        ',   78.07, 1,  78.07
43769,0,0,1,1.04950,1.02000,    0,100.0,'        ',   43.12, 1,  43.12
43774,0,0,1,1.04450,1.02000,    0,100.0,'        ',   51.29, 1,  51.29
43811,0,0,1,1.05650,1.02000,    0,100.0,'        ',  151.35, 1, 151.35
43817,0,0,1,1.04450,1.02000,    0,100.0,'        ',   26.18, 1,  26.18
43823,0,0,1,1.05450,1.02000,    0,100.0,'        ',   28.57, 1,  28.57
43870,0,0,1,1.04650,1.02000,    0,100.0,'        ',   67.15, 1,  67.15
43871,0,0,1,1.05150,1.02000,    0,100.0,'        ',   87.21, 1,  87.21
43889,0,0,1,1.04750,1.02000,    0,100.0,'        ',   88.43, 1,  88.43
43896,0,0,1,1.04550,1.02000,    0,100.0,'        ',   79.77, 1,  79.77
43908,0,0,1,1.04950,1.02000,    0,100.0,'        ',   21.52, 1,  21.52
43920,0,0,1,1.05250,1.02000,    0,100.0,'        ',   59.96, 1,  59.96
43935,0,0,1,1.05150,1.02000,    0,100.0,'        ',   45.39, 1,  45.39
43939,0,0,1,1.04450,1.02000,    0,100.0,'        ',   26.95, 1,  26.95
44041,0,0,1,1.04950,1.02000,    0,100.0,'        ',   27.79, 1,  27.79
44051,0,0,1,1.04650,1.02000,    0,100.0,'        ',   61.72, 1,  61.72
44073,0,0,1,1.05150,1.02000,    0,100.0,'        ',   21.17, 1,  21.17
44115,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -79.57, 1, -79.57
44133,0,0,1,1.04500,1.02000,    0,100.0,'        ', -103.56, 1,-103.56
44156,0,0,1,1.04900,1.02000,    0,100.0,'        ',  -57.14, 1, -57.14
44184,0,0,1,1.05250,1.02000,    0,100.0,'        ',   42.05, 1,  42.05
44195,0,0,1,1.05300,1.02000,    0,100.0,'        ',  116.81, 1, 116.81
44261,0,0,1,1.05650,1.02000,    0,100.0,'        ',  138.33, 1, 138.33
44284,0,0,1,1.05250,1.02000,    0,100.0,'        ', -150.46, 1,-150.46
44295,0,0,1,1.05100,1.02000,    0,100.0,'        ', -356.87, 1,-356.87
44306,0,0,1,1.05250,1.02000,    0,100.0,'        ', -102.86, 1,-102.86
44372,0,0,1,1.05100,1.02000,    0,100.0,'        ',  101.48, 1, 101.48
44380,0,0,1,1.04700,1.02000,    0,100.0,'        ', -156.34, 1,-156.34
44394,0,0,1,1.04650,1.02000,    0,100.0,'        ',   45.14, 1,  45.14
44421,0,0,1,1.04950,1.02000,    0,100.0,'        ', -246.54, 1,-246.54
44432,0,0,1,1.05100,1.02000,    0,100.0,'        ', -230.27, 1,-230.27
44461,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -48.49, 1, -48.49
44473,0,0,1,1.05000,1.02000,    0,100.0,'        ', -245.61, 1,-245.61
44527,0,0,1,1.05300,1.02000,    0,100.0,'        ',  -49.68, 1, -49.68
44580,0,0,1,1.04550,1.02000,    0,100.0,'        ',    3.70, 1,   3.70
44588,0,0,1,1.04750,1.02000,    0,100.0,'        ',   27.64, 1,  27.64
44604,0,0,1,1.05550,1.02000,    0,100.0,'        ',    4.74, 1,   4.74
44633,0,0,1,1.05150,1.02000,    0,100.0,'        ',    5.11, 1,   5.11
44649,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -10.16, 1, -10.16
44692,0,0,1,1.04350,1.02000,    0,100.0,'        ',   29.77, 1,  29.77
44693,0,0,1,1.04950,1.02000,    0,100.0,'        ',   26.64, 1,  26.64
44701,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -42.41, 1, -42.41
44706,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -45.96, 1, -45.96
44772,0,0,1,1.04750,1.02000,    0,100.0,'        ',    9.42, 1,   9.42
44791,0,0,1,1.04550,1.02000,    0,100.0,'        ',   10.78, 1,  10.78
44861,0,0,1,1.04450,1.02000,    0,100.0,'        ',    8.76, 1,   8.76
44891,0,0,1,1.04650,1.02000,    0,100.0,'        ',   34.28, 1,  34.28
44900,0,0,1,1.04550,1.02000,    0,100.0,'        ',    0.84, 1,   0.84
44912,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -57.37, 1, -57.37
44918,0,0,1,1.05250,1.02000,    0,100.0,'        ',   27.53, 1,  27.53
44958,0,0,1,1.04850,1.02000,    0,100.0,'        ',    2.98, 1,   2.98
45035,0,0,1,1.04350,1.02000,    0,100.0,'        ',    4.54, 1,   4.54
45047,0,0,1,1.05050,1.02000,    0,100.0,'        ',   31.39, 1,  31.39
45052,0,0,1,1.05150,1.02000,    0,100.0,'        ',   22.43, 1,  22.43
45062,0,0,1,1.05050,1.02000,    0,100.0,'        ',   34.04, 1,  34.04
45113,0,0,1,1.05050,1.02000,    0,100.0,'        ',    9.42, 1,   9.42
45139,0,0,1,1.04650,1.02000,    0,100.0,'        ',   28.07, 1,  28.07
45203,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -22.91, 1, -22.91
45240,0,0,1,1.05350,1.02000,    0,100.0,'        ',    2.14, 1,   2.14
45246,0,0,1,1.04950,1.02000,    0,100.0,'        ',    1.76, 1,   1.76
45256,0,0,1,1.05450,1.02000,    0,100.0,'        ',    9.47, 1,   9.47
45266,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -2.85, 1,  -2.85
45287,0,0,1,1.04750,1.02000,    0,100.0,'        ',    2.57, 1,   2.57
45307,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -5.17, 1,  -5.17
45320,0,0,1,1.04850,1.02000,    0,100.0,'        ',   20.87, 1,  20.87
45324,0,0,1,1.05050,1.02000,    0,100.0,'        ',   12.88, 1,  12.88
45394,0,0,1,1.05250,1.02000,    0,100.0,'        ',   24.47, 1,  24.47
45399,0,0,1,1.05150,1.02000,    0,100.0,'        ',    7.06, 1,   7.06
45410,0,0,1,1.05750,1.02000,    0,100.0,'        ',   59.15, 1,  59.15
45422,0,0,1,1.04350,1.02000,    0,100.0,'        ',   12.54, 1,  12.54
45426,0,0,1,1.04950,1.02000,    0,100.0,'        ',    7.26, 1,   7.26
45443,0,0,1,1.04550,1.02000,    0,100.0,'        ',   27.78, 1,  27.78
45464,0,0,1,1.04550,1.02000,    0,100.0,'        ',   15.38, 1,  15.38
45485,0,0,1,1.04650,1.02000,    0,100.0,'        ',    3.82, 1,   3.82
45495,0,0,1,1.05450,1.02000,    0,100.0,'        ',   34.90, 1,  34.90
45521,0,0,1,1.04950,1.02000,    0,100.0,'        ',   18.39, 1,  18.39
45526,0,0,1,1.04350,1.02000,    0,100.0,'        ',   25.46, 1,  25.46
45549,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -23.43, 1, -23.43
45587,0,0,1,1.05050,1.02000,    0,100.0,'        ',   30.12, 1,  30.12
45591,0,0,1,1.04850,1.02000,    0,100.0,'        ',   25.34, 1,  25.34
45618,0,0,1,1.04750,1.02000,    0,100.0,'        ',   36.55, 1,  36.55
45636,0,0,1,1.04850,1.02000,    0,100.0,'        ',   27.25, 1,  27.25
45645,0,0,1,1.04650,1.02000,    0,100.0,'        ',    4.70, 1,   4.70
45650,0,0,1,1.04750,1.02000,    0,100.0,'        ',   18.81, 1,  18.81
45680,0,0,1,1.05150,1.02000,    0,100.0,'        ',    8.60, 1,   8.60
45768,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -11.63, 1, -11.63
45775,0,0,1,1.04950,1.02000,    0,100.0,'        ',   32.29, 1,  32.29
45802,0,0,1,1.05150,1.02000,    0,100.0,'        ',    9.17, 1,   9.17
45816,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -5.46, 1,  -5.46
45827,0,0,1,1.04350,1.02000,    0,100.0,'        ',    8.67, 1,   8.67
45837,0,0,1,1.05150,1.02000,    0,100.0,'        ',    8.27, 1,   8.27
45849,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -8.08, 1,  -8.08
45852,0,0,1,1.04550,1.02000,    0,100.0,'        ',    4.19, 1,   4.19
45861,0,0,1,1.04750,1.02000,    0,100.0,'        ',   35.77, 1,  35.77
45870,0,0,1,1.04950,1.02000,    0,100.0,'        ',   28.18, 1,  28.18
45985,0,0,1,1.04550,1.02000,    0,100.0,'        ',   16.14, 1,  16.14
46046,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -63.42, 1, -63.42
46054,0,0,1,1.05150,1.02000,    0,100.0,'        ',   22.73, 1,  22.73
46058,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -43.58, 1, -43.58
46084,0,0,1,1.05250,1.02000,    0,100.0,'        ',   70.16, 1,  70.16
46134,0,0,1,1.04950,1.02000,    0,100.0,'        ',   27.01, 1,  27.01
46146,0,0,1,1.05050,1.02000,    0,100.0,'        ',   18.47, 1,  18.47
46156,0,0,1,1.05050,1.02000,    0,100.0,'        ',   32.56, 1,  32.56
46158,0,0,1,1.04350,1.02000,    0,100.0,'        ',   21.25, 1,  21.25
46161,0,0,1,1.04650,1.02000,    0,100.0,'        ',   26.68, 1,  26.68
46186,0,0,1,1.05150,1.02000,    0,100.0,'        ',   41.58, 1,  41.58
46214,0,0,1,1.05050,1.02000,    0,100.0,'        ',   24.82, 1,  24.82
46268,0,0,1,1.04850,1.02000,    0,100.0,'        ',   10.47, 1,  10.47
46275,0,0,1,1.05750,1.02000,    0,100.0,'        ',   77.03, 1,  77.03
46279,0,0,1,1.05600,1.02000,    0,100.0,'        ', -410.97, 1,-410.97
46286,0,0,1,1.05600,1.02000,    0,100.0,'        ',  164.87, 1, 164.87
46299,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -14.00, 1, -14.00
46302,0,0,1,1.05150,1.02000,    0,100.0,'        ', -270.20, 1,-270.20
46315,0,0,1,1.05350,1.02000,    0,100.0,'        ',   22.43, 1,  22.43
46327,0,0,1,1.05500,1.02000,    0,100.0,'        ',  -85.45, 1, -85.45
46334,0,0,1,1.05750,1.02000,    0,100.0,'        ',   77.00, 1,  77.00
46346,0,0,1,1.05200,1.02000,    0,100.0,'        ', -259.18, 1,-259.18
46358,0,0,1,1.05250,1.02000,    0,100.0,'        ', -132.59, 1,-132.59
46360,0,0,1,1.05200,1.02000,    0,100.0,'        ',  -36.00, 1, -36.00
46378,0,0,1,1.05150,1.02000,    0,100.0,'        ', -125.87, 1,-125.87
46391,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -87.86, 1, -87.86
46405,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -52.73, 1, -52.73
46410,0,0,1,1.05400,1.02000,    0,100.0,'        ', -129.27, 1,-129.27
46440,0,0,1,1.05300,1.02000,    0,100.0,'        ', -166.57, 1,-166.57
46447,0,0,1,1.05100,1.02000,    0,100.0,'        ', -277.61, 1,-277.61
46462,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -46.24, 1, -46.24
46479,0,0,1,1.05750,1.02000,    0,100.0,'        ',  223.77, 1, 223.77
46486,0,0,1,1.05100,1.02000,    0,100.0,'        ',  -93.33, 1, -93.33
46494,0,0,1,1.04800,1.02000,    0,100.0,'        ',    0.32, 1,   0.32
46501,0,0,1,1.05300,1.02000,    0,100.0,'        ',   67.70, 1,  67.70
46507,0,0,1,1.04700,1.02000,    0,100.0,'        ',   59.68, 1,  59.68
46515,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -24.89, 1, -24.89
46534,0,0,1,1.04800,1.02000,    0,100.0,'        ', -182.38, 1,-182.38
46552,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -96.86, 1, -96.86
46557,0,0,1,1.04900,1.02000,    0,100.0,'        ', -161.76, 1,-161.76
46563,0,0,1,1.04950,1.02000,    0,100.0,'        ', -240.48, 1,-240.48
46577,0,0,1,1.05200,1.02000,    0,100.0,'        ',  -33.59, 1, -33.59
46589,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -45.30, 1, -45.30
46607,0,0,1,1.04900,1.02000,    0,100.0,'        ', -210.85, 1,-210.85
46614,0,0,1,1.04950,1.02000,    0,100.0,'        ', -156.26, 1,-156.26
46626,0,0,1,1.05200,1.02000,    0,100.0,'        ', -327.37, 1,-327.37
46635,0,0,1,1.05100,1.02000,    0,100.0,'        ', -277.26, 1,-277.26
46646,0,0,1,1.04650,1.02000,    0,100.0,'        ',    8.41, 1,   8.41
46651,0,0,1,1.05500,1.02000,    0,100.0,'        ', -115.10, 1,-115.10
46665,0,0,1,1.04850,1.02000,    0,100.0,'        ', -203.17, 1,-203.17
46670,0,0,1,1.05550,1.02000,    0,100.0,'        ',  -34.93, 1, -34.93
46679,0,0,1,1.05350,1.02000,    0,100.0,'        ',   20.69, 1,  20.69
46691,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -41.36, 1, -41.36
46730,0,0,1,1.04800,1.02000,    0,100.0,'        ', -333.35, 1,-333.35
46735,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -87.05, 1, -87.05
46746,0,0,1,1.05400,1.02000,    0,100.0,'        ',  -19.18, 1, -19.18
46760,0,0,1,1.05150,1.02000,    0,100.0,'        ',   30.72, 1,  30.72
46800,0,0,1,1.05450,1.02000,    0,100.0,'        ', -145.61, 1,-145.61
46863,0,0,1,1.04850,1.02000,    0,100.0,'        ',   15.72, 1,  15.72
46901,0,0,1,1.05150,1.02000,    0,100.0,'        ', -373.23, 1,-373.23
46942,0,0,1,1.04950,1.02000,    0,100.0,'        ',   35.82, 1,  35.82
46959,0,0,1,1.05250,1.02000,    0,100.0,'        ',   18.47, 1,  18.47
46992,0,0,1,1.05050,1.02000,    0,100.0,'        ',   23.22, 1,  23.22
47009,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -15.26, 1, -15.26
47044,0,0,1,1.04850,1.02000,    0,100.0,'        ',   39.15, 1,  39.15
47052,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -22.28, 1, -22.28
47057,0,0,1,1.04650,1.02000,    0,100.0,'        ',   29.36, 1,  29.36
47076,0,0,1,1.05350,1.02000,    0,100.0,'        ',  217.43, 1, 217.43
47126,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -40.91, 1, -40.91
47144,0,0,1,1.04350,1.02000,    0,100.0,'        ',   33.68, 1,  33.68
47152,0,0,1,1.04950,1.02000,    0,100.0,'        ',   34.75, 1,  34.75
47167,0,0,1,1.04650,1.02000,    0,100.0,'        ',   63.03, 1,  63.03
47176,0,0,1,1.04750,1.02000,    0,100.0,'        ',   42.85, 1,  42.85
47187,0,0,1,1.04650,1.02000,    0,100.0,'        ',   35.51, 1,  35.51
47193,0,0,1,1.05050,1.02000,    0,100.0,'        ',   43.38, 1,  43.38
47195,0,0,1,1.04650,1.02000,    0,100.0,'        ',   25.37, 1,  25.37
47206,0,0,1,1.05050,1.02000,    0,100.0,'        ',   11.38, 1,  11.38
47209,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -36.20, 1, -36.20
47210,0,0,1,1.05050,1.02000,    0,100.0,'        ',    1.15, 1,   1.15
47220,0,0,1,1.05650,1.02000,    0,100.0,'        ', -164.71, 1,-164.71
47256,0,0,1,1.04450,1.02000,    0,100.0,'        ',    9.39, 1,   9.39
47268,0,0,1,1.04850,1.02000,    0,100.0,'        ',   22.83, 1,  22.83
47293,0,0,1,1.04650,1.02000,    0,100.0,'        ',   10.91, 1,  10.91
47295,0,0,1,1.04750,1.02000,    0,100.0,'        ',    0.53, 1,   0.53
47314,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -21.74, 1, -21.74
47329,0,0,1,1.04450,1.02000,    0,100.0,'        ',    5.11, 1,   5.11
47331,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -8.17, 1,  -8.17
47336,0,0,1,1.04550,1.02000,    0,100.0,'        ',    2.72, 1,   2.72
47370,0,0,1,1.04550,1.02000,    0,100.0,'        ',    9.01, 1,   9.01
47380,0,0,1,1.04750,1.02000,    0,100.0,'        ',   49.80, 1,  49.80
47393,0,0,1,1.05050,1.02000,    0,100.0,'        ',   42.58, 1,  42.58
47403,0,0,1,1.04950,1.02000,    0,100.0,'        ',   13.73, 1,  13.73
47404,0,0,1,1.04550,1.02000,    0,100.0,'        ',   24.22, 1,  24.22
47423,0,0,1,1.05750,1.02000,    0,100.0,'        ',  132.34, 1, 132.34
47429,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -75.35, 1, -75.35
47485,0,0,1,1.04550,1.02000,    0,100.0,'        ',   29.61, 1,  29.61
47533,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -7.62, 1,  -7.62
47565,0,0,1,1.05150,1.02000,    0,100.0,'        ', -270.92, 1,-270.92
47576,0,0,1,1.05250,1.02000,    0,100.0,'        ',   -5.57, 1,  -5.57
47580,0,0,1,1.04350,1.02000,    0,100.0,'        ',   72.26, 1,  72.26
47582,0,0,1,1.04450,1.02000,    0,100.0,'        ',   13.08, 1,  13.08
47589,0,0,1,1.04750,1.02000,    0,100.0,'        ',   10.93, 1,  10.93
47624,0,0,1,1.04650,1.02000,    0,100.0,'        ',   19.54, 1,  19.54
47631,0,0,1,1.04450,1.02000,    0,100.0,'        ',   14.29, 1,  14.29
47637,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -36.94, 1, -36.94
47660,0,0,1,1.04850,1.02000,    0,100.0,'        ',   20.18, 1,  20.18
47665,0,0,1,1.05050,1.02000,    0,100.0,'        ',   58.07, 1,  58.07
47678,0,0,1,1.05050,1.02000,    0,100.0,'        ',  473.52, 1, 473.52
47681,0,0,1,1.05150,1.02000,    0,100.0,'        ',   18.63, 1,  18.63
47689,0,0,1,1.04350,1.02000,    0,100.0,'        ',   85.35, 1,  85.35
47694,0,0,1,1.05450,1.02000,    0,100.0,'        ',   63.77, 1,  63.77
47740,0,0,1,1.05350,1.02000,    0,100.0,'        ',   28.43, 1,  28.43
47752,0,0,1,1.04650,1.02000,    0,100.0,'        ',   72.88, 1,  72.88
47765,0,0,1,1.05050,1.02000,    0,100.0,'        ',   25.49, 1,  25.49
47780,0,0,1,1.05150,1.02000,    0,100.0,'        ',   49.07, 1,  49.07
47813,0,0,1,1.05250,1.02000,    0,100.0,'        ',   56.79, 1,  56.79
47845,0,0,1,1.05650,1.02000,    0,100.0,'        ',   46.00, 1,  46.00
47853,0,0,1,1.05250,1.02000,    0,100.0,'        ',   23.36, 1,  23.36
47875,0,0,1,1.04750,1.02000,    0,100.0,'        ',   84.81, 1,  84.81
47938,0,0,1,1.05050,1.02000,    0,100.0,'        ',   35.97, 1,  35.97
47957,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -5.95, 1,  -5.95
47985,0,0,1,1.04650,1.02000,    0,100.0,'        ',   32.78, 1,  32.78
47993,0,0,1,1.05050,1.02000,    0,100.0,'        ',   24.77, 1,  24.77
48033,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -39.15, 1, -39.15
48042,0,0,1,1.04550,1.02000,    0,100.0,'        ',   17.85, 1,  17.85
48051,0,0,1,1.04550,1.02000,    0,100.0,'        ',   27.21, 1,  27.21
48066,0,0,1,1.04650,1.02000,    0,100.0,'        ',   65.90, 1,  65.90
48095,0,0,1,1.04650,1.02000,    0,100.0,'        ',    4.81, 1,   4.81
48108,0,0,1,1.04450,1.02000,    0,100.0,'        ',    2.80, 1,   2.80
48122,0,0,1,1.05050,1.02000,    0,100.0,'        ',   49.43, 1,  49.43
48135,0,0,1,1.04450,1.02000,    0,100.0,'        ',    6.92, 1,   6.92
48140,0,0,1,1.04650,1.02000,    0,100.0,'        ',   33.11, 1,  33.11
48171,0,0,1,1.05550,1.02000,    0,100.0,'        ',  189.81, 1, 189.81
48182,0,0,1,1.04650,1.02000,    0,100.0,'        ',   38.90, 1,  38.90
48184,0,0,1,1.04550,1.02000,    0,100.0,'        ',   28.93, 1,  28.93
48215,0,0,1,1.04650,1.02000,    0,100.0,'        ',   29.87, 1,  29.87
48219,0,0,1,1.04350,1.02000,    0,100.0,'        ',   87.94, 1,  87.94
48329,0,0,1,1.05100,1.02000,    0,100.0,'        ', -225.81, 1,-225.81
48351,0,0,1,1.05150,1.02000,    0,100.0,'        ', -165.00, 1,-165.00
48401,0,0,1,1.04900,1.02000,    0,100.0,'        ', -291.82, 1,-291.82
48427,0,0,1,1.05700,1.02000,    0,100.0,'        ',   20.18, 1,  20.18
48438,0,0,1,1.05650,1.02000,    0,100.0,'        ',   62.24, 1,  62.24
48480,0,0,1,1.05050,1.02000,    0,100.0,'        ',   15.68, 1,  15.68
48522,0,0,1,1.05350,1.02000,    0,100.0,'        ', -139.48, 1,-139.48
48528,0,0,1,1.04900,1.02000,    0,100.0,'        ', -207.47, 1,-207.47
48567,0,0,1,1.05050,1.02000,    0,100.0,'        ', -161.52, 1,-161.52
48588,0,0,1,1.05600,1.02000,    0,100.0,'        ',  -79.16, 1, -79.16
48598,0,0,1,1.05750,1.02000,    0,100.0,'        ', -124.25, 1,-124.25
48604,0,0,1,1.05650,1.02000,    0,100.0,'        ',   87.83, 1,  87.83
48610,0,0,1,1.05450,1.02000,    0,100.0,'        ', -360.48, 1,-360.48
48639,0,0,1,1.05350,1.02000,    0,100.0,'        ', -138.10, 1,-138.10
48664,0,0,1,1.05450,1.02000,    0,100.0,'        ', -130.50, 1,-130.50
48666,0,0,1,1.05600,1.02000,    0,100.0,'        ',  -85.22, 1, -85.22
48682,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -24.79, 1, -24.79
48691,0,0,1,1.05450,1.02000,    0,100.0,'        ', -216.65, 1,-216.65
48713,0,0,1,1.05550,1.02000,    0,100.0,'        ',  -43.36, 1, -43.36
48718,0,0,1,1.04850,1.02000,    0,100.0,'        ', -196.10, 1,-196.10
48726,0,0,1,1.05700,1.02000,    0,100.0,'        ',  108.76, 1, 108.76
48745,0,0,1,1.05750,1.02000,    0,100.0,'        ',  105.97, 1, 105.97
48760,0,0,1,1.04850,1.02000,    0,100.0,'        ', -328.88, 1,-328.88
48769,0,0,1,1.05500,1.02000,    0,100.0,'        ', -596.59, 1,-596.59
48794,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -17.10, 1, -17.10
48847,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -24.57, 1, -24.57
48873,0,0,1,1.05750,1.02000,    0,100.0,'        ',   35.35, 1,  35.35
48895,0,0,1,1.05500,1.02000,    0,100.0,'        ', -353.42, 1,-353.42
48903,0,0,1,1.04950,1.02000,    0,100.0,'        ',   74.61, 1,  74.61
48911,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -79.24, 1, -79.24
48966,0,0,1,1.05400,1.02000,    0,100.0,'        ', -299.47, 1,-299.47
48978,0,0,1,1.05000,1.02000,    0,100.0,'        ', -236.76, 1,-236.76
48993,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -1.57, 1,  -1.57
49026,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -5.86, 1,  -5.86
49054,0,0,1,1.05650,1.02000,    0,100.0,'        ', -115.15, 1,-115.15
49077,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -8.09, 1,  -8.09
49085,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -12.49, 1, -12.49
49181,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -0.85, 1,  -0.85
49184,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -28.02, 1, -28.02
49186,0,0,1,1.00000,0.99000,    0,100.0,'        ',   12.00, 1,  20.00
49209,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -1.69, 1,  -1.69
49347,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -12.68, 1, -12.68
49380,0,0,1,1.04950,1.02000,    0,100.0,'        ', -145.19, 1,-145.19
49496,0,0,1,1.05150,1.02000,    0,100.0,'        ',    3.90, 1,   3.90
49509,0,0,1,1.05250,1.02000,    0,100.0,'        ',   -8.92, 1,  -8.92
49513,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -4.03, 1,  -4.03
49531,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -21.52, 1, -21.52
49563,0,0,1,1.05150,1.02000,    0,100.0,'        ',    1.54, 1,   1.54
49570,0,0,1,1.05150,1.02000,    0,100.0,'        ',    0.00, 1,   0.00
49642,0,0,1,1.04950,1.02000,    0,100.0,'        ',    0.89, 1,   0.89
49695,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -18.29, 1, -18.29
49725,0,0,1,1.04550,1.02000,    0,100.0,'        ',   14.81, 1,  14.81
49734,0,0,1,1.04850,1.02000,    0,100.0,'        ', -208.84, 1,-208.84
49807,0,0,1,1.05050,1.02000,    0,100.0,'        ',   13.19, 1,  13.19
49826,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -84.73, 1, -84.73
49865,0,0,1,1.04950,1.02000,    0,100.0,'        ',    5.21, 1,   5.21
49936,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -24.32, 1, -24.32
49991,0,0,1,1.05750,1.02000,    0,100.0,'        ', -466.40, 1,-466.40
50019,0,0,1,1.05350,1.02000,    0,100.0,'        ', -261.16, 1,-261.16
50044,0,0,1,1.05100,1.02000,    0,100.0,'        ',  -47.29, 1, -47.29
50055,0,0,1,1.05200,1.02000,    0,100.0,'        ', -515.78, 1,-515.78
50071,0,0,1,1.05650,1.02000,    0,100.0,'        ', -251.02, 1,-251.02
50112,0,0,1,1.05550,1.02000,    0,100.0,'        ',  -67.30, 1, -67.30
50116,0,0,1,1.04350,1.02000,    0,100.0,'        ',   34.38, 1,  34.38
50126,0,0,1,1.05150,1.02000,    0,100.0,'        ',   27.54, 1,  27.54
50128,0,0,1,1.00000,0.99000,    0,100.0,'        ',   16.00, 1,  14.00
50146,0,0,1,1.04950,1.02000,    0,100.0,'        ',   17.49, 1,  17.49
50198,0,0,1,1.04850,1.02000,    0,100.0,'        ', -370.40, 1,-370.40
50219,0,0,1,1.05050,1.02000,    0,100.0,'        ',   28.26, 1,  28.26
50228,0,0,1,1.05450,1.02000,    0,100.0,'        ',   31.58, 1,  31.58
50279,0,0,1,1.04550,1.02000,    0,100.0,'        ',    6.95, 1,   6.95
50329,0,0,1,1.04450,1.02000,    0,100.0,'        ',    0.62, 1,   0.62
50351,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -14.99, 1, -14.99
50374,0,0,1,1.04750,1.02000,    0,100.0,'        ',    5.37, 1,   5.37
50417,0,0,1,1.04350,1.02000,    0,100.0,'        ',    5.67, 1,   5.67
50442,0,0,1,1.05250,1.02000,    0,100.0,'        ', -125.17, 1,-125.17
50537,0,0,1,1.04650,1.02000,    0,100.0,'        ',    3.05, 1,   3.05
50622,0,0,1,1.05650,1.02000,    0,100.0,'        ',  424.20, 1, 424.20
50786,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -11.77, 1, -11.77
50873,0,0,1,1.05150,1.02000,    0,100.0,'        ', -136.10, 1,-136.10
50948,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -14.14, 1, -14.14
51033,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -64.63, 1, -64.63
51064,0,0,1,1.05750,1.02000,    0,100.0,'        ',  159.55, 1, 159.55
51122,0,0,1,1.04550,1.02000,    0,100.0,'        ',    5.20, 1,   5.20
51234,0,0,1,1.04950,1.02000,    0,100.0,'        ',   13.41, 1,  13.41
51245,0,0,1,1.05550,1.02000,    0,100.0,'        ', -321.19, 1,-321.19
51276,0,0,1,1.05250,1.02000,    0,100.0,'        ', -312.15, 1,-312.15
51282,0,0,1,1.05150,1.02000,    0,100.0,'        ',   61.57, 1,  61.57
51364,0,0,1,1.05650,1.02000,    0,100.0,'        ',  -60.10, 1, -60.10
51460,0,0,1,1.05150,1.02000,    0,100.0,'        ', -125.53, 1,-125.53
51498,0,0,1,1.05700,1.02000,    0,100.0,'        ',   -9.15, 1,  -9.15
51530,0,0,1,1.05550,1.02000,    0,100.0,'        ',   23.56, 1,  23.56
51539,0,0,1,1.05100,1.02000,    0,100.0,'        ', -205.20, 1,-205.20
51570,0,0,1,1.04900,1.02000,    0,100.0,'        ',  -38.75, 1, -38.75
51597,0,0,1,1.05750,1.02000,    0,100.0,'        ',  115.93, 1, 115.93
51608,0,0,1,1.05750,1.02000,    0,100.0,'        ',   90.48, 1,  90.48
51633,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -21.15, 1, -21.15
51651,0,0,1,1.04900,1.02000,    0,100.0,'        ', -140.72, 1,-140.72
51704,0,0,1,1.05550,1.02000,    0,100.0,'        ',   20.24, 1,  20.24
51710,0,0,1,1.05500,1.02000,    0,100.0,'        ', -212.02, 1,-212.02
51726,0,0,1,1.05300,1.02000,    0,100.0,'        ',  -92.60, 1, -92.60
51768,0,0,1,1.05100,1.02000,    0,100.0,'        ', -198.45, 1,-198.45
51781,0,0,1,1.05150,1.02000,    0,100.0,'        ', -129.20, 1,-129.20
51819,0,0,1,1.05600,1.02000,    0,100.0,'        ',  -68.55, 1, -68.55
51825,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -60.60, 1, -60.60
51839,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -97.97, 1, -97.97
51853,0,0,1,1.05350,1.02000,    0,100.0,'        ', -173.55, 1,-173.55
51876,0,0,1,1.05150,1.02000,    0,100.0,'        ', -250.57, 1,-250.57
51883,0,0,1,1.05100,1.02000,    0,100.0,'        ', -130.53, 1,-130.53
51890,0,0,1,1.05100,1.02000,    0,100.0,'        ', -125.70, 1,-125.70
51898,0,0,1,1.05150,1.02000,    0,100.0,'        ', -100.44, 1,-100.44
51915,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -10.14, 1, -10.14
51932,0,0,1,1.05250,1.02000,    0,100.0,'        ', -131.94, 1,-131.94
51940,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -39.25, 1, -39.25
51992,0,0,1,1.04950,1.02000,    0,100.0,'        ', -194.81, 1,-194.81
52003,0,0,1,1.04800,1.02000,    0,100.0,'        ', -379.32, 1,-379.32
52044,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -51.11, 1, -51.11
52070,0,0,1,1.05350,1.02000,    0,100.0,'        ', -154.17, 1,-154.17
52102,0,0,1,1.05650,1.02000,    0,100.0,'        ', -114.82, 1,-114.82
52137,0,0,1,1.05750,1.02000,    0,100.0,'        ',  -84.70, 1, -84.70
52158,0,0,1,1.05100,1.02000,    0,100.0,'        ',  -99.27, 1, -99.27
52193,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -6.01, 1,  -6.01
52201,0,0,1,1.05250,1.02000,    0,100.0,'        ', -118.85, 1,-118.85
52297,0,0,1,1.05050,1.02000,    0,100.0,'        ',    1.94, 1,   1.94
52307,0,0,1,1.05650,1.02000,    0,100.0,'        ',  -17.21, 1, -17.21
52342,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -3.04, 1,  -3.04
52383,0,0,1,1.04550,1.02000,    0,100.0,'        ',   12.66, 1,  12.66
52439,0,0,1,1.05150,1.02000,    0,100.0,'        ',    4.54, 1,   4.54
52516,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -2.69, 1,  -2.69
52711,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -0.40, 1,  -0.40
52775,0,0,1,1.05150,1.02000,    0,100.0,'        ',    3.39, 1,   3.39
52813,0,0,1,1.05250,1.02000,    0,100.0,'        ',    3.64, 1,   3.64
52907,0,0,1,1.05150,1.02000,    0,100.0,'        ',    9.62, 1,   9.62
52924,0,0,1,1.05450,1.02000,    0,100.0,'        ', -109.65, 1,-109.65
52946,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -3.39, 1,  -3.39
53050,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -16.27, 1, -16.27
53221,0,0,1,1.04750,1.02000,    0,100.0,'        ',    1.79, 1,   1.79
53231,0,0,1,1.05250,1.02000,    0,100.0,'        ',   -0.46, 1,  -0.46
53249,0,0,1,1.05250,1.02000,    0,100.0,'        ',    1.41, 1,   1.41
53327,0,0,1,1.05750,1.02000,    0,100.0,'        ',  165.89, 1, 165.89
53330,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -4.12, 1,  -4.12
53334,0,0,1,1.05050,1.02000,    0,100.0,'        ',    0.86, 1,   0.86
53364,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -77.86, 1, -77.86
53422,0,0,1,1.04750,1.02000,    0,100.0,'        ',    0.36, 1,   0.36
53448,0,0,1,1.04650,1.02000,    0,100.0,'        ',    1.53, 1,   1.53
53505,0,0,1,1.05150,1.02000,    0,100.0,'        ',   75.31, 1,  75.31
53529,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -4.41, 1,  -4.41
53542,0,0,1,1.04850,1.02000,    0,100.0,'        ', -372.41, 1,-372.41
53585,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -0.93, 1,  -0.93
53586,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -0.92, 1,  -0.92
53615,0,0,1,1.05250,1.02000,    0,100.0,'        ', -139.40, 1,-139.40
53820,0,0,1,1.05550,1.02000,    0,100.0,'        ',   25.12, 1,  25.12
53832,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -0.91, 1,  -0.91
53838,0,0,1,1.05150,1.02000,    0,100.0,'        ',    2.77, 1,   2.77
53940,0,0,1,1.05450,1.02000,    0,100.0,'        ',   47.80, 1,  47.80
53959,0,0,1,1.04950,1.02000,    0,100.0,'        ',   27.03, 1,  27.03
53983,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -35.63, 1, -35.63
53998,0,0,1,1.04950,1.02000,    0,100.0,'        ',    5.64, 1,   5.64
53999,0,0,1,1.04650,1.02000,    0,100.0,'        ',    1.44, 1,   1.44
54003,0,0,1,1.05250,1.02000,    0,100.0,'        ',   35.52, 1,  35.52
54012,0,0,1,1.04450,1.02000,    0,100.0,'        ',    0.07, 1,   0.07
54037,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -12.08, 1, -12.08
54111,0,0,1,1.05350,1.02000,    0,100.0,'        ',   94.86, 1,  94.86
54150,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -8.92, 1,  -8.92
54163,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -0.89, 1,  -0.89
54164,0,0,1,1.04550,1.02000,    0,100.0,'        ',    4.14, 1,   4.14
54202,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -1.10, 1,  -1.10
54248,0,0,1,1.05150,1.02000,    0,100.0,'        ',    5.99, 1,   5.99
54269,0,0,1,1.05250,1.02000,    0,100.0,'        ', -103.51, 1,-103.51
54316,0,0,1,1.04950,1.02000,    0,100.0,'        ',   19.14, 1,  19.14
54330,0,0,1,1.05550,1.02000,    0,100.0,'        ',   31.16, 1,  31.16
54370,0,0,1,1.05300,1.02000,    0,100.0,'        ', -318.86, 1,-318.86
54376,0,0,1,1.05650,1.02000,    0,100.0,'        ',   23.97, 1,  23.97
54385,0,0,1,1.04850,1.02000,    0,100.0,'        ', -197.17, 1,-197.17
54392,0,0,1,1.05300,1.02000,    0,100.0,'        ',  -82.56, 1, -82.56
54415,0,0,1,1.05100,1.02000,    0,100.0,'        ',  -25.04, 1, -25.04
54428,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -8.52, 1,  -8.52
54470,0,0,1,1.05450,1.02000,    0,100.0,'        ', -125.84, 1,-125.84
54480,0,0,1,1.05350,1.02000,    0,100.0,'        ', -142.51, 1,-142.51
54528,0,0,1,1.05750,1.02000,    0,100.0,'        ',   54.91, 1,  54.91
54556,0,0,1,1.05550,1.02000,    0,100.0,'        ',  -79.74, 1, -79.74
54574,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -14.67, 1, -14.67
54581,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -31.50, 1, -31.50
54603,0,0,1,1.05650,1.02000,    0,100.0,'        ',  -25.07, 1, -25.07
54605,0,0,1,1.04950,1.02000,    0,100.0,'        ', -581.07, 1,-581.07
54617,0,0,1,1.05700,1.02000,    0,100.0,'        ',   41.26, 1,  41.26
54645,0,0,1,1.04850,1.02000,    0,100.0,'        ', -220.96, 1,-220.96
54663,0,0,1,1.05400,1.02000,    0,100.0,'        ',  -82.55, 1, -82.55
54675,0,0,1,1.05700,1.02000,    0,100.0,'        ', -177.40, 1,-177.40
54683,0,0,1,1.05250,1.02000,    0,100.0,'        ',    6.12, 1,   6.12
54705,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -63.37, 1, -63.37
54714,0,0,1,1.05450,1.02000,    0,100.0,'        ', -113.51, 1,-113.51
54731,0,0,1,1.04850,1.02000,    0,100.0,'        ', -350.51, 1,-350.51
54769,0,0,1,1.05000,1.02000,    0,100.0,'        ', -236.78, 1,-236.78
54807,0,0,1,1.05100,1.02000,    0,100.0,'        ', -220.39, 1,-220.39
54845,0,0,1,1.04950,1.02000,    0,100.0,'        ', -279.68, 1,-279.68
54850,0,0,1,1.05650,1.02000,    0,100.0,'        ', -169.22, 1,-169.22
54888,0,0,1,1.05150,1.02000,    0,100.0,'        ', -140.72, 1,-140.72
54889,0,0,1,1.05650,1.02000,    0,100.0,'        ',   26.92, 1,  26.92
54898,0,0,1,1.05150,1.02000,    0,100.0,'        ', -178.65, 1,-178.65
54907,0,0,1,1.05550,1.02000,    0,100.0,'        ', -106.85, 1,-106.85
54919,0,0,1,1.05600,1.02000,    0,100.0,'        ',  -55.29, 1, -55.29
54928,0,0,1,1.05550,1.02000,    0,100.0,'        ',  -21.36, 1, -21.36
54953,0,0,1,1.05450,1.02000,    0,100.0,'        ', -114.67, 1,-114.67
54975,0,0,1,1.05750,1.02000,    0,100.0,'        ',   48.75, 1,  48.75
54983,0,0,1,1.05750,1.02000,    0,100.0,'        ',  -41.41, 1, -41.41
54988,0,0,1,1.05100,1.02000,    0,100.0,'        ',  -50.42, 1, -50.42
55017,0,0,1,1.04850,1.02000,    0,100.0,'        ', -463.39, 1,-463.39
55024,0,0,1,1.04900,1.02000,    0,100.0,'        ', -487.31, 1,-487.31
55076,0,0,1,1.05750,1.02000,    0,100.0,'        ',  -48.39, 1, -48.39
55086,0,0,1,1.04850,1.02000,    0,100.0,'        ', -256.43, 1,-256.43
55097,0,0,1,1.05450,1.02000,    0,100.0,'        ',   18.24, 1,  18.24
55104,0,0,1,1.04900,1.02000,    0,100.0,'        ', -168.35, 1,-168.35
55110,0,0,1,1.04850,1.02000,    0,100.0,'        ', -525.64, 1,-525.64
55115,0,0,1,1.04850,1.02000,    0,100.0,'        ', -346.49, 1,-346.49
55152,0,0,1,1.05750,1.02000,    0,100.0,'        ',    3.54, 1,   3.54
55184,0,0,1,1.04850,1.02000,    0,100.0,'        ', -239.67, 1,-239.67
55201,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -43.73, 1, -43.73
55232,0,0,1,1.05050,1.02000,    0,100.0,'        ', -182.80, 1,-182.80
55247,0,0,1,1.05650,1.02000,    0,100.0,'        ',  -62.03, 1, -62.03
55265,0,0,1,1.05150,1.02000,    0,100.0,'        ', -161.95, 1,-161.95
55320,0,0,1,1.04900,1.02000,    0,100.0,'        ', -452.67, 1,-452.67
55348,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -82.55, 1, -82.55
55373,0,0,1,1.05250,1.02000,    0,100.0,'        ',   30.95, 1,  30.95
55391,0,0,1,1.05350,1.02000,    0,100.0,'        ', -184.83, 1,-184.83
55404,0,0,1,1.05450,1.02000,    0,100.0,'        ', -109.69, 1,-109.69
55460,0,0,1,1.04550,1.02000,    0,100.0,'        ',    5.34, 1,   5.34
55490,0,0,1,1.05550,1.02000,    0,100.0,'        ',   51.29, 1,  51.29
55583,0,0,1,1.05050,1.02000,    0,100.0,'        ', -144.04, 1,-144.04
55597,0,0,1,1.05150,1.02000,    0,100.0,'        ',    4.60, 1,   4.60
55614,0,0,1,1.05150,1.02000,    0,100.0,'        ', -131.59, 1,-131.59
55633,0,0,1,1.05650,1.02000,    0,100.0,'        ',   30.75, 1,  30.75
55639,0,0,1,1.04750,1.02000,    0,100.0,'        ',    6.18, 1,   6.18
55698,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -0.64, 1,  -0.64
55710,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -39.17, 1, -39.17
55749,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -17.32, 1, -17.32
55754,0,0,1,1.05550,1.02000,    0,100.0,'        ',   82.49, 1,  82.49
55821,0,0,1,1.04950,1.02000,    0,100.0,'        ',   16.99, 1,  16.99
55846,0,0,1,1.05450,1.02000,    0,100.0,'        ',  104.56, 1, 104.56
55923,0,0,1,1.05250,1.02000,    0,100.0,'        ',   32.78, 1,  32.78
55935,0,0,1,1.05650,1.02000,    0,100.0,'        ',  168.41, 1, 168.41
56109,0,0,1,1.04550,1.02000,    0,100.0,'        ',    2.66, 1,   2.66
56203,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -16.12, 1, -16.12
56264,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -22.64, 1, -22.64
56318,0,0,1,1.05250,1.02000,    0,100.0,'        ',  119.58, 1, 119.58
56368,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -4.02, 1,  -4.02
56379,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -43.65, 1, -43.65
56472,0,0,1,1.04950,1.02000,    0,100.0,'        ',   36.23, 1,  36.23
56546,0,0,1,1.05350,1.02000,    0,100.0,'        ',  123.31, 1, 123.31
56686,0,0,1,1.04450,1.02000,    0,100.0,'        ',    2.60, 1,   2.60
56713,0,0,1,1.04850,1.02000,    0,100.0,'        ', -212.97, 1,-212.97
56734,0,0,1,1.05550,1.02000,    0,100.0,'        ',   16.60, 1,  16.60
56742,0,0,1,1.05500,1.02000,    0,100.0,'        ', -229.61, 1,-229.61
56759,0,0,1,1.05200,1.02000,    0,100.0,'        ', -497.30, 1,-497.30
56780,0,0,1,1.05600,1.02000,    0,100.0,'        ', -173.94, 1,-173.94
56810,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -54.60, 1, -54.60
56816,0,0,1,1.05450,1.02000,    0,100.0,'        ', -347.15, 1,-347.15
56847,0,0,1,1.04850,1.02000,    0,100.0,'        ', -110.90, 1,-110.90
56863,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -91.64, 1, -91.64
56870,0,0,1,1.05750,1.02000,    0,100.0,'        ',  -39.62, 1, -39.62
56878,0,0,1,1.05350,1.02000,    0,100.0,'        ',    4.03, 1,   4.03
56882,0,0,1,1.04800,1.02000,    0,100.0,'        ',  -95.54, 1, -95.54
56888,0,0,1,1.05100,1.02000,    0,100.0,'        ', -267.56, 1,-267.56
56923,0,0,1,1.05650,1.02000,    0,100.0,'        ',  -25.04, 1, -25.04
56936,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -86.14, 1, -86.14
56966,0,0,1,1.05300,1.02000,    0,100.0,'        ', -307.58, 1,-307.58
56998,0,0,1,1.05350,1.02000,    0,100.0,'        ', -218.42, 1,-218.42
57012,0,0,1,1.05500,1.02000,    0,100.0,'        ',  -60.14, 1, -60.14
57053,0,0,1,1.05150,1.02000,    0,100.0,'        ', -160.61, 1,-160.61
57067,0,0,1,1.04350,1.02000,    0,100.0,'        ',   11.05, 1,  11.05
57129,0,0,1,1.04950,1.02000,    0,100.0,'        ',    2.98, 1,   2.98
57184,0,0,1,1.04550,1.02000,    0,100.0,'        ',    0.55, 1,   0.55
57216,0,0,1,1.05450,1.02000,    0,100.0,'        ',   -3.47, 1,  -3.47
57238,0,0,1,1.05750,1.02000,    0,100.0,'        ',   91.16, 1,  91.16
57273,0,0,1,1.04350,1.02000,    0,100.0,'        ',    4.88, 1,   4.88
57339,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -6.22, 1,  -6.22
57527,0,0,1,1.04950,1.02000,    0,100.0,'        ',   14.66, 1,  14.66
57602,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -20.36, 1, -20.36
57726,0,0,1,1.05150,1.02000,    0,100.0,'        ', -344.78, 1,-344.78
57765,0,0,1,1.05550,1.02000,    0,100.0,'        ',  239.20, 1, 239.20
57827,0,0,1,1.04350,1.02000,    0,100.0,'        ',   18.94, 1,  18.94
57840,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -21.39, 1, -21.39
57903,0,0,1,1.05650,1.02000,    0,100.0,'        ',   99.54, 1,  99.54
57921,0,0,1,1.05050,1.02000,    0,100.0,'        ',    8.53, 1,   8.53
57964,0,0,1,1.04850,1.02000,    0,100.0,'        ',    0.77, 1,   0.77
57995,0,0,1,1.04950,1.02000,    0,100.0,'        ', -143.02, 1,-143.02
58061,0,0,1,1.05050,1.02000,    0,100.0,'        ',    0.72, 1,   0.72
58077,0,0,1,1.05750,1.02000,    0,100.0,'        ',  -24.13, 1, -24.13
58114,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -2.14, 1,  -2.14
58166,0,0,1,1.04750,1.02000,    0,100.0,'        ',    3.26, 1,   3.26
58183,0,0,1,1.05550,1.02000,    0,100.0,'        ',  -92.20, 1, -92.20
58218,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -40.96, 1, -40.96
58249,0,0,1,1.05300,1.02000,    0,100.0,'        ', -224.78, 1,-224.78
58258,0,0,1,1.04900,1.02000,    0,100.0,'        ', -285.06, 1,-285.06
58268,0,0,1,1.04850,1.02000,    0,100.0,'        ', -341.46, 1,-341.46
58291,0,0,1,1.05550,1.02000,    0,100.0,'        ', -140.68, 1,-140.68
58316,0,0,1,1.05450,1.02000,    0,100.0,'        ', -144.32, 1,-144.32
58325,0,0,1,1.05350,1.02000,    0,100.0,'        ', -141.16, 1,-141.16
58346,0,0,1,1.05600,1.02000,    0,100.0,'        ',  -33.29, 1, -33.29
58358,0,0,1,1.04850,1.02000,    0,100.0,'        ', -192.66, 1,-192.66
58379,0,0,1,1.04550,1.02000,    0,100.0,'        ',   21.25, 1,  21.25
58402,0,0,1,1.04900,1.02000,    0,100.0,'        ', -254.51, 1,-254.51
58462,0,0,1,1.04950,1.02000,    0,100.0,'        ', -157.09, 1,-157.09
58475,0,0,1,1.04850,1.02000,    0,100.0,'        ', -186.24, 1,-186.24
58490,0,0,1,1.05050,1.02000,    0,100.0,'        ', -151.77, 1,-151.77
58532,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -68.64, 1, -68.64
58552,0,0,1,1.05350,1.02000,    0,100.0,'        ',   -1.48, 1,  -1.48
58557,0,0,1,1.05550,1.02000,    0,100.0,'        ',   59.44, 1,  59.44
58568,0,0,1,1.05050,1.02000,    0,100.0,'        ', -261.13, 1,-261.13
58580,0,0,1,1.05100,1.02000,    0,100.0,'        ', -279.16, 1,-279.16
58627,0,0,1,1.04350,1.02000,    0,100.0,'        ',   11.32, 1,  11.32
58636,0,0,1,1.04750,1.02000,    0,100.0,'        ',   28.03, 1,  28.03
58665,0,0,1,1.05050,1.02000,    0,100.0,'        ',   32.88, 1,  32.88
58677,0,0,1,1.04750,1.02000,    0,100.0,'        ',   20.91, 1,  20.91
58688,0,0,1,1.04950,1.02000,    0,100.0,'        ',   41.17, 1,  41.17
58697,0,0,1,1.04950,1.02000,    0,100.0,'        ',   23.16, 1,  23.16
58717,0,0,1,1.05050,1.02000,    0,100.0,'        ',   16.03, 1,  16.03
58738,0,0,1,1.04950,1.02000,    0,100.0,'        ',   14.97, 1,  14.97
58744,0,0,1,1.04850,1.02000,    0,100.0,'        ',    5.76, 1,   5.76
58763,0,0,1,1.04850,1.02000,    0,100.0,'        ',    4.01, 1,   4.01
58774,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -1.31, 1,  -1.31
58811,0,0,1,1.05250,1.02000,    0,100.0,'        ',    9.44, 1,   9.44
58833,0,0,1,1.04450,1.02000,    0,100.0,'        ',   24.98, 1,  24.98
58845,0,0,1,1.05250,1.02000,    0,100.0,'        ',   13.60, 1,  13.60
58852,0,0,1,1.05050,1.02000,    0,100.0,'        ',   25.14, 1,  25.14
58855,0,0,1,1.05150,1.02000,    0,100.0,'        ',   33.15, 1,  33.15
58865,0,0,1,1.05450,1.02000,    0,100.0,'        ',   15.98, 1,  15.98
58872,0,0,1,1.04650,1.02000,    0,100.0,'        ',   11.88, 1,  11.88
58881,0,0,1,1.04750,1.02000,    0,100.0,'        ',   11.01, 1,  11.01
58887,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -71.70, 1, -71.70
58893,0,0,1,1.05150,1.02000,    0,100.0,'        ',   13.37, 1,  13.37
58932,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -52.45, 1, -52.45
58953,0,0,1,1.04950,1.02000,    0,100.0,'        ',   34.94, 1,  34.94
58960,0,0,1,1.04850,1.02000,    0,100.0,'        ',   22.61, 1,  22.61
58993,0,0,1,1.05050,1.02000,    0,100.0,'        ',    2.81, 1,   2.81
58997,0,0,1,1.04450,1.02000,    0,100.0,'        ',   24.81, 1,  24.81
59012,0,0,1,1.04650,1.02000,    0,100.0,'        ',    1.95, 1,   1.95
59044,0,0,1,1.04550,1.02000,    0,100.0,'        ',   25.34, 1,  25.34
59047,0,0,1,1.05050,1.02000,    0,100.0,'        ',   56.04, 1,  56.04
59061,0,0,1,1.05250,1.02000,    0,100.0,'        ',   73.48, 1,  73.48
59080,0,0,1,1.04950,1.02000,    0,100.0,'        ',   24.31, 1,  24.31
59081,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -37.20, 1, -37.20
59142,0,0,1,1.05150,1.02000,    0,100.0,'        ',   28.94, 1,  28.94
59157,0,0,1,1.04650,1.02000,    0,100.0,'        ',    7.66, 1,   7.66
59172,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -8.49, 1,  -8.49
59182,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -19.74, 1, -19.74
59199,0,0,1,1.05250,1.02000,    0,100.0,'        ',   16.38, 1,  16.38
59211,0,0,1,1.04550,1.02000,    0,100.0,'        ',   20.60, 1,  20.60
59216,0,0,1,1.05250,1.02000,    0,100.0,'        ',   20.46, 1,  20.46
59221,0,0,1,1.04450,1.02000,    0,100.0,'        ',   14.64, 1,  14.64
59229,0,0,1,1.04950,1.02000,    0,100.0,'        ',   29.79, 1,  29.79
59256,0,0,1,1.05250,1.02000,    0,100.0,'        ',   14.81, 1,  14.81
59273,0,0,1,1.05050,1.02000,    0,100.0,'        ',   44.02, 1,  44.02
59310,0,0,1,1.04550,1.02000,    0,100.0,'        ',    2.76, 1,   2.76
59348,0,0,1,1.04850,1.02000,    0,100.0,'        ',   31.95, 1,  31.95
59362,0,0,1,1.04750,1.02000,    0,100.0,'        ',   36.04, 1,  36.04
59386,0,0,1,1.04550,1.02000,    0,100.0,'        ',   12.16, 1,  12.16
59394,0,0,1,1.05250,1.02000,    0,100.0,'        ',   -0.52, 1,  -0.52
59404,0,0,1,1.04450,1.02000,    0,100.0,'        ',    6.17, 1,   6.17
59415,0,0,1,1.04850,1.02000,    0,100.0,'        ',   22.86, 1,  22.86
59426,0,0,1,1.04450,1.02000,    0,100.0,'        ',   19.18, 1,  19.18
59461,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -7.29, 1,  -7.29
59480,0,0,1,1.04650,1.02000,    0,100.0,'        ',   32.10, 1,  32.10
59485,0,0,1,1.05150,1.02000,    0,100.0,'        ',   52.12, 1,  52.12
59492,0,0,1,1.04350,1.02000,    0,100.0,'        ',   33.68, 1,  33.68
59521,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -25.20, 1, -25.20
59551,0,0,1,1.05250,1.02000,    0,100.0,'        ',   23.69, 1,  23.69
59574,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -44.89, 1, -44.89
59630,0,0,1,1.04950,1.02000,    0,100.0,'        ',   25.32, 1,  25.32
59658,0,0,1,1.04750,1.02000,    0,100.0,'        ',   20.69, 1,  20.69
59701,0,0,1,1.05150,1.02000,    0,100.0,'        ',   13.03, 1,  13.03
59704,0,0,1,1.05200,1.02000,    0,100.0,'        ', -541.56, 1,-541.56
59718,0,0,1,1.04900,1.02000,    0,100.0,'        ', -244.63, 1,-244.63
59724,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -26.52, 1, -26.52
59762,0,0,1,1.05150,1.02000,    0,100.0,'        ', -101.82, 1,-101.82
59767,0,0,1,1.04900,1.02000,    0,100.0,'        ', -236.18, 1,-236.18
59776,0,0,1,1.05100,1.02000,    0,100.0,'        ', -950.60, 1,-950.60
59798,0,0,1,1.05050,1.02000,    0,100.0,'        ', -155.61, 1,-155.61
59800,0,0,1,1.05450,1.02000,    0,100.0,'        ', -187.64, 1,-187.64
59807,0,0,1,1.04900,1.02000,    0,100.0,'        ', -685.06, 1,-685.06
59828,0,0,1,1.04800,1.02000,    0,100.0,'        ', -635.68, 1,-635.68
59840,0,0,1,1.04550,1.02000,    0,100.0,'        ', -109.87, 1,-109.87
59851,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -62.64, 1, -62.64
59874,0,0,1,1.05150,1.02000,    0,100.0,'        ', -897.76, 1,-897.76
59931,0,0,1,1.04800,1.02000,    0,100.0,'        ', -650.08, 1,-650.08
59975,0,0,1,1.04850,1.02000,    0,100.0,'        ',   37.89, 1,  37.89
59982,0,0,1,1.04750,1.02000,    0,100.0,'        ',   26.91, 1,  26.91
60018,0,0,1,1.04650,1.02000,    0,100.0,'        ',   64.45, 1,  64.45
60037,0,0,1,1.04950,1.02000,    0,100.0,'        ',   40.76, 1,  40.76
60059,0,0,1,1.04450,1.02000,    0,100.0,'        ',   24.43, 1,  24.43
60068,0,0,1,1.04550,1.02000,    0,100.0,'        ',   68.17, 1,  68.17
60082,0,0,1,1.04550,1.02000,    0,100.0,'        ',   21.03, 1,  21.03
60091,0,0,1,1.05050,1.02000,    0,100.0,'        ',   47.83, 1,  47.83
60096,0,0,1,1.04850,1.02000,    0,100.0,'        ',   25.92, 1,  25.92
60112,0,0,1,1.04450,1.02000,    0,100.0,'        ',   30.27, 1,  30.27
60127,0,0,1,1.04750,1.02000,    0,100.0,'        ',   21.03, 1,  21.03
60154,0,0,1,1.05250,1.02000,    0,100.0,'        ',  134.05, 1, 134.05
60162,0,0,1,1.04950,1.02000,    0,100.0,'        ',   25.09, 1,  25.09
60169,0,0,1,1.04350,1.02000,    0,100.0,'        ',   22.07, 1,  22.07
60207,0,0,1,1.05050,1.02000,    0,100.0,'        ',   23.80, 1,  23.80
60211,0,0,1,1.04450,1.02000,    0,100.0,'        ',   29.62, 1,  29.62
60225,0,0,1,1.05150,1.02000,    0,100.0,'        ',   30.31, 1,  30.31
60232,0,0,1,1.04750,1.02000,    0,100.0,'        ',   24.50, 1,  24.50
60260,0,0,1,1.05250,1.02000,    0,100.0,'        ',  159.46, 1, 159.46
60287,0,0,1,1.04750,1.02000,    0,100.0,'        ',   31.40, 1,  31.40
60329,0,0,1,1.04750,1.02000,    0,100.0,'        ',   13.83, 1,  13.83
60339,0,0,1,1.05050,1.02000,    0,100.0,'        ',   18.21, 1,  18.21
60340,0,0,1,1.05250,1.02000,    0,100.0,'        ',   48.34, 1,  48.34
60354,0,0,1,1.05150,1.02000,    0,100.0,'        ',   58.65, 1,  58.65
60367,0,0,1,1.05050,1.02000,    0,100.0,'        ',   47.15, 1,  47.15
60383,0,0,1,1.04550,1.02000,    0,100.0,'        ',   29.34, 1,  29.34
60392,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -21.32, 1, -21.32
60437,0,0,1,1.04850,1.02000,    0,100.0,'        ',  109.46, 1, 109.46
60443,0,0,1,1.04750,1.02000,    0,100.0,'        ',   22.28, 1,  22.28
60469,0,0,1,1.04850,1.02000,    0,100.0,'        ',   10.02, 1,  10.02
60474,0,0,1,1.04750,1.02000,    0,100.0,'        ',   65.72, 1,  65.72
60476,0,0,1,1.05050,1.02000,    0,100.0,'        ',   54.11, 1,  54.11
60486,0,0,1,1.05050,1.02000,    0,100.0,'        ',   23.14, 1,  23.14
60503,0,0,1,1.04850,1.02000,    0,100.0,'        ',   24.96, 1,  24.96
60505,0,0,1,1.04950,1.02000,    0,100.0,'        ',   13.16, 1,  13.16
60522,0,0,1,1.04450,1.02000,    0,100.0,'        ',   56.23, 1,  56.23
60527,0,0,1,1.04550,1.02000,    0,100.0,'        ',  104.46, 1, 104.46
60531,0,0,1,1.04950,1.02000,    0,100.0,'        ',   35.95, 1,  35.95
60540,0,0,1,1.04750,1.02000,    0,100.0,'        ',   18.74, 1,  18.74
60565,0,0,1,1.05150,1.02000,    0,100.0,'        ',   24.75, 1,  24.75
60700,0,0,1,1.04850,1.02000,    0,100.0,'        ',   37.33, 1,  37.33
60701,0,0,1,1.04750,1.02000,    0,100.0,'        ',   46.31, 1,  46.31
60712,0,0,1,1.04650,1.02000,    0,100.0,'        ',   18.88, 1,  18.88
60724,0,0,1,1.05450,1.02000,    0,100.0,'        ',   30.83, 1,  30.83
60756,0,0,1,1.04450,1.02000,    0,100.0,'        ',   61.19, 1,  61.19
60774,0,0,1,1.04450,1.02000,    0,100.0,'        ',  152.51, 1, 152.51
60803,0,0,1,1.04450,1.02000,    0,100.0,'        ',   44.54, 1,  44.54
60812,0,0,1,1.04650,1.02000,    0,100.0,'        ',   10.30, 1,  10.30
60840,0,0,1,1.04750,1.02000,    0,100.0,'        ',   52.93, 1,  52.93
60863,0,0,1,1.04950,1.02000,    0,100.0,'        ',   35.96, 1,  35.96
60881,0,0,1,1.05150,1.02000,    0,100.0,'        ',   36.47, 1,  36.47
61007,0,0,1,1.04750,1.02000,    0,100.0,'        ',   34.34, 1,  34.34
61013,0,0,1,1.05150,1.02000,    0,100.0,'        ',   79.07, 1,  79.07
61070,0,0,1,1.05250,1.02000,    0,100.0,'        ',   63.90, 1,  63.90
61095,0,0,1,1.05250,1.02000,    0,100.0,'        ',   -5.98, 1,  -5.98
61123,0,0,1,1.04750,1.02000,    0,100.0,'        ',   23.63, 1,  23.63
61152,0,0,1,1.04900,1.02000,    0,100.0,'        ',   20.50, 1,  20.50
61169,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -70.81, 1, -70.81
61230,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -76.47, 1, -76.47
61249,0,0,1,1.05250,1.02000,    0,100.0,'        ',   35.59, 1,  35.59
61264,0,0,1,1.05050,1.02000,    0,100.0,'        ',   23.22, 1,  23.22
61290,0,0,1,1.04450,1.02000,    0,100.0,'        ',   31.00, 1,  31.00
61315,0,0,1,1.05250,1.02000,    0,100.0,'        ',   56.89, 1,  56.89
61324,0,0,1,1.05150,1.02000,    0,100.0,'        ',   28.59, 1,  28.59
61339,0,0,1,1.04750,1.02000,    0,100.0,'        ',   24.80, 1,  24.80
61416,0,0,1,1.05150,1.02000,    0,100.0,'        ',   32.43, 1,  32.43
61454,0,0,1,1.04450,1.02000,    0,100.0,'        ',   14.17, 1,  14.17
61455,0,0,1,1.04450,1.02000,    0,100.0,'        ',   19.31, 1,  19.31
61469,0,0,1,1.05250,1.02000,    0,100.0,'        ',   23.11, 1,  23.11
61474,0,0,1,1.05050,1.02000,    0,100.0,'        ',   19.02, 1,  19.02
61490,0,0,1,1.05150,1.02000,    0,100.0,'        ',   33.78, 1,  33.78
61523,0,0,1,1.05250,1.02000,    0,100.0,'        ',    3.06, 1,   3.06
61534,0,0,1,1.04700,1.02000,    0,100.0,'        ', -168.06, 1,-168.06
61547,0,0,1,1.04550,1.02000,    0,100.0,'        ', -132.21, 1,-132.21
61588,0,0,1,1.04900,1.02000,    0,100.0,'        ', -338.06, 1,-338.06
61613,0,0,1,1.04600,1.02000,    0,100.0,'        ', -195.12, 1,-195.12
61662,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -13.04, 1, -13.04
61686,0,0,1,1.04350,1.02000,    0,100.0,'        ',    7.84, 1,   7.84
61692,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -2.59, 1,  -2.59
61736,0,0,1,1.04850,1.02000,    0,100.0,'        ',   14.21, 1,  14.21
61771,0,0,1,1.04750,1.02000,    0,100.0,'        ',   58.23, 1,  58.23
61800,0,0,1,1.05150,1.02000,    0,100.0,'        ',   13.03, 1,  13.03
61806,0,0,1,1.04550,1.02000,    0,100.0,'        ',   14.48, 1,  14.48
61820,0,0,1,1.05650,1.02000,    0,100.0,'        ', -893.10, 1,-893.10
61835,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -44.77, 1, -44.77
61843,0,0,1,1.05150,1.02000,    0,100.0,'        ', -162.06, 1,-162.06
61851,0,0,1,1.05300,1.02000,    0,100.0,'        ', -701.68, 1,-701.68
61860,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -55.47, 1, -55.47
61870,0,0,1,1.04550,1.02000,    0,100.0,'        ', -299.74, 1,-299.74
61889,0,0,1,1.04850,1.02000,    0,100.0,'        ',-1042.63, 1,-1042.63
61920,0,0,1,1.04550,1.02000,    0,100.0,'        ', -187.41, 1,-187.41
61930,0,0,1,1.05050,1.02000,    0,100.0,'        ',    8.45, 1,   8.45
61959,0,0,1,1.04950,1.02000,    0,100.0,'        ',   20.06, 1,  20.06
61970,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -28.16, 1, -28.16
62019,0,0,1,1.05250,1.02000,    0,100.0,'        ',   13.21, 1,  13.21
62045,0,0,1,1.04850,1.02000,    0,100.0,'        ',    5.19, 1,   5.19
62051,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -7.41, 1,  -7.41
62073,0,0,1,1.04550,1.02000,    0,100.0,'        ',    6.89, 1,   6.89
62076,0,0,1,1.04350,1.02000,    0,100.0,'        ',    8.19, 1,   8.19
62095,0,0,1,1.05250,1.02000,    0,100.0,'        ',   14.43, 1,  14.43
62118,0,0,1,1.04350,1.02000,    0,100.0,'        ',    4.83, 1,   4.83
62131,0,0,1,1.05450,1.02000,    0,100.0,'        ',   78.47, 1,  78.47
62154,0,0,1,1.04750,1.02000,    0,100.0,'        ',   14.25, 1,  14.25
62155,0,0,1,1.05050,1.02000,    0,100.0,'        ', -109.76, 1,-109.76
62166,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -6.74, 1,  -6.74
62183,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -93.26, 1, -93.26
62227,0,0,1,1.05250,1.02000,    0,100.0,'        ',   26.52, 1,  26.52
62267,0,0,1,1.04350,1.02000,    0,100.0,'        ',   57.26, 1,  57.26
62310,0,0,1,1.04950,1.02000,    0,100.0,'        ',   24.56, 1,  24.56
62314,0,0,1,1.04850,1.02000,    0,100.0,'        ',   15.81, 1,  15.81
62335,0,0,1,1.04450,1.02000,    0,100.0,'        ',    6.96, 1,   6.96
62361,0,0,1,1.04850,1.02000,    0,100.0,'        ',   33.06, 1,  33.06
62368,0,0,1,1.04650,1.02000,    0,100.0,'        ',   36.63, 1,  36.63
62384,0,0,1,1.04450,1.02000,    0,100.0,'        ',   20.25, 1,  20.25
62427,0,0,1,1.05050,1.02000,    0,100.0,'        ',    9.71, 1,   9.71
62430,0,0,1,1.04550,1.02000,    0,100.0,'        ',   34.88, 1,  34.88
62436,0,0,1,1.05350,1.02000,    0,100.0,'        ',   15.67, 1,  15.67
62451,0,0,1,1.05050,1.02000,    0,100.0,'        ',    6.60, 1,   6.60
62462,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -6.25, 1,  -6.25
62498,0,0,1,1.04850,1.02000,    0,100.0,'        ',    8.66, 1,   8.66
62519,0,0,1,1.05150,1.02000,    0,100.0,'        ',    1.41, 1,   1.41
62539,0,0,1,1.05150,1.02000,    0,100.0,'        ',   14.87, 1,  14.87
62547,0,0,1,1.04350,1.02000,    0,100.0,'        ',    1.19, 1,   1.19
62551,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -12.20, 1, -12.20
62601,0,0,1,1.05050,1.02000,    0,100.0,'        ',   15.43, 1,  15.43
62603,0,0,1,1.04850,1.02000,    0,100.0,'        ',   21.47, 1,  21.47
62644,0,0,1,1.04850,1.02000,    0,100.0,'        ',   33.07, 1,  33.07
62645,0,0,1,1.04550,1.02000,    0,100.0,'        ',   18.48, 1,  18.48
62654,0,0,1,1.05350,1.02000,    0,100.0,'        ',   54.16, 1,  54.16
62659,0,0,1,1.05250,1.02000,    0,100.0,'        ',   35.17, 1,  35.17
62671,0,0,1,1.04950,1.02000,    0,100.0,'        ',   20.11, 1,  20.11
62679,0,0,1,1.05150,1.02000,    0,100.0,'        ',   16.97, 1,  16.97
62684,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -0.78, 1,  -0.78
62696,0,0,1,1.05250,1.02000,    0,100.0,'        ',   35.99, 1,  35.99
62721,0,0,1,1.04450,1.02000,    0,100.0,'        ',   26.53, 1,  26.53
62729,0,0,1,1.04350,1.02000,    0,100.0,'        ',   30.11, 1,  30.11
62786,0,0,1,1.04950,1.02000,    0,100.0,'        ',   89.37, 1,  89.37
62794,0,0,1,1.04750,1.02000,    0,100.0,'        ',   80.23, 1,  80.23
62813,0,0,1,1.04650,1.02000,    0,100.0,'        ',   26.39, 1,  26.39
62853,0,0,1,1.05050,1.02000,    0,100.0,'        ',   19.16, 1,  19.16
62863,0,0,1,1.05250,1.02000,    0,100.0,'        ',   73.36, 1,  73.36
62872,0,0,1,1.04650,1.02000,    0,100.0,'        ',   24.64, 1,  24.64
62887,0,0,1,1.04850,1.02000,    0,100.0,'        ',   18.13, 1,  18.13
62893,0,0,1,1.05150,1.02000,    0,100.0,'        ',    9.76, 1,   9.76
62954,0,0,1,1.04350,1.02000,    0,100.0,'        ',   14.32, 1,  14.32
62986,0,0,1,1.05050,1.02000,    0,100.0,'        ',   28.70, 1,  28.70
63009,0,0,1,1.04350,1.02000,    0,100.0,'        ',   12.14, 1,  12.14
63022,0,0,1,1.04950,1.02000,    0,100.0,'        ',   17.10, 1,  17.10
63036,0,0,1,1.04550,1.02000,    0,100.0,'        ',   34.69, 1,  34.69
63044,0,0,1,1.05250,1.02000,    0,100.0,'        ',   24.51, 1,  24.51
63063,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -0.90, 1,  -0.90
63067,0,0,1,1.04350,1.02000,    0,100.0,'        ',   30.95, 1,  30.95
63078,0,0,1,1.05150,1.02000,    0,100.0,'        ',   95.39, 1,  95.39
63144,0,0,1,1.05200,1.02000,    0,100.0,'        ',  -40.10, 1, -40.10
63166,0,0,1,1.05200,1.02000,    0,100.0,'        ',  -68.97, 1, -68.97
63178,0,0,1,1.04900,1.02000,    0,100.0,'        ', -414.01, 1,-414.01
63193,0,0,1,1.04900,1.02000,    0,100.0,'        ',  -33.30, 1, -33.30
63207,0,0,1,1.04750,1.02000,    0,100.0,'        ', -128.39, 1,-128.39
63216,0,0,1,1.05100,1.02000,    0,100.0,'        ', -404.21, 1,-404.21
63232,0,0,1,1.04800,1.02000,    0,100.0,'        ', -316.67, 1,-316.67
63252,0,0,1,1.05100,1.02000,    0,100.0,'        ', -852.58, 1,-852.58
63264,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -80.92, 1, -80.92
63277,0,0,1,1.05150,1.02000,    0,100.0,'        ',-1065.68, 1,-1065.68
63296,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -65.67, 1, -65.67
63303,0,0,1,1.04850,1.02000,    0,100.0,'        ', -131.92, 1,-131.92
63321,0,0,1,1.05500,1.02000,    0,100.0,'        ', -750.81, 1,-750.81
63331,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -62.96, 1, -62.96
63333,0,0,1,1.05100,1.02000,    0,100.0,'        ', -352.17, 1,-352.17
63373,0,0,1,1.05200,1.02000,    0,100.0,'        ', -841.41, 1,-841.41
63399,0,0,1,1.05500,1.02000,    0,100.0,'        ',   35.67, 1,  35.67
63424,0,0,1,1.05650,1.02000,    0,100.0,'        ', -238.29, 1,-238.29
63458,0,0,1,1.04850,1.02000,    0,100.0,'        ', -161.35, 1,-161.35
63463,0,0,1,1.05650,1.02000,    0,100.0,'        ', -263.25, 1,-263.25
63472,0,0,1,1.05350,1.02000,    0,100.0,'        ', -297.57, 1,-297.57
63479,0,0,1,1.05700,1.02000,    0,100.0,'        ', -475.86, 1,-475.86
63501,0,0,1,1.05500,1.02000,    0,100.0,'        ', -586.95, 1,-586.95
63519,0,0,1,1.05100,1.02000,    0,100.0,'        ', -581.49, 1,-581.49
63530,0,0,1,1.05600,1.02000,    0,100.0,'        ', -325.26, 1,-325.26
63541,0,0,1,1.05450,1.02000,    0,100.0,'        ',   35.31, 1,  35.31
63548,0,0,1,1.05200,1.02000,    0,100.0,'        ', -638.87, 1,-638.87
63554,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -60.59, 1, -60.59
63593,0,0,1,1.04850,1.02000,    0,100.0,'        ',   22.00, 1,  22.00
63629,0,0,1,1.05750,1.02000,    0,100.0,'        ',   46.12, 1,  46.12
63658,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -13.63, 1, -13.63
63749,0,0,1,1.04750,1.02000,    0,100.0,'        ',    1.60, 1,   1.60
63760,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -35.21, 1, -35.21
63782,0,0,1,1.04850,1.02000,    0,100.0,'        ',    8.41, 1,   8.41
63828,0,0,1,1.05750,1.02000,    0,100.0,'        ',  100.88, 1, 100.88
63944,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -27.16, 1, -27.16
63972,0,0,1,1.05250,1.02000,    0,100.0,'        ',    8.16, 1,   8.16
63973,0,0,1,1.05450,1.02000,    0,100.0,'        ',    1.50, 1,   1.50
63993,0,0,1,1.05150,1.02000,    0,100.0,'        ',   19.79, 1,  19.79
63999,0,0,1,1.05050,1.02000,    0,100.0,'        ',   12.69, 1,  12.69
64142,0,0,1,1.05250,1.02000,    0,100.0,'        ',    3.04, 1,   3.04
64162,0,0,1,1.05050,1.02000,    0,100.0,'        ', -102.74, 1,-102.74
64269,0,0,1,1.04850,1.02000,    0,100.0,'        ',    2.03, 1,   2.03
64290,0,0,1,1.04750,1.02000,    0,100.0,'        ',    6.31, 1,   6.31
64295,0,0,1,1.04950,1.02000,    0,100.0,'        ',    9.74, 1,   9.74
64308,0,0,1,1.05250,1.02000,    0,100.0,'        ',   -5.05, 1,  -5.05
64376,0,0,1,1.05750,1.02000,    0,100.0,'        ',  111.77, 1, 111.77
64411,0,0,1,1.04550,1.02000,    0,100.0,'        ',   15.85, 1,  15.85
64413,0,0,1,1.04350,1.02000,    0,100.0,'        ',   11.78, 1,  11.78
64457,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -16.07, 1, -16.07
64493,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -2.19, 1,  -2.19
64517,0,0,1,1.05450,1.02000,    0,100.0,'        ', -137.51, 1,-137.51
64544,0,0,1,1.04450,1.02000,    0,100.0,'        ',    0.71, 1,   0.71
64550,0,0,1,1.04850,1.02000,    0,100.0,'        ', -396.86, 1,-396.86
64614,0,0,1,1.04850,1.02000,    0,100.0,'        ',    6.55, 1,   6.55
64693,0,0,1,1.05150,1.02000,    0,100.0,'        ',    2.12, 1,   2.12
64749,0,0,1,1.05150,1.02000,    0,100.0,'        ',    4.99, 1,   4.99
64757,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -97.64, 1, -97.64
64790,0,0,1,1.05150,1.02000,    0,100.0,'        ',    4.35, 1,   4.35
64949,0,0,1,1.05750,1.02000,    0,100.0,'        ',   67.43, 1,  67.43
64956,0,0,1,1.05650,1.02000,    0,100.0,'        ',   98.42, 1,  98.42
64995,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -62.68, 1, -62.68
65056,0,0,1,1.04350,1.02000,    0,100.0,'        ',    7.33, 1,   7.33
65086,0,0,1,1.04850,1.02000,    0,100.0,'        ',   20.93, 1,  20.93
65110,0,0,1,1.05050,1.02000,    0,100.0,'        ',   19.99, 1,  19.99
65146,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -2.39, 1,  -2.39
65167,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -17.49, 1, -17.49
65229,0,0,1,1.04850,1.02000,    0,100.0,'        ', -250.35, 1,-250.35
65246,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -47.49, 1, -47.49
65335,0,0,1,1.05650,1.02000,    0,100.0,'        ', -187.14, 1,-187.14
65351,0,0,1,1.04850,1.02000,    0,100.0,'        ', -553.89, 1,-553.89
65360,0,0,1,1.05450,1.02000,    0,100.0,'        ',   -6.52, 1,  -6.52
65381,0,0,1,1.05550,1.02000,    0,100.0,'        ',   15.30, 1,  15.30
65421,0,0,1,1.05450,1.02000,    0,100.0,'        ', -172.80, 1,-172.80
65427,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -72.67, 1, -72.67
65444,0,0,1,1.05550,1.02000,    0,100.0,'        ',  -93.55, 1, -93.55
65463,0,0,1,1.05000,1.02000,    0,100.0,'        ', -644.03, 1,-644.03
65511,0,0,1,1.05750,1.02000,    0,100.0,'        ', -152.07, 1,-152.07
65526,0,0,1,1.05150,1.02000,    0,100.0,'        ', -102.79, 1,-102.79
65536,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -57.67, 1, -57.67
65553,0,0,1,1.04850,1.02000,    0,100.0,'        ', -104.90, 1,-104.90
65554,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -1.43, 1,  -1.43
65568,0,0,1,1.05100,1.02000,    0,100.0,'        ',  -98.87, 1, -98.87
65574,0,0,1,1.04850,1.02000,    0,100.0,'        ', -230.70, 1,-230.70
65581,0,0,1,1.05600,1.02000,    0,100.0,'        ', -109.26, 1,-109.26
65592,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -79.90, 1, -79.90
65606,0,0,1,1.05300,1.02000,    0,100.0,'        ', -106.07, 1,-106.07
65633,0,0,1,1.05200,1.02000,    0,100.0,'        ', -264.87, 1,-264.87
65639,0,0,1,1.05650,1.02000,    0,100.0,'        ', -210.54, 1,-210.54
65659,0,0,1,1.04850,1.02000,    0,100.0,'        ', -406.88, 1,-406.88
65686,0,0,1,1.05150,1.02000,    0,100.0,'        ', -112.55, 1,-112.55
65694,0,0,1,1.05650,1.02000,    0,100.0,'        ',  -92.44, 1, -92.44
65700,0,0,1,1.05600,1.02000,    0,100.0,'        ',  110.77, 1, 110.77
65748,0,0,1,1.05050,1.02000,    0,100.0,'        ', -282.90, 1,-282.90
65771,0,0,1,1.05550,1.02000,    0,100.0,'        ',    7.83, 1,   7.83
65793,0,0,1,1.04850,1.02000,    0,100.0,'        ', -205.34, 1,-205.34
65808,0,0,1,1.05750,1.02000,    0,100.0,'        ',   19.75, 1,  19.75
65843,0,0,1,1.05100,1.02000,    0,100.0,'        ', -765.51, 1,-765.51
65870,0,0,1,1.05150,1.02000,    0,100.0,'        ', -253.01, 1,-253.01
65893,0,0,1,1.05550,1.02000,    0,100.0,'        ', -197.44, 1,-197.44
65975,0,0,1,1.05150,1.02000,    0,100.0,'        ', -150.01, 1,-150.01
65999,0,0,1,1.05100,1.02000,    0,100.0,'        ', -101.10, 1,-101.10
66017,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -14.73, 1, -14.73
66070,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -35.48, 1, -35.48
66107,0,0,1,1.04950,1.02000,    0,100.0,'        ',    1.74, 1,   1.74
66114,0,0,1,1.05150,1.02000,    0,100.0,'        ', -224.66, 1,-224.66
66146,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -1.93, 1,  -1.93
66175,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -28.98, 1, -28.98
66198,0,0,1,1.04850,1.02000,    0,100.0,'        ',    3.16, 1,   3.16
66202,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -1.72, 1,  -1.72
66214,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -68.02, 1, -68.02
66318,0,0,1,1.04850,1.02000,    0,100.0,'        ',  -97.25, 1, -97.25
66324,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -23.20, 1, -23.20
66329,0,0,1,1.05050,1.02000,    0,100.0,'        ', -256.64, 1,-256.64
66333,0,0,1,1.05050,1.02000,    0,100.0,'        ',    1.81, 1,   1.81
66336,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -30.52, 1, -30.52
66341,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -38.11, 1, -38.11
66353,0,0,1,1.05450,1.02000,    0,100.0,'        ', -395.36, 1,-395.36
66359,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -2.85, 1,  -2.85
66384,0,0,1,1.05250,1.02000,    0,100.0,'        ',   -4.33, 1,  -4.33
66393,0,0,1,1.05050,1.02000,    0,100.0,'        ', -138.37, 1,-138.37
66411,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -21.60, 1, -21.60
66440,0,0,1,1.05150,1.02000,    0,100.0,'        ',    1.31, 1,   1.31
66449,0,0,1,1.05050,1.02000,    0,100.0,'        ', -151.17, 1,-151.17
66509,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -0.23, 1,  -0.23
66590,0,0,1,1.05050,1.02000,    0,100.0,'        ', -136.29, 1,-136.29
66627,0,0,1,1.04850,1.02000,    0,100.0,'        ',   29.82, 1,  29.82
66647,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -34.63, 1, -34.63
66692,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -11.50, 1, -11.50
66697,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -0.94, 1,  -0.94
66713,0,0,1,1.05550,1.02000,    0,100.0,'        ', -284.53, 1,-284.53
66740,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -5.51, 1,  -5.51
66778,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -1.85, 1,  -1.85
66837,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -4.76, 1,  -4.76
66842,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -2.34, 1,  -2.34
66855,0,0,1,1.04850,1.02000,    0,100.0,'        ', -170.58, 1,-170.58
67013,0,0,1,1.05250,1.02000,    0,100.0,'        ',   -0.42, 1,  -0.42
67059,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -9.00, 1,  -9.00
67065,0,0,1,1.04950,1.02000,    0,100.0,'        ', -345.38, 1,-345.38
67073,0,0,1,1.05750,1.02000,    0,100.0,'        ',   40.93, 1,  40.93
67087,0,0,1,1.05250,1.02000,    0,100.0,'        ',    4.95, 1,   4.95
67098,0,0,1,1.04950,1.02000,    0,100.0,'        ', -146.22, 1,-146.22
67113,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -46.46, 1, -46.46
67128,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -8.83, 1,  -8.83
67198,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -9.53, 1,  -9.53
67232,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -89.57, 1, -89.57
67239,0,0,1,1.05650,1.02000,    0,100.0,'        ',  170.57, 1, 170.57
67265,0,0,1,1.05150,1.02000,    0,100.0,'        ',   28.02, 1,  28.02
67273,0,0,1,1.05550,1.02000,    0,100.0,'        ',   60.68, 1,  60.68
67312,0,0,1,1.05750,1.02000,    0,100.0,'        ',  -47.29, 1, -47.29
67330,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -98.20, 1, -98.20
67336,0,0,1,1.04450,1.02000,    0,100.0,'        ',    7.07, 1,   7.07
67391,0,0,1,1.04850,1.02000,    0,100.0,'        ', -164.02, 1,-164.02
67399,0,0,1,1.05050,1.02000,    0,100.0,'        ', -176.04, 1,-176.04
67419,0,0,1,1.05450,1.02000,    0,100.0,'        ', -100.53, 1,-100.53
67492,0,0,1,1.05650,1.02000,    0,100.0,'        ',  -86.06, 1, -86.06
67511,0,0,1,1.05050,1.02000,    0,100.0,'        ', -149.66, 1,-149.66
67520,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -36.19, 1, -36.19
67527,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -20.09, 1, -20.09
67561,0,0,1,1.05550,1.02000,    0,100.0,'        ', -166.11, 1,-166.11
67591,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -53.83, 1, -53.83
67637,0,0,1,1.05550,1.02000,    0,100.0,'        ',  122.03, 1, 122.03
67667,0,0,1,1.04950,1.02000,    0,100.0,'        ', -289.24, 1,-289.24
67673,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -86.86, 1, -86.86
67699,0,0,1,1.04900,1.02000,    0,100.0,'        ', -425.75, 1,-425.75
67722,0,0,1,1.05650,1.02000,    0,100.0,'        ',  -63.51, 1, -63.51
67745,0,0,1,1.05400,1.02000,    0,100.0,'        ', -669.11, 1,-669.11
67761,0,0,1,1.05450,1.02000,    0,100.0,'        ',  -62.10, 1, -62.10
67772,0,0,1,1.05250,1.02000,    0,100.0,'        ', -182.25, 1,-182.25
67780,0,0,1,1.05050,1.02000,    0,100.0,'        ', -242.12, 1,-242.12
67797,0,0,1,1.05150,1.02000,    0,100.0,'        ', -135.98, 1,-135.98
67825,0,0,1,1.04800,1.02000,    0,100.0,'        ', -341.08, 1,-341.08
67884,0,0,1,1.04850,1.02000,    0,100.0,'        ', -177.09, 1,-177.09
67931,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -4.75, 1,  -4.75
67951,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -1.39, 1,  -1.39
67952,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -7.41, 1,  -7.41
67977,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -51.71, 1, -51.71
68060,0,0,1,1.04750,1.02000,    0,100.0,'        ',    1.14, 1,   1.14
68067,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -6.33, 1,  -6.33
68117,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -0.54, 1,  -0.54
68147,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -6.27, 1,  -6.27
68171,0,0,1,1.05750,1.02000,    0,100.0,'        ',  -20.67, 1, -20.67
68183,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -16.11, 1, -16.11
68210,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -95.97, 1, -95.97
68232,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -20.43, 1, -20.43
68249,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -5.28, 1,  -5.28
68259,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -3.98, 1,  -3.98
68266,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -13.60, 1, -13.60
68278,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -19.45, 1, -19.45
68327,0,0,1,1.05150,1.02000,    0,100.0,'        ',    1.45, 1,   1.45
68348,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -7.37, 1,  -7.37
68350,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -4.31, 1,  -4.31
68364,0,0,1,1.05650,1.02000,    0,100.0,'        ', -127.70, 1,-127.70
68403,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -29.99, 1, -29.99
68421,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -3.59, 1,  -3.59
68435,0,0,1,1.05250,1.02000,    0,100.0,'        ',  -87.26, 1, -87.26
68449,0,0,1,1.05250,1.02000,    0,100.0,'        ',    5.23, 1,   5.23
68500,0,0,1,1.04850,1.02000,    0,100.0,'        ',   24.28, 1,  24.28
68513,0,0,1,1.05050,1.02000,    0,100.0,'        ', -117.97, 1,-117.97
68528,0,0,1,1.05750,1.02000,    0,100.0,'        ',  206.25, 1, 206.25
68552,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -4.94, 1,  -4.94
68553,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -5.97, 1,  -5.97
68572,0,0,1,1.05250,1.02000,    0,100.0,'        ', -118.86, 1,-118.86
68576,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -2.72, 1,  -2.72
68608,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -62.64, 1, -62.64
68635,0,0,1,1.05150,1.02000,    0,100.0,'        ', -165.80, 1,-165.80
68642,0,0,1,1.05450,1.02000,    0,100.0,'        ',   -6.40, 1,  -6.40
68655,0,0,1,1.05250,1.02000,    0,100.0,'        ', -264.45, 1,-264.45
68664,0,0,1,1.05150,1.02000,    0,100.0,'        ', -132.45, 1,-132.45
68670,0,0,1,1.05300,1.02000,    0,100.0,'        ', -107.07, 1,-107.07
68694,0,0,1,1.05050,1.02000,    0,100.0,'        ', -121.50, 1,-121.50
68696,0,0,1,1.05750,1.02000,    0,100.0,'        ',  -38.92, 1, -38.92
68712,0,0,1,1.04850,1.02000,    0,100.0,'        ', -365.72, 1,-365.72
68717,0,0,1,1.05250,1.02000,    0,100.0,'        ',   11.42, 1,  11.42
68719,0,0,1,1.05350,1.02000,    0,100.0,'        ',  -96.68, 1, -96.68
68741,0,0,1,1.05050,1.02000,    0,100.0,'        ', -392.37, 1,-392.37
68821,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -7.62, 1,  -7.62
68824,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -10.51, 1, -10.51
68841,0,0,1,1.05150,1.02000,    0,100.0,'        ',    3.95, 1,   3.95
68851,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -1.06, 1,  -1.06
68866,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -2.54, 1,  -2.54
68878,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -12.75, 1, -12.75
68879,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -3.24, 1,  -3.24
68882,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -30.58, 1, -30.58
68992,0,0,1,1.05250,1.02000,    0,100.0,'        ',   15.10, 1,  15.10
69042,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -5.31, 1,  -5.31
69091,0,0,1,1.05450,1.02000,    0,100.0,'        ', -277.62, 1,-277.62
69117,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -6.74, 1,  -6.74
69119,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -1.89, 1,  -1.89
69124,0,0,1,1.05150,1.02000,    0,100.0,'        ',  -14.40, 1, -14.40
69138,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -7.00, 1,  -7.00
69168,0,0,1,1.05150,1.02000,    0,100.0,'        ', -257.51, 1,-257.51
69206,0,0,1,1.04550,1.02000,    0,100.0,'        ',  -13.83, 1, -13.83
69211,0,0,1,1.04850,1.02000,    0,100.0,'        ',    1.29, 1,   1.29
69253,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -6.03, 1,  -6.03
69257,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -5.52, 1,  -5.52
69303,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -4.46, 1,  -4.46
69415,0,0,1,1.05150,1.02000,    0,100.0,'        ',    2.18, 1,   2.18
69429,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -2.38, 1,  -2.38
69433,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -0.22, 1,  -0.22
69435,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -6.47, 1,  -6.47
69447,0,0,1,1.04950,1.02000,    0,100.0,'        ',    4.64, 1,   4.64
69453,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -29.43, 1, -29.43
69505,0,0,1,1.04850,1.02000,    0,100.0,'        ',    4.26, 1,   4.26
69556,0,0,1,1.05250,1.02000,    0,100.0,'        ',    5.31, 1,   5.31
69589,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -14.80, 1, -14.80
69610,0,0,1,1.05050,1.02000,    0,100.0,'        ',    6.84, 1,   6.84
69617,0,0,1,1.04850,1.02000,    0,100.0,'        ', -246.09, 1,-246.09
69634,0,0,1,1.04950,1.02000,    0,100.0,'        ',  -80.20, 1, -80.20
69642,0,0,1,1.05600,1.02000,    0,100.0,'        ', -203.51, 1,-203.51
69649,0,0,1,1.05450,1.02000,    0,100.0,'        ', -216.23, 1,-216.23
69655,0,0,1,1.05050,1.02000,    0,100.0,'        ', -119.17, 1,-119.17
69664,0,0,1,1.04950,1.02000,    0,100.0,'        ', -270.87, 1,-270.87
69674,0,0,1,1.05750,1.02000,    0,100.0,'        ',  -93.15, 1, -93.15
69681,0,0,1,1.05050,1.02000,    0,100.0,'        ', -136.55, 1,-136.55
69719,0,0,1,1.05550,1.02000,    0,100.0,'        ',  211.65, 1, 211.65
69731,0,0,1,1.05000,1.02000,    0,100.0,'        ', -469.87, 1,-469.87
69748,0,0,1,1.04900,1.02000,    0,100.0,'        ', -698.08, 1,-698.08
69765,0,0,1,1.05050,1.02000,    0,100.0,'        ',  -12.89, 1, -12.89
69785,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -4.66, 1,  -4.66
69789,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -7.76, 1,  -7.76
69791,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -1.43, 1,  -1.43
69801,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -5.01, 1,  -5.01
69809,0,0,1,1.04650,1.02000,    0,100.0,'        ',   -5.65, 1,  -5.65
69822,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -11.31, 1, -11.31
69825,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -9.61, 1,  -9.61
69827,0,0,1,1.05250,1.02000,    0,100.0,'        ',    9.88, 1,   9.88
69832,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -5.04, 1,  -5.04
69833,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -32.94, 1, -32.94
69834,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -1.75, 1,  -1.75
69842,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -0.60, 1,  -0.60
69843,0,0,1,1.05150,1.02000,    0,100.0,'        ',   17.29, 1,  17.29
69847,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -5.17, 1,  -5.17
69850,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -3.56, 1,  -3.56
69853,0,0,1,1.05150,1.02000,    0,100.0,'        ',   -2.66, 1,  -2.66
69860,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -2.37, 1,  -2.37
69861,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -22.50, 1, -22.50
69864,0,0,1,1.04550,1.02000,    0,100.0,'        ',   -9.04, 1,  -9.04
69865,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -4.64, 1,  -4.64
69871,0,0,1,1.05250,1.02000,    0,100.0,'        ',    6.25, 1,   6.25
69877,0,0,1,1.05150,1.02000,    0,100.0,'        ',    4.92, 1,   4.92
69878,0,0,1,1.04950,1.02000,    0,100.0,'        ',   -3.26, 1,  -3.26
69879,0,0,1,1.05150,1.02000,    0,100.0,'        ',   14.41, 1,  14.41
69880,0,0,1,1.04750,1.02000,    0,100.0,'        ',   -0.82, 1,  -0.82
69881,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -12.08, 1, -12.08
69883,0,0,1,1.04750,1.02000,    0,100.0,'        ',  -19.20, 1, -19.20
69889,0,0,1,1.05050,1.02000,    0,100.0,'        ',    0.68, 1,   0.68
69893,0,0,1,1.04750,1.02000,    0,100.0,'        ',    5.64, 1,   5.64
69894,0,0,1,1.05150,1.02000,    0,100.0,'        ',   32.23, 1,  32.23
69897,0,0,1,1.04850,1.02000,    0,100.0,'        ',   -2.22, 1,  -2.22
69899,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -7.48, 1,  -7.48
69901,0,0,1,1.05050,1.02000,    0,100.0,'        ',   -1.20, 1,  -1.20
69902,0,0,1,1.04950,1.02000,    0,100.0,'        ',    1.69, 1,   1.69
69923,0,0,1,1.05150,1.02000,    0,100.0,'        ',    1.71, 1,   1.71
69924,0,0,1,1.04650,1.02000,    0,100.0,'        ',  -14.34, 1, -14.34
69925,0,0,1,1.05050,1.02000,    0,100.0,'        ',    0.22, 1,   0.22
69930,0,0,1,1.04350,1.02000,    0,100.0,'        ',   -6.69, 1,  -6.69
69932,0,0,1,1.04450,1.02000,    0,100.0,'        ',   -5.49, 1,  -5.49
69935,0,0,1,1.05250,1.02000,    0,100.0,'        ',   -3.48, 1,  -3.48
69941,0,0,1,1.04350,1.02000,    0,100.0,'        ',  -33.22, 1, -33.22
69958,0,0,1,1.04850,1.02000,    0,100.0,'        ', -348.63, 1,-348.63
69966,0,0,1,1.05350,1.02000,    0,100.0,'        ', -332.87, 1,-332.87
69971,0,0,1,1.04950,1.02000,    0,100.0,'        ', -468.29, 1,-468.29
69982,0,0,1,1.04450,1.02000,    0,100.0,'        ',  -40.70, 1, -40.70
2010001,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2010020,1,0,1,0.00000,0.00000,    0,100.0,'        ',   32.00, 1,  32.00
2010061,1,0,1,0.00000,0.00000,    0,100.0,'        ',   22.00, 1,  22.00
2010131,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2010157,1,0,1,0.00000,0.00000,    0,100.0,'        ',   80.00, 1,  80.00
2010218,1,0,1,0.00000,0.00000,    0,100.0,'        ',   90.00, 1,  90.00
2010228,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2010229,1,0,1,0.00000,0.00000,    0,100.0,'        ',   50.00, 1,  50.00
2010242,1,0,1,0.00000,0.00000,    0,100.0,'        ',   60.00, 1,  60.00
2010302,1,0,1,0.00000,0.00000,    0,100.0,'        ',   50.00, 1,  50.00
2010314,1,0,1,0.00000,0.00000,    0,100.0,'        ',   93.50, 1,  93.50
2010354,1,0,1,0.00000,0.00000,    0,100.0,'        ',  100.00, 1, 100.00
2010398,1,0,1,0.00000,0.00000,    0,100.0,'        ',   60.00, 1,  60.00
2010426,1,0,1,0.00000,0.00000,    0,100.0,'        ',   56.00, 1,  56.00
2010430,1,0,1,0.00000,0.00000,    0,100.0,'        ',   48.00, 1,  48.00
2010432,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2010441,1,0,1,0.00000,0.00000,    0,100.0,'        ',   60.50, 1,  60.50
2010484,1,0,1,0.00000,0.00000,    0,100.0,'        ',   31.00, 1,  31.00
2010598,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -28.00, 1, -28.00
2010707,1,0,1,0.00000,0.00000,    0,100.0,'        ', -324.00, 1,-324.00
2010717,1,0,1,0.00000,0.00000,    0,100.0,'        ',-1538.00, 1,-1538.00
2010734,1,0,1,0.00000,0.00000,    0,100.0,'        ',  440.00, 1, 440.00
2010739,1,0,1,0.00000,0.00000,    0,100.0,'        ', -256.00, 1,-256.00
2010756,1,0,1,0.00000,0.00000,    0,100.0,'        ', -109.00, 1,-109.00
2010766,1,0,1,0.00000,0.00000,    0,100.0,'        ', -105.00, 1,-105.00
2010789,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -90.00, 1, -90.00
2010808,1,0,1,0.00000,0.00000,    0,100.0,'        ', -254.00, 1,-254.00
2010824,1,0,1,0.00000,0.00000,    0,100.0,'        ', -476.00, 1,-476.00
2010892,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2010916,1,0,1,0.00000,0.00000,    0,100.0,'        ', -666.00, 1,-666.00
2010941,1,0,1,0.00000,0.00000,    0,100.0,'        ', -240.00, 1,-240.00
2010953,1,0,1,0.00000,0.00000,    0,100.0,'        ',   46.00, 1,  46.00
2010970,1,0,1,0.00000,0.00000,    0,100.0,'        ', -202.00, 1,-202.00
2010986,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2011000,1,0,1,0.00000,0.00000,    0,100.0,'        ', -776.00, 1,-776.00
2011011,1,0,1,0.00000,0.00000,    0,100.0,'        ',-1746.00, 1,-1746.00
2011027,1,0,1,0.00000,0.00000,    0,100.0,'        ', -177.50, 1,-177.50
2011038,1,0,1,0.00000,0.00000,    0,100.0,'        ', -384.00, 1,-384.00
2011051,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -29.00, 1, -29.00
2013002,1,0,1,0.00000,0.00000,    0,100.0,'        ',   10.00, 1,  10.00
2013011,1,0,1,0.00000,0.00000,    0,100.0,'        ',   46.00, 1,  46.00
2013048,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -12.50, 1, -12.50
2013070,1,0,1,0.00000,0.00000,    0,100.0,'        ',   48.00, 1,  48.00
2013074,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2013076,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2013081,1,0,1,0.00000,0.00000,    0,100.0,'        ',   18.00, 1,  18.00
2013106,1,0,1,0.00000,0.00000,    0,100.0,'        ',   42.00, 1,  42.00
2013171,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2013202,1,0,1,0.00000,0.00000,    0,100.0,'        ',   70.00, 1,  70.00
2013226,1,0,1,0.00000,0.00000,    0,100.0,'        ',   60.00, 1,  60.00
2013229,1,0,1,0.00000,0.00000,    0,100.0,'        ',  110.00, 1, 110.00
2013242,1,0,1,0.00000,0.00000,    0,100.0,'        ',   59.00, 1,  59.00
2013297,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -92.00, 1, -92.00
2013372,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2013385,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -30.00, 1, -30.00
2013396,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2013405,1,0,1,0.00000,0.00000,    0,100.0,'        ',   -8.00, 1,  -8.00
2013407,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -28.00, 1, -28.00
2013412,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -10.00, 1, -10.00
2013421,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -30.00, 1, -30.00
2013427,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2013442,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -14.00, 1, -14.00
2013453,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -85.00, 1, -85.00
2013459,1,0,1,0.00000,0.00000,    0,100.0,'        ', -296.00, 1,-296.00
2013470,1,0,1,0.00000,0.00000,    0,100.0,'        ',-1080.00, 1,-1080.00
2013496,1,0,1,0.00000,0.00000,    0,100.0,'        ',-1148.50, 1,-1148.50
2013506,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2013523,1,0,1,0.00000,0.00000,    0,100.0,'        ',-1260.00, 1,-1260.00
2013554,1,0,1,0.00000,0.00000,    0,100.0,'        ',-1200.00, 1,-1200.00
2013562,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2013571,1,0,1,0.00000,0.00000,    0,100.0,'        ',  100.00, 1, 100.00
2013580,1,0,1,0.00000,0.00000,    0,100.0,'        ', -800.00, 1,-800.00
2013594,1,0,1,0.00000,0.00000,    0,100.0,'        ', -420.00, 1,-420.00
2013656,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -71.00, 1, -71.00
2013681,1,0,1,0.00000,0.00000,    0,100.0,'        ', -408.00, 1,-408.00
2013695,1,0,1,0.00000,0.00000,    0,100.0,'        ', -250.00, 1,-250.00
2020001,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2020002,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2020022,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -90.00, 1, -90.00
2020031,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2020047,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2020156,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -10.00, 1, -10.00
2020176,1,0,1,0.00000,0.00000,    0,100.0,'        ',  140.00, 1, 140.00
2020240,1,0,1,0.00000,0.00000,    0,100.0,'        ',  118.50, 1, 118.50
2020243,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -78.00, 1, -78.00
2020291,1,0,1,0.00000,0.00000,    0,100.0,'        ', -491.50, 1,-491.50
2020296,1,0,1,0.00000,0.00000,    0,100.0,'        ', -346.00, 1,-346.00
2020308,1,0,1,0.00000,0.00000,    0,100.0,'        ', -280.00, 1,-280.00
2020316,1,0,1,0.00000,0.00000,    0,100.0,'        ', -720.00, 1,-720.00
2020365,1,0,1,0.00000,0.00000,    0,100.0,'        ', -122.00, 1,-122.00
2020374,1,0,1,0.00000,0.00000,    0,100.0,'        ', -448.00, 1,-448.00
2020387,1,0,1,0.00000,0.00000,    0,100.0,'        ',-1322.00, 1,-1322.00
2020417,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2020423,1,0,1,0.00000,0.00000,    0,100.0,'        ', -660.00, 1,-660.00
2020433,1,0,1,0.00000,0.00000,    0,100.0,'        ',   27.00, 1,  27.00
2020436,1,0,1,0.00000,0.00000,    0,100.0,'        ',-1054.00, 1,-1054.00
2020476,1,0,1,0.00000,0.00000,    0,100.0,'        ', -306.00, 1,-306.00
2020480,1,0,1,0.00000,0.00000,    0,100.0,'        ', -196.00, 1,-196.00
2020484,1,0,1,0.00000,0.00000,    0,100.0,'        ', -282.00, 1,-282.00
2020497,1,0,1,0.00000,0.00000,    0,100.0,'        ',   63.00, 1,  63.00
2020530,1,0,1,0.00000,0.00000,    0,100.0,'        ', -350.00, 1,-350.00
2021018,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2021075,1,0,1,0.00000,0.00000,    0,100.0,'        ',   34.00, 1,  34.00
2021095,1,0,1,0.00000,0.00000,    0,100.0,'        ',   73.00, 1,  73.00
2021105,1,0,1,0.00000,0.00000,    0,100.0,'        ',  120.00, 1, 120.00
2021136,1,0,1,0.00000,0.00000,    0,100.0,'        ',  107.00, 1, 107.00
2021143,1,0,1,0.00000,0.00000,    0,100.0,'        ',  118.00, 1, 118.00
2021212,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2021221,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2021245,1,0,1,0.00000,0.00000,    0,100.0,'        ',  142.00, 1, 142.00
2021372,1,0,1,0.00000,0.00000,    0,100.0,'        ',   26.00, 1,  26.00
2021373,1,0,1,0.00000,0.00000,    0,100.0,'        ',   70.00, 1,  70.00
2021380,1,0,1,0.00000,0.00000,    0,100.0,'        ',  118.00, 1, 118.00
2021593,1,0,1,0.00000,0.00000,    0,100.0,'        ',-1260.00, 1,-1260.00
2021684,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2023016,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2023070,1,0,1,0.00000,0.00000,    0,100.0,'        ',  102.00, 1, 102.00
2023157,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2023184,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2023227,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2023284,1,0,1,0.00000,0.00000,    0,100.0,'        ', -966.00, 1,-966.00
2023331,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -80.00, 1, -80.00
2023358,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2023391,1,0,1,0.00000,0.00000,    0,100.0,'        ', -153.50, 1,-153.50
2023412,1,0,1,0.00000,0.00000,    0,100.0,'        ', -908.00, 1,-908.00
2023424,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -52.00, 1, -52.00
2023442,1,0,1,0.00000,0.00000,    0,100.0,'        ', -218.00, 1,-218.00
2023450,1,0,1,0.00000,0.00000,    0,100.0,'        ', -360.00, 1,-360.00
2025112,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025131,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025168,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025194,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025197,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025206,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025224,1,0,1,0.00000,0.00000,    0,100.0,'        ',   42.00, 1,  42.00
2025269,1,0,1,0.00000,0.00000,    0,100.0,'        ',   30.00, 1,  30.00
2025275,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025277,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025488,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025507,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025517,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025634,1,0,1,0.00000,0.00000,    0,100.0,'        ',  204.00, 1, 204.00
2025635,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025639,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025661,1,0,1,0.00000,0.00000,    0,100.0,'        ',   88.00, 1,  88.00
2025674,1,0,1,0.00000,0.00000,    0,100.0,'        ',  176.00, 1, 176.00
2025723,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025824,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025864,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2025901,1,0,1,0.00000,0.00000,    0,100.0,'        ', -700.00, 1,-700.00
2026035,1,0,1,0.00000,0.00000,    0,100.0,'        ', -494.00, 1,-494.00
2026058,1,0,1,0.00000,0.00000,    0,100.0,'        ',  840.00, 1, 840.00
2026094,1,0,1,0.00000,0.00000,    0,100.0,'        ', 1780.00, 1,1780.00
2026130,1,0,1,0.00000,0.00000,    0,100.0,'        ', -504.00, 1,-504.00
2026142,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2026152,1,0,1,0.00000,0.00000,    0,100.0,'        ',  483.00, 1, 483.00
2026160,1,0,1,0.00000,0.00000,    0,100.0,'        ',-1842.00, 1,-1842.00
2026194,1,0,1,0.00000,0.00000,    0,100.0,'        ', -534.00, 1,-534.00
2028023,1,0,1,0.00000,0.00000,    0,100.0,'        ',-1236.00, 1,-1236.00
2028103,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2028183,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -30.00, 1, -30.00
2028262,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2028327,1,0,1,0.00000,0.00000,    0,100.0,'        ',   54.00, 1,  54.00
2028330,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -17.50, 1, -17.50
2028350,1,0,1,0.00000,0.00000,    0,100.0,'        ',   36.00, 1,  36.00
2028385,1,0,1,0.00000,0.00000,    0,100.0,'        ',   30.00, 1,  30.00
2028570,1,0,1,0.00000,0.00000,    0,100.0,'        ',  103.00, 1, 103.00
2028610,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2028717,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2028758,1,0,1,0.00000,0.00000,    0,100.0,'        ', -670.00, 1,-670.00
2028762,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2028794,1,0,1,0.00000,0.00000,    0,100.0,'        ',  230.00, 1, 230.00
2028803,1,0,1,0.00000,0.00000,    0,100.0,'        ',    5.50, 1,   5.50
2028814,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2028847,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -82.00, 1, -82.00
2028879,1,0,1,0.00000,0.00000,    0,100.0,'        ', -520.00, 1,-520.00
2028911,1,0,1,0.00000,0.00000,    0,100.0,'        ', -522.00, 1,-522.00
2028945,1,0,1,0.00000,0.00000,    0,100.0,'        ',   99.00, 1,  99.00
2029015,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2029024,1,0,1,0.00000,0.00000,    0,100.0,'        ',   32.00, 1,  32.00
2029039,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2030030,1,0,1,0.00000,0.00000,    0,100.0,'        ',  114.00, 1, 114.00
2030065,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -24.00, 1, -24.00
2030075,1,0,1,0.00000,0.00000,    0,100.0,'        ', -124.00, 1,-124.00
2030079,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2030081,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2030083,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2030085,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2030088,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -10.00, 1, -10.00
2030092,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2030093,1,0,1,0.00000,0.00000,    0,100.0,'        ', -322.50, 1,-322.50
2030100,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -14.00, 1, -14.00
2030243,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -14.00, 1, -14.00
2030244,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2030246,1,0,1,0.00000,0.00000,    0,100.0,'        ',   20.00, 1,  20.00
2030248,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -17.50, 1, -17.50
2030261,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -30.00, 1, -30.00
2030264,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2030271,1,0,1,0.00000,0.00000,    0,100.0,'        ', -298.00, 1,-298.00
2030278,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -42.00, 1, -42.00
2030288,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -72.00, 1, -72.00
2030313,1,0,1,0.00000,0.00000,    0,100.0,'        ', -810.00, 1,-810.00
2030356,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2030362,1,0,1,0.00000,0.00000,    0,100.0,'        ', -166.00, 1,-166.00
2030369,1,0,1,0.00000,0.00000,    0,100.0,'        ', -611.00, 1,-611.00
2030382,1,0,1,0.00000,0.00000,    0,100.0,'        ', -280.00, 1,-280.00
2030387,1,0,1,0.00000,0.00000,    0,100.0,'        ', -910.00, 1,-910.00
2030399,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -98.00, 1, -98.00
2030437,1,0,1,0.00000,0.00000,    0,100.0,'        ', -505.00, 1,-505.00
2030458,1,0,1,0.00000,0.00000,    0,100.0,'        ', -137.50, 1,-137.50
2040000,1,0,1,0.00000,0.00000,    0,100.0,'        ',   14.00, 1,  14.00
2040008,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2040033,1,0,1,0.00000,0.00000,    0,100.0,'        ', -250.00, 1,-250.00
2040056,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2040074,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -77.00, 1, -77.00
2040088,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2040099,1,0,1,0.00000,0.00000,    0,100.0,'        ',   22.00, 1,  22.00
2040107,1,0,1,0.00000,0.00000,    0,100.0,'        ',   80.00, 1,  80.00
2040186,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2040199,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2040248,1,0,1,0.00000,0.00000,    0,100.0,'        ',   12.50, 1,  12.50
2040254,1,0,1,0.00000,0.00000,    0,100.0,'        ', -228.00, 1,-228.00
2040260,1,0,1,0.00000,0.00000,    0,100.0,'        ', -440.00, 1,-440.00
2040273,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2040327,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2040335,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2040345,1,0,1,0.00000,0.00000,    0,100.0,'        ',  150.00, 1, 150.00
2040407,1,0,1,0.00000,0.00000,    0,100.0,'        ',   60.00, 1,  60.00
2040428,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -49.00, 1, -49.00
2040461,1,0,1,0.00000,0.00000,    0,100.0,'        ',   10.00, 1,  10.00
2040507,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -41.00, 1, -41.00
2040520,1,0,1,0.00000,0.00000,    0,100.0,'        ',  150.00, 1, 150.00
2040597,1,0,1,0.00000,0.00000,    0,100.0,'        ',   24.00, 1,  24.00
2040623,1,0,1,0.00000,0.00000,    0,100.0,'        ', -300.00, 1,-300.00
2040630,1,0,1,0.00000,0.00000,    0,100.0,'        ',   -5.00, 1,  -5.00
2040631,1,0,1,0.00000,0.00000,    0,100.0,'        ', -108.00, 1,-108.00
2040639,1,0,1,0.00000,0.00000,    0,100.0,'        ',   36.00, 1,  36.00
2040655,1,0,1,0.00000,0.00000,    0,100.0,'        ', -390.00, 1,-390.00
2040666,1,0,1,0.00000,0.00000,    0,100.0,'        ', -156.00, 1,-156.00
2040668,1,0,1,0.00000,0.00000,    0,100.0,'        ', -365.50, 1,-365.50
2040685,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2040693,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2040698,1,0,1,0.00000,0.00000,    0,100.0,'        ', -170.00, 1,-170.00
2040704,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2040713,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -28.00, 1, -28.00
2040729,1,0,1,0.00000,0.00000,    0,100.0,'        ', -330.00, 1,-330.00
2040760,1,0,1,0.00000,0.00000,    0,100.0,'        ', -714.00, 1,-714.00
2040765,1,0,1,0.00000,0.00000,    0,100.0,'        ', -524.00, 1,-524.00
2040783,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2040809,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -70.00, 1, -70.00
2040819,1,0,1,0.00000,0.00000,    0,100.0,'        ', -420.00, 1,-420.00
2040840,1,0,1,0.00000,0.00000,    0,100.0,'        ',  200.00, 1, 200.00
2040847,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2040875,1,0,1,0.00000,0.00000,    0,100.0,'        ', -404.00, 1,-404.00
2040890,1,0,1,0.00000,0.00000,    0,100.0,'        ', -160.00, 1,-160.00
2040898,1,0,1,0.00000,0.00000,    0,100.0,'        ', -700.00, 1,-700.00
2040922,1,0,1,0.00000,0.00000,    0,100.0,'        ', -391.00, 1,-391.00
2040931,1,0,1,0.00000,0.00000,    0,100.0,'        ',-1022.00, 1,-1022.00
2040939,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2040955,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2040956,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -60.00, 1, -60.00
2040967,1,0,1,0.00000,0.00000,    0,100.0,'        ',   80.00, 1,  80.00
2040979,1,0,1,0.00000,0.00000,    0,100.0,'        ', -316.00, 1,-316.00
2040991,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2041006,1,0,1,0.00000,0.00000,    0,100.0,'        ', -310.00, 1,-310.00
2050001,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -30.00, 1, -30.00
2050019,1,0,1,0.00000,0.00000,    0,100.0,'        ', -260.00, 1,-260.00
2050068,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2050070,1,0,1,0.00000,0.00000,    0,100.0,'        ',   -8.00, 1,  -8.00
2050098,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2050116,1,0,1,0.00000,0.00000,    0,100.0,'        ',  720.00, 1, 720.00
2050163,1,0,1,0.00000,0.00000,    0,100.0,'        ',  147.00, 1, 147.00
2050203,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2050209,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -17.00, 1, -17.00
2050215,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2050239,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -28.00, 1, -28.00
2050268,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -38.00, 1, -38.00
2050279,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -21.00, 1, -21.00
2050301,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2050337,1,0,1,0.00000,0.00000,    0,100.0,'        ', -207.50, 1,-207.50
2050340,1,0,1,0.00000,0.00000,    0,100.0,'        ', -220.00, 1,-220.00
2050345,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -10.00, 1, -10.00
2050352,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -44.00, 1, -44.00
2050356,1,0,1,0.00000,0.00000,    0,100.0,'        ', -460.00, 1,-460.00
2050370,1,0,1,0.00000,0.00000,    0,100.0,'        ', -148.50, 1,-148.50
2050380,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -46.00, 1, -46.00
2050395,1,0,1,0.00000,0.00000,    0,100.0,'        ', -614.00, 1,-614.00
2050406,1,0,1,0.00000,0.00000,    0,100.0,'        ', -628.00, 1,-628.00
2050414,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2050428,1,0,1,0.00000,0.00000,    0,100.0,'        ', -250.00, 1,-250.00
2050438,1,0,1,0.00000,0.00000,    0,100.0,'        ', -146.00, 1,-146.00
2050446,1,0,1,0.00000,0.00000,    0,100.0,'        ', -158.00, 1,-158.00
2050450,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -64.00, 1, -64.00
2050453,1,0,1,0.00000,0.00000,    0,100.0,'        ', -160.00, 1,-160.00
2053012,1,0,1,0.00000,0.00000,    0,100.0,'        ',   -7.00, 1,  -7.00
2053020,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2053040,1,0,1,0.00000,0.00000,    0,100.0,'        ',   19.00, 1,  19.00
2053073,1,0,1,0.00000,0.00000,    0,100.0,'        ',   20.00, 1,  20.00
2053139,1,0,1,0.00000,0.00000,    0,100.0,'        ',   58.50, 1,  58.50
2053175,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2053182,1,0,1,0.00000,0.00000,    0,100.0,'        ',    6.00, 1,   6.00
2053212,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2053228,1,0,1,0.00000,0.00000,    0,100.0,'        ', -280.00, 1,-280.00
2053250,1,0,1,0.00000,0.00000,    0,100.0,'        ', -438.00, 1,-438.00
2053272,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -92.00, 1, -92.00
2053282,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -66.00, 1, -66.00
2060031,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2060059,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2060106,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -30.00, 1, -30.00
2060158,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2060247,1,0,1,0.00000,0.00000,    0,100.0,'        ',   26.00, 1,  26.00
2060260,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2060373,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2060439,1,0,1,0.00000,0.00000,    0,100.0,'        ',   73.50, 1,  73.50
2060482,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2060487,1,0,1,0.00000,0.00000,    0,100.0,'        ',   50.00, 1,  50.00
2060494,1,0,1,0.00000,0.00000,    0,100.0,'        ',   84.00, 1,  84.00
2060510,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -34.00, 1, -34.00
2060512,1,0,1,0.00000,0.00000,    0,100.0,'        ',   35.00, 1,  35.00
2060583,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2060604,1,0,1,0.00000,0.00000,    0,100.0,'        ',   10.00, 1,  10.00
2060621,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -38.00, 1, -38.00
2060626,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -58.00, 1, -58.00
2060634,1,0,1,0.00000,0.00000,    0,100.0,'        ',  490.00, 1, 490.00
2060640,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2060648,1,0,1,0.00000,0.00000,    0,100.0,'        ', -450.00, 1,-450.00
2060653,1,0,1,0.00000,0.00000,    0,100.0,'        ', -225.00, 1,-225.00
2060665,1,0,1,0.00000,0.00000,    0,100.0,'        ',   79.00, 1,  79.00
2060682,1,0,1,0.00000,0.00000,    0,100.0,'        ',   30.50, 1,  30.50
2060694,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2060704,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2060709,1,0,1,0.00000,0.00000,    0,100.0,'        ', -260.00, 1,-260.00
2060713,1,0,1,0.00000,0.00000,    0,100.0,'        ',   93.00, 1,  93.00
2060738,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -27.50, 1, -27.50
2060757,1,0,1,0.00000,0.00000,    0,100.0,'        ', -452.00, 1,-452.00
2060785,1,0,1,0.00000,0.00000,    0,100.0,'        ', -644.00, 1,-644.00
2060801,1,0,1,0.00000,0.00000,    0,100.0,'        ', -840.00, 1,-840.00
2060804,1,0,1,0.00000,0.00000,    0,100.0,'        ', -518.00, 1,-518.00
2060812,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -44.00, 1, -44.00
2060830,1,0,1,0.00000,0.00000,    0,100.0,'        ', -137.00, 1,-137.00
2060836,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2060867,1,0,1,0.00000,0.00000,    0,100.0,'        ', -530.00, 1,-530.00
2060876,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2060884,1,0,1,0.00000,0.00000,    0,100.0,'        ', -378.00, 1,-378.00
2070022,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2070026,1,0,0,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2070027,1,0,1,0.00000,0.00000,    0,100.0,'        ',    8.00, 1,   8.00
2070030,1,0,1,0.00000,0.00000,    0,100.0,'        ',   36.00, 1,  36.00
2070031,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -14.00, 1, -14.00
2070034,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2070067,1,0,1,0.00000,0.00000,    0,100.0,'        ',   25.00, 1,  25.00
2070071,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2070161,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -88.00, 1, -88.00
2074150,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -30.00, 1, -30.00
2074154,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2074161,1,0,1,0.00000,0.00000,    0,100.0,'        ',   16.00, 1,  16.00
2074163,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2074167,1,0,1,0.00000,0.00000,    0,100.0,'        ', -150.00, 1,-150.00
2074170,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2074217,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -92.00, 1, -92.00
2074250,1,0,1,0.00000,0.00000,    0,100.0,'        ', -342.00, 1,-342.00
2074304,1,0,1,0.00000,0.00000,    0,100.0,'        ',   -5.00, 1,  -5.00
2074323,1,0,1,0.00000,0.00000,    0,100.0,'        ', -480.00, 1,-480.00
2077009,1,0,1,0.00000,0.00000,    0,100.0,'        ',   10.00, 1,  10.00
2077042,1,0,1,0.00000,0.00000,    0,100.0,'        ',   -4.00, 1,  -4.00
2077057,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -42.00, 1, -42.00
2077060,1,0,1,0.00000,0.00000,    0,100.0,'        ',   -5.00, 1,  -5.00
2077101,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2077118,1,0,1,0.00000,0.00000,    0,100.0,'        ',   -4.00, 1,  -4.00
2077133,1,0,1,0.00000,0.00000,    0,100.0,'        ',    0.00, 1,   0.00
2077137,1,0,1,0.00000,0.00000,    0,100.0,'        ',   -7.00, 1,  -7.00
2077155,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -78.00, 1, -78.00
2077170,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -52.00, 1, -52.00
2077193,1,0,1,0.00000,0.00000,    0,100.0,'        ', -125.50, 1,-125.50
2077202,1,0,1,0.00000,0.00000,    0,100.0,'        ', -150.00, 1,-150.00
2077206,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -84.00, 1, -84.00
2077214,1,0,1,0.00000,0.00000,    0,100.0,'        ', -135.00, 1,-135.00
2077221,1,0,1,0.00000,0.00000,    0,100.0,'        ', -194.00, 1,-194.00
2077232,1,0,1,0.00000,0.00000,    0,100.0,'        ', -177.00, 1,-177.00
2077239,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -80.00, 1, -80.00
2077263,1,0,1,0.00000,0.00000,    0,100.0,'        ', -126.00, 1,-126.00
2077271,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -36.00, 1, -36.00
2077272,1,0,1,0.00000,0.00000,    0,100.0,'        ', -332.00, 1,-332.00
2077282,1,0,1,0.00000,0.00000,    0,100.0,'        ', -100.00, 1,-100.00
2077287,1,0,1,0.00000,0.00000,    0,100.0,'        ',  -61.00, 1, -61.00
2080044,1,0,1,0.00000,0.00000,    0,100.0,'        ',   46.00, 1,  46.00
2080076,1,0,1,0.00000,0.00000,    0,100.0,'        ',   62.00, 1,  62.00
3001007,2,0,1,1.03250,1.03250,    0,100.0,'        ',   -0.77, 1,-2000.00, 1,2000.00
3001010,2,0,1,1.03250,1.03250,    0,100.0,'        ',   -3.33, 1,-2000.00, 1,2000.00
3001012,2,0,1,1.03250,1.03250,    0,100.0,'        ',   11.30, 1,-2000.00, 1,2000.00
3001016,2,0,1,1.03250,1.03250,    0,100.0,'        ',   39.43, 1,-2000.00, 1,2000.00
3001019,2,0,1,1.03250,1.03250,    0,100.0,'        ',  261.44, 1,-2000.00, 1,2000.00
3001020,2,0,1,1.03250,1.03250,    0,100.0,'        ',   71.32, 1,-2000.00, 1,2000.00
3001027,2,0,1,1.03250,1.03250,    0,100.0,'        ',   88.70, 1,-2000.00, 1,2000.00
3001029,2,0,1,1.03250,1.03250,    0,100.0,'        ',   61.20, 1,-2000.00, 1,2000.00
3001030,2,0,0,1.03250,1.03250,    0,100.0,'        ',   15.00, 1,-2000.00, 1,2000.00
3001033,2,0,1,1.03250,1.03250,    0,100.0,'        ',   61.95, 1,-2000.00, 1,2000.00
3001046,2,0,1,1.03250,1.03250,    0,100.0,'        ',   13.12, 1,-2000.00, 1,2000.00
3001056,2,0,1,1.03250,1.03250,    0,100.0,'        ',   33.22, 1,-2000.00, 1,2000.00
3001081,2,0,1,1.03250,1.03250,    0,100.0,'        ',   42.78, 1,-2000.00, 1,2000.00
3001083,2,0,1,1.03250,1.03250,    0,100.0,'        ',   32.03, 1,-2000.00, 1,2000.00
3001086,2,0,1,1.03250,1.03250,    0,100.0,'        ',   37.39, 1,-2000.00, 1,2000.00
3001087,2,0,1,1.03250,1.03250,    0,100.0,'        ',    4.90, 1,-2000.00, 1,2000.00
3002009,2,0,1,1.03250,1.03250,    0,100.0,'        ',  131.50, 1,-2000.00, 1,2000.00
3002010,2,0,1,1.03250,1.03250,    0,100.0,'        ',   28.69, 1,-2000.00, 1,2000.00
3002017,2,0,1,1.03250,1.03250,    0,100.0,'        ',   -8.59, 1,-2000.00, 1,2000.00
3002063,2,0,1,1.03250,1.03250,    0,100.0,'        ',   67.92, 1,-2000.00, 1,2000.00
3002065,2,0,1,1.03250,1.03250,    0,100.0,'        ',   90.13, 1,-2000.00, 1,2000.00
3002069,2,0,1,1.03250,1.03250,    0,100.0,'        ',   87.65, 1,-2000.00, 1,2000.00
3002096,2,0,1,1.03250,1.03250,    0,100.0,'        ',  -31.57, 1,-2000.00, 1,2000.00
3002110,2,0,1,1.03250,1.03250,    0,100.0,'        ',   51.92, 1,-2000.00, 1,2000.00
3002127,2,0,1,1.03250,1.03250,    0,100.0,'        ', -361.60, 1,-2000.00, 1,2000.00
3002132,2,0,1,1.03250,1.03250,    0,100.0,'        ',   12.36, 1,-2000.00, 1,2000.00
3003013,2,0,1,1.03250,1.03250,    0,100.0,'        ',   77.48, 1,-2000.00, 1,2000.00
3003019,2,0,1,1.03250,1.03250,    0,100.0,'        ',   26.09, 1,-2000.00, 1,2000.00
3003023,2,0,1,1.03250,1.03250,    0,100.0,'        ',   50.16, 1,-2000.00, 1,2000.00
3003030,2,0,1,1.03250,1.03250,    0,100.0,'        ',   93.06, 1,-2000.00, 1,2000.00
3003046,2,0,1,1.03250,1.03250,    0,100.0,'        ',  376.63, 1,-2000.00, 1,2000.00
3003047,2,0,1,1.03250,1.03250,    0,100.0,'        ',  102.99, 1,-2000.00, 1,2000.00
3003050,2,0,1,1.03250,1.03250,    0,100.0,'        ',   32.43, 1,-2000.00, 1,2000.00
3003051,2,0,1,1.03250,1.03250,    0,100.0,'        ',   60.74, 1,-2000.00, 1,2000.00
3003088,2,0,1,1.03250,1.03250,    0,100.0,'        ',   81.10, 1,-2000.00, 1,2000.00
3003091,2,0,1,1.03250,1.03250,    0,100.0,'        ',   82.39, 1,-2000.00, 1,2000.00
3003124,2,0,1,1.03250,1.03250,    0,100.0,'        ',   44.55, 1,-2000.00, 1,2000.00
3003126,2,0,1,1.03250,1.03250,    0,100.0,'        ',   40.24, 1,-2000.00, 1,2000.00
3003142,2,0,1,1.03250,1.03250,    0,100.0,'        ',   21.39, 1,-2000.00, 1,2000.00
3003143,2,0,1,1.03250,1.03250,    0,100.0,'        ',   27.50, 1,-2000.00, 1,2000.00
3003146,2,0,1,1.03250,1.03250,    0,100.0,'        ',   14.49, 1,-2000.00, 1,2000.00
3003147,2,0,1,1.03250,1.03250,    0,100.0,'        ',   27.96, 1,-2000.00, 1,2000.00
3004005,2,0,1,1.03250,1.03250,    0,100.0,'        ',   82.74, 1,-2000.00, 1,2000.00
3004012,2,0,1,1.03250,1.03250,    0,100.0,'        ',   31.98, 1,-2000.00, 1,2000.00
3004015,2,0,1,1.03250,1.03250,    0,100.0,'        ',   62.03, 1,-2000.00, 1,2000.00
3004037,2,0,1,1.03250,1.03250,    0,100.0,'        ',   88.07, 1,-2000.00, 1,2000.00
3004040,2,0,1,1.03250,1.03250,    0,100.0,'        ',  309.23, 1,-2000.00, 1,2000.00
3004066,2,0,1,1.03250,1.03250,    0,100.0,'        ',  156.60, 1,-2000.00, 1,2000.00
3004086,2,0,1,1.03250,1.03250,    0,100.0,'        ',   92.42, 1,-2000.00, 1,2000.00
3004087,2,0,1,1.03250,1.03250,    0,100.0,'        ',  153.75, 1,-2000.00, 1,2000.00
3004088,2,0,1,1.03250,1.03250,    0,100.0,'        ',  231.27, 1,-2000.00, 1,2000.00
3004103,2,0,1,1.03250,1.03250,    0,100.0,'        ',  126.42, 1,-2000.00, 1,2000.00
3004121,2,0,1,1.03250,1.03250,    0,100.0,'        ',   57.59, 1,-2000.00, 1,2000.00
3004122,2,0,1,1.03250,1.03250,    0,100.0,'        ',  225.49, 1,-2000.00, 1,2000.00
3004127,2,0,1,1.03250,1.03250,    0,100.0,'        ',   89.48, 1,-2000.00, 1,2000.00
3004128,2,0,1,1.03250,1.03250,    0,100.0,'        ',   91.07, 1,-2000.00, 1,2000.00
3004130,2,0,1,1.03250,1.03250,    0,100.0,'        ',   20.90, 1,-2000.00, 1,2000.00
3004131,2,0,1,1.03250,1.03250,    0,100.0,'        ',   66.85, 1,-2000.00, 1,2000.00
3004141,2,0,1,1.03250,1.03250,    0,100.0,'        ',   62.24, 1,-2000.00, 1,2000.00
3004147,2,0,1,1.03250,1.03250,    0,100.0,'        ',  125.41, 1,-2000.00, 1,2000.00
3004171,2,0,1,1.03250,1.03250,    0,100.0,'        ',  142.63, 1,-2000.00, 1,2000.00
3004174,2,0,1,1.03250,1.03250,    0,100.0,'        ',  101.68, 1,-2000.00, 1,2000.00
3004175,2,0,1,1.03250,1.03250,    0,100.0,'        ',   19.95, 1,-2000.00, 1,2000.00
3004178,2,0,1,1.03250,1.03250,    0,100.0,'        ',   42.01, 1,-2000.00, 1,2000.00
3004185,2,0,1,1.03250,1.03250,    0,100.0,'        ',   28.18, 1,-2000.00, 1,2000.00
3004186,2,0,1,1.03250,1.03250,    0,100.0,'        ',   99.93, 1,-2000.00, 1,2000.00
3004188,2,0,0,1.03250,1.03250,    0,100.0,'        ',    8.00, 1,-2000.00, 1,2000.00
3004196,2,0,1,1.03250,1.03250,    0,100.0,'        ',  -51.65, 1,-2000.00, 1,2000.00
3004197,2,0,1,1.03250,1.03250,    0,100.0,'        ',    9.49, 1,-2000.00, 1,2000.00
3005013,2,0,1,1.03250,1.03250,    0,100.0,'        ',   35.90, 1,-2000.00, 1,2000.00
3005061,2,0,1,1.03250,1.03250,    0,100.0,'        ',   32.19, 1,-2000.00, 1,2000.00
3005077,2,0,1,1.03250,1.03250,    0,100.0,'        ',   61.95, 1,-2000.00, 1,2000.00
3005090,2,0,1,1.03250,1.03250,    0,100.0,'        ',  359.74, 1,-2000.00, 1,2000.00
3005093,2,0,1,1.03250,1.03250,    0,100.0,'        ',  271.03, 1,-2000.00, 1,2000.00
3005098,2,0,1,1.03250,1.03250,    0,100.0,'        ',  236.47, 1,-2000.00, 1,2000.00
3005099,2,0,1,1.03250,1.03250,    0,100.0,'        ',  114.96, 1,-2000.00, 1,2000.00
3005108,2,0,1,1.03250,1.03250,    0,100.0,'        ',  477.09, 1,-2000.00, 1,2000.00
3005121,2,0,1,1.03250,1.03250,    0,100.0,'        ',   36.27, 1,-2000.00, 1,2000.00
3005139,2,0,1,1.03250,1.03250,    0,100.0,'        ',  242.36, 1,-2000.00, 1,2000.00
3005161,2,0,1,1.03250,1.03250,    0,100.0,'        ',  232.55, 1,-2000.00, 1,2000.00
3005172,2,0,1,1.03250,1.03250,    0,100.0,'        ',  181.13, 1,-2000.00, 1,2000.00
3005191,2,0,1,1.03250,1.03250,    0,100.0,'        ',   82.26, 1,-2000.00, 1,2000.00
3005217,2,0,1,1.03250,1.03250,    0,100.0,'        ',  439.01, 1,-2000.00, 1,2000.00
3005219,2,0,1,1.03250,1.03250,    0,100.0,'        ',   87.82, 1,-2000.00, 1,2000.00
3005264,2,0,1,1.03250,1.03250,    0,100.0,'        ',   67.38, 1,-2000.00, 1,2000.00
3005289,2,0,1,1.03250,1.03250,    0,100.0,'        ',  644.83, 1,-2000.00, 1,2000.00
3005316,2,0,1,1.03250,1.03250,    0,100.0,'        ',  290.76, 1,-2000.00, 1,2000.00
3005339,2,0,1,1.03250,1.03250,    0,100.0,'        ',  193.98, 1,-2000.00, 1,2000.00
3005346,2,0,1,1.03250,1.03250,    0,100.0,'        ',  525.70, 1,-2000.00, 1,2000.00
3005378,2,0,1,1.03250,1.03250,    0,100.0,'        ',  147.35, 1,-2000.00, 1,2000.00
3005386,2,0,1,1.03250,1.03250,    0,100.0,'        ',  375.33, 1,-2000.00, 1,2000.00
3005411,2,0,1,1.03250,1.03250,    0,100.0,'        ',  176.83, 1,-2000.00, 1,2000.00
3005421,2,0,1,1.03250,1.03250,    0,100.0,'        ',  151.06, 1,-2000.00, 1,2000.00
3005422,2,0,1,1.03250,1.03250,    0,100.0,'        ',  348.93, 1,-2000.00, 1,2000.00
3005440,2,0,1,1.03250,1.03250,    0,100.0,'        ',  279.49, 1,-2000.00, 1,2000.00
3005478,2,0,1,1.03250,1.03250,    0,100.0,'        ',  406.10, 1,-2000.00, 1,2000.00
3005482,2,0,1,1.03250,1.03250,    0,100.0,'        ',  263.75, 1,-2000.00, 1,2000.00
3006001,2,0,1,1.03250,1.03250,    0,100.0,'        ',  202.82, 1,-2000.00, 1,2000.00
3006012,2,0,1,1.03250,1.03250,    0,100.0,'        ',   84.83, 1,-2000.00, 1,2000.00
3006024,2,0,1,1.03250,1.03250,    0,100.0,'        ',  238.26, 1,-2000.00, 1,2000.00
3006025,2,0,1,1.03250,1.03250,    0,100.0,'        ',  343.30, 1,-2000.00, 1,2000.00
3006091,2,0,1,1.03250,1.03250,    0,100.0,'        ',  114.19, 1,-2000.00, 1,2000.00
3006092,2,0,1,1.03250,1.03250,    0,100.0,'        ',   44.78, 1,-2000.00, 1,2000.00
3006096,2,0,1,1.03250,1.03250,    0,100.0,'        ',   72.69, 1,-2000.00, 1,2000.00
3006103,2,0,1,1.03250,1.03250,    0,100.0,'        ',   54.27, 1,-2000.00, 1,2000.00
3006127,2,0,1,1.03250,1.03250,    0,100.0,'        ',   38.28, 1,-2000.00, 1,2000.00
3006151,2,0,1,1.03250,1.03250,    0,100.0,'        ',   52.60, 1,-2000.00, 1,2000.00
3006158,2,0,1,1.03250,1.03250,    0,100.0,'        ',   68.03, 1,-2000.00, 1,2000.00
3006177,2,0,1,1.03250,1.03250,    0,100.0,'        ',  378.13, 1,-2000.00, 1,2000.00
3006207,2,0,1,1.03250,1.03250,    0,100.0,'        ',  134.19, 1,-2000.00, 1,2000.00
3006221,2,0,1,1.03250,1.03250,    0,100.0,'        ',   57.61, 1,-2000.00, 1,2000.00
3006229,2,0,1,1.03250,1.03250,    0,100.0,'        ',  274.67, 1,-2000.00, 1,2000.00
3006286,2,0,1,1.03250,1.03250,    0,100.0,'        ',   88.24, 1,-2000.00, 1,2000.00
3006320,2,0,1,1.03250,1.03250,    0,100.0,'        ',  361.91, 1,-2000.00, 1,2000.00
3006331,2,0,1,1.03250,1.03250,    0,100.0,'        ',  380.56, 1,-2000.00, 1,2000.00
3006356,2,0,1,1.03250,1.03250,    0,100.0,'        ',  345.85, 1,-2000.00, 1,2000.00
3006358,2,0,1,1.03250,1.03250,    0,100.0,'        ',  125.36, 1,-2000.00, 1,2000.00
3007028,2,0,1,1.03250,1.03250,    0,100.0,'        ',  653.17, 1,-2000.00, 1,2000.00
3007075,2,0,1,1.03250,1.03250,    0,100.0,'        ',  472.43, 1,-2000.00, 1,2000.00
3007089,2,0,1,1.03250,1.03250,    0,100.0,'        ',  401.65, 1,-2000.00, 1,2000.00
3007091,2,0,1,1.03250,1.03250,    0,100.0,'        ',  284.69, 1,-2000.00, 1,2000.00
3007145,2,0,1,1.03250,1.03250,    0,100.0,'        ',  286.73, 1,-2000.00, 1,2000.00
3007150,2,0,1,1.03250,1.03250,    0,100.0,'        ',  178.37, 1,-2000.00, 1,2000.00
3007183,2,0,1,1.03250,1.03250,    0,100.0,'        ',  385.28, 1,-2000.00, 1,2000.00
3007198,2,0,1,1.03250,1.03250,    0,100.0,'        ',  215.23, 1,-2000.00, 1,2000.00
3007235,2,0,1,1.03250,1.03250,    0,100.0,'        ',  203.38, 1,-2000.00, 1,2000.00
3007236,2,0,1,1.03250,1.03250,    0,100.0,'        ',  229.29, 1,-2000.00, 1,2000.00
3007238,2,0,1,1.03250,1.03250,    0,100.0,'        ',  120.30, 1,-2000.00, 1,2000.00
3007262,2,0,1,1.03250,1.03250,    0,100.0,'        ',   71.66, 1,-2000.00, 1,2000.00
3007273,2,0,1,1.03250,1.03250,    0,100.0,'        ',  202.18, 1,-2000.00, 1,2000.00
3007276,2,0,1,1.03250,1.03250,    0,100.0,'        ',  608.96, 1,-2000.00, 1,2000.00
3007277,2,0,1,1.03250,1.03250,    0,100.0,'        ',   36.33, 1,-2000.00, 1,2000.00
3007294,2,0,1,1.03250,1.03250,    0,100.0,'        ',   31.12, 1,-2000.00, 1,2000.00
3007300,2,0,1,1.03250,1.03250,    0,100.0,'        ',  185.45, 1,-2000.00, 1,2000.00
3007397,2,0,1,1.03250,1.03250,    0,100.0,'        ',  117.82, 1,-2000.00, 1,2000.00
3008003,2,0,1,1.03250,1.03250,    0,100.0,'        ',   35.94, 1,-2000.00, 1,2000.00
3008005,2,0,1,1.03250,1.03250,    0,100.0,'        ',  121.20, 1,-2000.00, 1,2000.00
3008006,2,0,1,1.03250,1.03250,    0,100.0,'        ',   73.69, 1,-2000.00, 1,2000.00
3008013,2,0,1,1.03250,1.03250,    0,100.0,'        ',   83.17, 1,-2000.00, 1,2000.00
3008016,2,0,1,1.03250,1.03250,    0,100.0,'        ',   55.10, 1,-2000.00, 1,2000.00
3008019,2,0,1,1.03250,1.03250,    0,100.0,'        ',  152.31, 1,-2000.00, 1,2000.00
3008022,2,0,1,1.03250,1.03250,    0,100.0,'        ',   15.04, 1,-2000.00, 1,2000.00
3008025,2,0,1,1.03250,1.03250,    0,100.0,'        ',   54.12, 1,-2000.00, 1,2000.00
3008041,2,0,1,1.03250,1.03250,    0,100.0,'        ',   54.77, 1,-2000.00, 1,2000.00
3008091,2,0,1,1.03250,1.03250,    0,100.0,'        ',   30.66, 1,-2000.00, 1,2000.00
3008093,2,0,0,1.03250,1.03250,    0,100.0,'        ',   43.91, 1,-2000.00, 1,2000.00
3008107,2,0,1,1.03250,1.03250,    0,100.0,'        ',   23.51, 1,-2000.00, 1,2000.00
3008110,2,0,1,1.03250,1.03250,    0,100.0,'        ',   49.22, 1,-2000.00, 1,2000.00
3008120,2,0,1,1.03250,1.03250,    0,100.0,'        ',   99.40, 1,-2000.00, 1,2000.00
3008125,2,0,1,1.03250,1.03250,    0,100.0,'        ',   45.66, 1,-2000.00, 1,2000.00
3008138,2,0,1,1.03250,1.03250,    0,100.0,'        ',   56.74, 1,-2000.00, 1,2000.00
3008151,2,0,1,1.03250,1.03250,    0,100.0,'        ',   42.84, 1,-2000.00, 1,2000.00
3008159,2,0,1,1.03250,1.03250,    0,100.0,'        ',  125.36, 1,-2000.00, 1,2000.00
0 /END OF SWITCHED SHUNT DATA, BEGIN GNE DEVICE DATA
0 /END OF GNE DEVICE DATA
Q
