<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>AVR · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.039/juliamono-regular.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.11/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><a class="tocitem" href="../../tutorials_page/">Tutorials</a></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../machines/">Machine</a></li><li><a class="tocitem" href="../shafts/">Shaft</a></li><li class="is-active"><a class="tocitem" href>AVR</a><ul class="internal"><li><a class="tocitem" href="#Fixed-AVR-[AVRFixed]"><span>Fixed AVR <code>[AVRFixed]</code></span></a></li><li><a class="tocitem" href="#Simple-AVR-[AVRSimple]"><span>Simple AVR <code>[AVRSimple]</code></span></a></li><li><a class="tocitem" href="#AVR-Type-I-[AVRTypeI]"><span>AVR Type I <code>[AVRTypeI]</code></span></a></li><li><a class="tocitem" href="#AVR-Type-II-[AVRTypeII]"><span>AVR Type II <code>[AVRTypeII]</code></span></a></li><li><a class="tocitem" href="#Excitation-System-AC1A-[ESAC1A]"><span>Excitation System AC1A <code>[ESAC1A]</code></span></a></li></ul></li><li><a class="tocitem" href="../pss/">PSS</a></li><li><a class="tocitem" href="../turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../converter/">Converter</a></li><li><a class="tocitem" href="../dc_source/">DC Sources</a></li><li><a class="tocitem" href="../filters/">Filter</a></li><li><a class="tocitem" href="../freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../inner_control/">Inner Control</a></li><li><a class="tocitem" href="../outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../network/">Network</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Generator Component Library</a></li><li class="is-active"><a href>AVR</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>AVR</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSimulationsDynamics.jl/blob/master/docs/src/component_models/avr.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Automatic-Voltage-Regulators-(AVR)"><a class="docs-heading-anchor" href="#Automatic-Voltage-Regulators-(AVR)">Automatic Voltage Regulators (AVR)</a><a id="Automatic-Voltage-Regulators-(AVR)-1"></a><a class="docs-heading-anchor-permalink" href="#Automatic-Voltage-Regulators-(AVR)" title="Permalink"></a></h1><p>AVR are used to determine the voltage in the field winding <span>$v_f$</span> (or <span>$V_f$</span>) in the model.</p><h2 id="Fixed-AVR-[AVRFixed]"><a class="docs-heading-anchor" href="#Fixed-AVR-[AVRFixed]">Fixed AVR <code>[AVRFixed]</code></a><a id="Fixed-AVR-[AVRFixed]-1"></a><a class="docs-heading-anchor-permalink" href="#Fixed-AVR-[AVRFixed]" title="Permalink"></a></h2><p>This is a simple model that set the field voltage to be equal to a desired constant value <span>$v_f = v_{\text{fix}}$</span>.</p><h2 id="Simple-AVR-[AVRSimple]"><a class="docs-heading-anchor" href="#Simple-AVR-[AVRSimple]">Simple AVR <code>[AVRSimple]</code></a><a id="Simple-AVR-[AVRSimple]-1"></a><a class="docs-heading-anchor-permalink" href="#Simple-AVR-[AVRSimple]" title="Permalink"></a></h2><p>This depicts the most basic AVR, on which the field voltage is an integrator over the difference of the measured voltage and a reference:</p><p class="math-container">\[\begin{align}
\dot{v}_f = K_v(v_{\text{ref}} - v_h) \tag{1a}
\end{align}\]</p><h2 id="AVR-Type-I-[AVRTypeI]"><a class="docs-heading-anchor" href="#AVR-Type-I-[AVRTypeI]">AVR Type I <code>[AVRTypeI]</code></a><a id="AVR-Type-I-[AVRTypeI]-1"></a><a class="docs-heading-anchor-permalink" href="#AVR-Type-I-[AVRTypeI]" title="Permalink"></a></h2><p>This AVR is a simplified version of the IEEE DC1 AVR model:</p><p class="math-container">\[\begin{align}
\dot{v}_f &amp;= -\frac{1}{T_e} \left[ V_f(K_e + S_e(v_f))-v_{r1} \right] \tag{2a} \\
\dot{v}_{r1} &amp;= \frac{1}{T_a} \left[ K_a\left(v_{\text{ref}} - v_m - v_{r2} - \frac{K_f}{T_f}v_f\right) - v_{r1} \right]   \tag{2b} \\
\dot{v}_{r2} &amp;=  -\frac{1}{T_f} \left[ \frac{K_f}{T_f}v_f + v_{r2} \right]  \tag{2c} \\
\dot{v}_m &amp;= \frac{1}{T_r} (v_h - v_m) \tag{2d}
\end{align}\]</p><p>with the ceiling function:</p><p class="math-container">\[\begin{align*}
S_e(v_f) = A_e \exp(B_e|v_f|)
\end{align*}\]</p><h2 id="AVR-Type-II-[AVRTypeII]"><a class="docs-heading-anchor" href="#AVR-Type-II-[AVRTypeII]">AVR Type II <code>[AVRTypeII]</code></a><a id="AVR-Type-II-[AVRTypeII]-1"></a><a class="docs-heading-anchor-permalink" href="#AVR-Type-II-[AVRTypeII]" title="Permalink"></a></h2><p>This model represents a static exciter with higher gains and faster response than the Type I:</p><p class="math-container">\[\begin{align}
\dot{v}_f &amp;= -\frac{1}{T_e} \left[ V_f(1 + S_e(v_f))-v_{r} \right] \tag{3a} \\
\dot{v}_{r1} &amp;= \frac{1}{T_1} \left[ K_0\left(1 - \frac{T_2}{T_1} \right)(v_{\text{ref}} - v_m) - v_{r1}  \right] \tag{3b} \\
\dot{v}_{r2} &amp;=  \frac{1}{K_0 T_3} \left[ \left( 1 - \frac{T_4}{T_3} \right) \left( v_{r1} + K_0\frac{T_2}{T_1}(v_{\text{ref}} - v_m)\right) - K_0 v_{r2} \right]  \tag{3c} \\
\dot{v}_m &amp;= \frac{1}{T_r} (v_h - v_m) \tag{3d}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
v_r &amp;= K_0v_{r2} + \frac{T_4}{T_3} \left( v_{r1} + K_0\frac{T_2}{T_1}(v_{\text{ref}} - v_m)\right) \\
S_e(v_f) &amp;= A_e \exp(B_e|v_f|)
\end{align*}\]</p><h2 id="Excitation-System-AC1A-[ESAC1A]"><a class="docs-heading-anchor" href="#Excitation-System-AC1A-[ESAC1A]">Excitation System AC1A <code>[ESAC1A]</code></a><a id="Excitation-System-AC1A-[ESAC1A]-1"></a><a class="docs-heading-anchor-permalink" href="#Excitation-System-AC1A-[ESAC1A]" title="Permalink"></a></h2><p>The model represents the 5-states IEEE Type AC1A Excitation System Model:</p><p class="math-container">\[\begin{align}
\dot{V}_m &amp;= \frac{1}{T_r} (V_{h} - V_m) \tag{4a} \\
\dot{V}_{r1} &amp;= \frac{1}{T_b} \left(V_{in} \left(1 - \frac{T_c}{T_b}\right) - V_{r1}\right) \tag{4b} \\
\dot{V}_{r2} &amp;= \frac{1}{T_a} (K_a V_{out} - V_{r2}) \tag{4c} \\
\dot{V}_e &amp;= \frac{1}{T_e} (V_r - V_{FE}) \tag{4d} \\
\dot{V}_{r3} &amp;= \frac{1}{T_f} \left( - \frac{K_f}{T_f}V_{FE} - V_{r3} \right) \tag{4e} \\
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
I_N &amp;= \frac{K_c}{V_e} X_{ad}I_{fd} \\
V_{FE} &amp;= K_d X_{ad}I_{fd} + K_e V_e + S_e V_e \\
S_e &amp;= B\frac{(V_e-A)^2}{V_e} \\
V_{F1} &amp;= V_{r3} + \frac{K_f}{T_f} V_{FE} \\
V_{in} &amp;= V_{ref} - V_m - V_{F1} \\
V_{out} &amp;= V_{r1} + \frac{T_c}{T_b} V_{in} \\
V_f &amp;= V_e f(I_N) \\
f(I_N) &amp;= \left\{\begin{array}{cl}
    1 &amp; \text{ if }I_N \le 0 \\
    1 - 0.577 I_N &amp; \text{ if } 0 &lt; I_N \le 0.433 \\
    \sqrt{0.75 - I_N^2} &amp; \text{ if } 0.433 &lt; I_N \le 0.75 \\
    1.732(1-I_N) &amp; \text{ if } 0.75 &lt;  I_N \le 1 \\
    0 &amp; \text{ if } I_N &gt; 1 \end{array} \right.
\end{align*}\]</p><p>on which <span>$X_{ad}I_{fd}$</span> is the field current coming from the generator and <span>$V_{h}$</span> is the terminal voltage, and <span>$A,B$</span> are the saturation coefficients computed using the <span>$E_1, E_2, S_e(E_1), S_e(E_2)$</span> data.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../shafts/">« Shaft</a><a class="docs-footer-nextpage" href="../pss/">PSS »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.14 on <span class="colophon-date" title="Friday 4 March 2022 05:18">Friday 4 March 2022</span>. Using Julia version 1.7.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
