<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Shaft · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.045/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.24/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/tutorial_dynamic_data/">Create Dynamic Data</a></li><li><a class="tocitem" href="../../tutorials/tutorial_omib/">OMIB</a></li><li><a class="tocitem" href="../../tutorials/tutorial_dynamic_lines/">Dynamic Lines Simulation</a></li><li><a class="tocitem" href="../../tutorials/tutorial_inverter_modeling/">Inverter Modeling</a></li><li><a class="tocitem" href="../../tutorials/tutorial_240bus/">240 WECC solver comparison</a></li><li><a class="tocitem" href="../../tutorials/tutorial_continuation_pf/">Small-Signal Analysis</a></li><li><a class="tocitem" href="../../tutorials/tutorial_activeload/">Active Load Model</a></li></ul></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../time_delays/">Time Delays</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../machines/">Machine</a></li><li class="is-active"><a class="tocitem" href>Shaft</a><ul class="internal"><li><a class="tocitem" href="#Rotor-Mass-Shaft-[SingleMass]"><span>Rotor Mass Shaft <code>[SingleMass]</code></span></a></li><li><a class="tocitem" href="#Five-Mass-Shaft-[FiveMassShaft]"><span>Five-Mass Shaft <code>[FiveMassShaft]</code></span></a></li></ul></li><li><a class="tocitem" href="../avr/">AVR</a></li><li><a class="tocitem" href="../pss/">PSS</a></li><li><a class="tocitem" href="../turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../converter/">Converter</a></li><li><a class="tocitem" href="../dc_source/">DC Sources</a></li><li><a class="tocitem" href="../filters/">Filter</a></li><li><a class="tocitem" href="../freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../inner_control/">Inner Control</a></li><li><a class="tocitem" href="../outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Generator Component Library</a></li><li class="is-active"><a href>Shaft</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Shaft</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-Sienna/PowerSimulationsDynamics.jl/blob/main/docs/src/component_models/shafts.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Shafts"><a class="docs-heading-anchor" href="#Shafts">Shafts</a><a id="Shafts-1"></a><a class="docs-heading-anchor-permalink" href="#Shafts" title="Permalink"></a></h1><p>The shaft component defines the rotating mass of the synchronous generator.</p><h2 id="Rotor-Mass-Shaft-[SingleMass]"><a class="docs-heading-anchor" href="#Rotor-Mass-Shaft-[SingleMass]">Rotor Mass Shaft <code>[SingleMass]</code></a><a id="Rotor-Mass-Shaft-[SingleMass]-1"></a><a class="docs-heading-anchor-permalink" href="#Rotor-Mass-Shaft-[SingleMass]" title="Permalink"></a></h2><p>This is the standard model, on which one single mass (typically the rotor) is used to model the entire inertia of the synchronous generator. Each generator&#39;s rotating frame use a reference frequency <span>$\omega_s$</span>, that typically is the synchronous one (i.e. <span>$\omega_s = 1.0$</span>). The model defines two differential equations for the rotor angle <span>$\delta$</span> and the rotor speed <span>$\omega$</span>:</p><p class="math-container">\[\begin{align}
\dot{\delta} &amp;= \Omega_b(\omega - \omega_s) \tag{1a} \\
\dot{\omega} &amp;= \frac{1}{2H}(\tau_m - \tau_e - D(\omega-\omega_s)) \tag{1b}
\end{align}\]</p><h2 id="Five-Mass-Shaft-[FiveMassShaft]"><a class="docs-heading-anchor" href="#Five-Mass-Shaft-[FiveMassShaft]">Five-Mass Shaft <code>[FiveMassShaft]</code></a><a id="Five-Mass-Shaft-[FiveMassShaft]-1"></a><a class="docs-heading-anchor-permalink" href="#Five-Mass-Shaft-[FiveMassShaft]" title="Permalink"></a></h2><p>This model describes model connecting a high-pressure (hp) steam turbine, intermediate-pressure (ip) steam turbine, low-pressure (lp) steam pressure, rotor and exciter (ex) connected in series (in that order) in the same shaft using a spring-mass model:</p><p class="math-container">\[\begin{align}
\dot{\delta} &amp;= \Omega_b(\omega - \omega_s) \tag{2a} \\
\dot{\omega} &amp;= \frac{1}{2H} \left[- \tau_e - D(\omega-\omega_s)) - D_{34} (\omega-\omega_{lp}) - D_{45}(\omega-\omega_{ex}) + K_{lp}(\delta_{lp-\delta}) +K_{ex}(\delta_{ex}-\delta) \right] \tag{2b} \\
\dot{\delta}_{hp} &amp;= \Omega_b(\omega_{hp} - \omega_s) \tag{2c} \\
\dot{\omega}_{hp} &amp;= \frac{1}{2H_{hp}} \left[ \tau_m - D_{hp}(\omega_{hp}-\omega_s) - D_{12}(\omega_{hp} - \omega_{ip}) + K_{hp}(\delta_{ip} - \delta_{hp}) \right] \tag{2d} \\
\dot{\delta}_{ip} &amp;= \Omega_b(\omega_{ip} - \omega_s) \tag{2e} \\
\dot{\omega}_{ip} &amp;= \frac{1}{2H_{ip}} \left[- D_{ip}(\omega_{ip}-\omega_s) - D_{12}(\omega_{ip} - \omega_{hp}) -D_{23}(\omega_{ip} - \omega_{lp} ) + K_{hp}(\delta_{hp} - \delta_{ip}) + K_{ip}(\delta_{lp}-\delta_{ip}) \right] \tag{2f} \\
\dot{\delta}_{lp} &amp;= \Omega_b(\omega_{lp}-\omega_s) \tag{2g} \\
\dot{\omega}_{lp} &amp;= \frac{1}{2H_{lp}} \left[ - D_{lp}(\omega_{lp}-\omega_s) - D_{23}(\omega_{lp} - \omega_{ip}) -D_{34}(\omega_{lp} - \omega ) + K_{ip}(\delta_{ip} - \delta_{lp}) + K_{lp}(\delta-\delta_{lp}) \right] \tag{2h} \\
\dot{\delta}_{ex} &amp;= \Omega_b(\omega_{ex}-\omega_s) \tag{2i} \\
\dot{\omega}_{ex} &amp;= \frac{1}{2H_{ex}} \left[ - D_{ex}(\omega_{ex}-\omega_s) - D_{45}(\omega_{ex} - \omega) + K_{ex}(\delta - \delta_{ex}) \right] \tag{2j}
\end{align}\]</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../machines/">« Machine</a><a class="docs-footer-nextpage" href="../avr/">AVR »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.25 on <span class="colophon-date" title="Tuesday 2 April 2024 23:43">Tuesday 2 April 2024</span>. Using Julia version 1.10.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
