<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Frequency Estimators · PowerSimulationsDynamics.jl</title><meta name="title" content="Frequency Estimators · PowerSimulationsDynamics.jl"/><meta property="og:title" content="Frequency Estimators · PowerSimulationsDynamics.jl"/><meta property="twitter:title" content="Frequency Estimators · PowerSimulationsDynamics.jl"/><meta name="description" content="Documentation for PowerSimulationsDynamics.jl."/><meta property="og:description" content="Documentation for PowerSimulationsDynamics.jl."/><meta property="twitter:description" content="Documentation for PowerSimulationsDynamics.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../tutorials/generated_quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/generated_tutorial_dynamic_data/">Create Dynamic Data</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_omib/">OMIB</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_dynamic_lines/">Dynamic Lines Simulation</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_inverter_modeling/">Inverter Modeling</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_240bus/">240 WECC solver comparison</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_continuation_pf/">Small-Signal Analysis</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_activeload/">Active Load Model</a></li></ul></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../time_delays/">Time Delays</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../machines/">Machine</a></li><li><a class="tocitem" href="../shafts/">Shaft</a></li><li><a class="tocitem" href="../avr/">AVR</a></li><li><a class="tocitem" href="../pss/">PSS</a></li><li><a class="tocitem" href="../turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../converter/">Converter</a></li><li><a class="tocitem" href="../dc_source/">DC Sources</a></li><li><a class="tocitem" href="../filters/">Filter</a></li><li class="is-active"><a class="tocitem" href>Frequency Estimators</a><ul class="internal"><li><a class="tocitem" href="#Fixed-Frequency-[PowerSystems.FixedFrequency](@extref)"><span>Fixed Frequency <code>PowerSystems.FixedFrequency</code></span></a></li><li><a class="tocitem" href="#Phase-Locked-Loop-(PLL)-for-VSM-[PowerSystems.KauraPLL](@extref)"><span>Phase-Locked Loop (PLL) for VSM <code>PowerSystems.KauraPLL</code></span></a></li><li><a class="tocitem" href="#Reduced-Order-Phase-Locked-Loop-(PLL)-[PowerSystems.ReducedOrderPLL](@extref)"><span>Reduced Order Phase-Locked Loop (PLL) <code>PowerSystems.ReducedOrderPLL</code></span></a></li></ul></li><li><a class="tocitem" href="../inner_control/">Inner Control</a></li><li><a class="tocitem" href="../outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li><li><a class="tocitem" href="../../code_base_developer_guide/adding_a_model/">Adding a New Model</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">CIG Component Library</a></li><li class="is-active"><a href>Frequency Estimators</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Frequency Estimators</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerSimulationsDynamics.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerSimulationsDynamics.jl/blob/main/docs/src/component_models/freq_esti.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Frequency-Estimators"><a class="docs-heading-anchor" href="#Frequency-Estimators">Frequency Estimators</a><a id="Frequency-Estimators-1"></a><a class="docs-heading-anchor-permalink" href="#Frequency-Estimators" title="Permalink"></a></h1><p>This component is used to estimate the frequency of the grid based on the voltage at the bus.</p><h2 id="Fixed-Frequency-[PowerSystems.FixedFrequency](@extref)"><a class="docs-heading-anchor" href="#Fixed-Frequency-[PowerSystems.FixedFrequency](@extref)">Fixed Frequency <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_FrequencyEstimator/#PowerSystems.FixedFrequency"><code>PowerSystems.FixedFrequency</code></a></a><a id="Fixed-Frequency-[PowerSystems.FixedFrequency](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#Fixed-Frequency-[PowerSystems.FixedFrequency](@extref)" title="Permalink"></a></h2><p>This is a simple model that set the measured frequency to a desired constant value (i.e. does not measure the frequency) <span>$\omega_{pll} = \omega_{\text{fix}}$</span> (usually <span>$\omega_{\text{fix}} = 1.0$</span> p.u.). Used by default when grid-forming inverters do not use frequency estimators.</p><h2 id="Phase-Locked-Loop-(PLL)-for-VSM-[PowerSystems.KauraPLL](@extref)"><a class="docs-heading-anchor" href="#Phase-Locked-Loop-(PLL)-for-VSM-[PowerSystems.KauraPLL](@extref)">Phase-Locked Loop (PLL) for VSM <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_FrequencyEstimator/#PowerSystems.KauraPLL"><code>PowerSystems.KauraPLL</code></a></a><a id="Phase-Locked-Loop-(PLL)-for-VSM-[PowerSystems.KauraPLL](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#Phase-Locked-Loop-(PLL)-for-VSM-[PowerSystems.KauraPLL](@extref)" title="Permalink"></a></h2><p>The following equations present a PLL used to estimate the frequency and PLL angle of the grid. There are two reference frames considered in this inverter. Those are the VSM of the outer-loop control <span>$\theta_{\text{olc}}$</span> and the PLL one <span>$\theta_{\text{pll}}$</span>. The notation used a <span>$\delta\theta$</span> refers as the variation of the respective angle <span>$\theta^\text{grid}$</span> with respect to the grid SRF (instead of the fixed <span>$\alpha$</span> component of the <span>$\alpha\beta$</span> transformation):</p><p class="math-container">\[\begin{align}

\dot{v}_{d,\text{pll}} &amp;= \omega_{\text{lp}} \left [v_{d,\text{out}} - v_{d,\text{pll}} \right] \tag{1a} \\
\dot{v}_{q,\text{pll}} &amp;= \omega_{\text{lp}} \left [v_{q,\text{out}} - v_{q,\text{pll}} \right] \tag{1b} \\
\dot{\varepsilon}_{\text{pll}} &amp;= \tan^{-1}\left(\frac{v_{q,\text{pll}}}{v_{d,\text{pll}}} \right) \tag{1c} \\
\dot{\theta}_{\text{pll}} &amp;= \Omega_b \delta \omega_{\text{pll}} \tag{1d}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align}
\delta\omega_{\text{pll}} &amp;= 1.0 - \omega_{\text{sys}} + k_{p,\text{pll}} \tan^{-1} \left(\frac{v_{q,\text{pll}}}{v_{d,\text{pll}}} \right) + k_{i,\text{pll}} \varepsilon_{\text{pll}} \tag{1e} \\
\omega_{\text{pll}} &amp;= \delta\omega_{\text{pll}} + \omega_{\text{sys}} \tag{1f} \\
v_{d,\text{out}} + jv_{q,\text{out}} &amp;= (v_r + jv_i)e^{-\delta\theta_\text{pll}}  \tag{1g}
\end{align}\]</p><p>on which <span>$v_r + jv_i$</span> is the voltage in the grid reference frame on which the PLL is measuring (i.e. point of common coupling), that could be in the capacitor of an LCL filter or the last branch of such filter.</p><h2 id="Reduced-Order-Phase-Locked-Loop-(PLL)-[PowerSystems.ReducedOrderPLL](@extref)"><a class="docs-heading-anchor" href="#Reduced-Order-Phase-Locked-Loop-(PLL)-[PowerSystems.ReducedOrderPLL](@extref)">Reduced Order Phase-Locked Loop (PLL) <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_FrequencyEstimator/#PowerSystems.ReducedOrderPLL"><code>PowerSystems.ReducedOrderPLL</code></a></a><a id="Reduced-Order-Phase-Locked-Loop-(PLL)-[PowerSystems.ReducedOrderPLL](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#Reduced-Order-Phase-Locked-Loop-(PLL)-[PowerSystems.ReducedOrderPLL](@extref)" title="Permalink"></a></h2><p>The following equations presents a simplified PLL used to estimate the frequency and PLL angle of the grid. The model attempts to steer the voltage in the q-axis to zero (i.e. lock the q-axis to zero) using a PI controller. With that the equations are given by:</p><p class="math-container">\[\begin{align}
\dot{v}_{q,\text{pll}} &amp;= \omega_{\text{lp}} \left [v_{q,\text{out}} - v_{q,\text{pll}} \right] \tag{2a} \\
\dot{\varepsilon}_{\text{pll}} &amp;= v_{q,\text{pll}} \tag{2b} \\
\dot{\theta}_{\text{pll}} &amp;= \Omega_b \delta \omega_{\text{pll}} \tag{2c}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align}
\delta\omega_{\text{pll}} &amp;= 1.0 - \omega_{\text{sys}} + k_{p,\text{pll}} v_{q,\text{pll}} + k_{i,\text{pll}} \varepsilon_{\text{pll}} \tag{2d} \\
\omega_{\text{pll}} &amp;= \delta\omega_{\text{pll}} + \omega_{\text{sys}} \tag{2e} \\
v_{d,\text{out}} + jv_{q,\text{out}} &amp;= (v_r + jv_i)e^{-\delta\theta_\text{pll}}  \tag{2f}
\end{align}\]</p><p>on which <span>$v_r + jv_i$</span> is the voltage in the grid reference frame on which the PLL is measuring (i.e. point of common coupling), that could be in the capacitor of an LCL filter or the last branch of such filter.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../filters/">« Filter</a><a class="docs-footer-nextpage" href="../inner_control/">Inner Control »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.15.0 on <span class="colophon-date" title="Saturday 8 August 2026 00:12">Saturday 8 August 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
