<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Outer Control · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.039/juliamono-regular.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.11/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><script src="../../../copy.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><a class="tocitem" href="../../tutorials_page/">Tutorials</a></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../machines/">Machine</a></li><li><a class="tocitem" href="../shafts/">Shaft</a></li><li><a class="tocitem" href="../avr/">AVR</a></li><li><a class="tocitem" href="../pss/">PSS</a></li><li><a class="tocitem" href="../turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../converter/">Converter</a></li><li><a class="tocitem" href="../dc_source/">DC Sources</a></li><li><a class="tocitem" href="../filters/">Filter</a></li><li><a class="tocitem" href="../freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../inner_control/">Inner Control</a></li><li class="is-active"><a class="tocitem" href>Outer Control</a><ul class="internal"><li><a class="tocitem" href="#Virtual-Inertia-and-Q-droop-[OuterControl]"><span>Virtual Inertia and Q-droop <code>[OuterControl]</code></span></a></li><li><a class="tocitem" href="#Active-Power-Droop-(P-droop)-and-Q-droop-[OuterControl]"><span>Active Power Droop (P-droop) and Q-droop <code>[OuterControl]</code></span></a></li><li><a class="tocitem" href="#Active-and-Reactive-Power-PI-Controllers-(Grid-Following)-[OuterControl]"><span>Active and Reactive Power PI Controllers (Grid Following) <code>[OuterControl]</code></span></a></li><li><a class="tocitem" href="#Active-and-Reactive-Generic-Renewable-Controller-Type-AB-[OuterControl]"><span>Active and Reactive Generic Renewable Controller Type AB <code>[OuterControl]</code></span></a></li></ul></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../network/">Network</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">CIG Component Library</a></li><li class="is-active"><a href>Outer Control</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Outer Control</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSimulationsDynamics.jl/blob/master/docs/src/component_models/outer_control.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Outer-Loop-Controls"><a class="docs-heading-anchor" href="#Outer-Loop-Controls">Outer Loop Controls</a><a id="Outer-Loop-Controls-1"></a><a class="docs-heading-anchor-permalink" href="#Outer-Loop-Controls" title="Permalink"></a></h1><p>This component defines controllers for both active and reactive power. The joint design is based on the fact that many novel control techniques can be based on joint control of active and reactive power.</p><h2 id="Virtual-Inertia-and-Q-droop-[OuterControl]"><a class="docs-heading-anchor" href="#Virtual-Inertia-and-Q-droop-[OuterControl]">Virtual Inertia and Q-droop <code>[OuterControl]</code></a><a id="Virtual-Inertia-and-Q-droop-[OuterControl]-1"></a><a class="docs-heading-anchor-permalink" href="#Virtual-Inertia-and-Q-droop-[OuterControl]" title="Permalink"></a></h2><p>The following model represent a virtual synchronous machine model to represent how active power is going to be deployed. The constructor is <code>OuterControl{VirtualInertia, ReactivePowerDroop}</code>. It defines a new SRF denoted as <span>$\theta_{\text{olc}}$</span> for the active power controller and uses a simple voltage droop for dispatching reactive power:</p><p class="math-container">\[\begin{align}
    \dot{\delta\omega}_{\text{olc}} &amp;= \frac{p_{\text{ref}}}{T_a} - \frac{p_e}{T_a} - \frac{k_d(\omega_{\text{olc}} - \omega_{\text{pll}})}{T_a} - \frac{k_\omega(\omega_{\text{olc}} - \omega_{\text{ref}})}{T_a} \tag{1a} \\
    \dot{\theta}_{\text{olc}} &amp;= \Omega_b \delta\omega_{\text{olc}} \tag{1b} \\
    \dot{q}_m &amp;= \omega_f (q_e - q_m) \tag{1c}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align}
    p_e &amp;= v_ri_r + v_ii_i \tag{1d} \\
    q_e &amp;= v_ii_r - v_ri_i \tag{1e} \\
    v_{\text{olc}}^{\text{ref}} &amp;= v_{\text{ref}} + k_q(q_{\text{ref}} - q_m) \tag{1f}
\end{align}\]</p><p>In this case, the measurement of power are being done in the capacitor of the LCL filter. However, depending on the model, this measurements could be different depending on where is the point of common coupling.</p><h2 id="Active-Power-Droop-(P-droop)-and-Q-droop-[OuterControl]"><a class="docs-heading-anchor" href="#Active-Power-Droop-(P-droop)-and-Q-droop-[OuterControl]">Active Power Droop (P-droop) and Q-droop <code>[OuterControl]</code></a><a id="Active-Power-Droop-(P-droop)-and-Q-droop-[OuterControl]-1"></a><a class="docs-heading-anchor-permalink" href="#Active-Power-Droop-(P-droop)-and-Q-droop-[OuterControl]" title="Permalink"></a></h2><p>The following model represent a <span>$P\text{-}f$</span> droop model to represent how active power is going to be deployed. The constructor is <code>OuterControl{ActivePowerControl, ReactivePowerDroop}</code>. It defines a new SRF denoted as <span>$\theta_{\text{olc}}$</span> for the active power controller and uses a simple voltage droop for dispatching reactive power. Both active and reactive power are measured via a low-pass filter:</p><p class="math-container">\[\begin{align}
    \dot{\theta}_{\text{olc}} &amp;= \Omega_b (\omega_{\text{olc}} - \omega_{\text{sys}}) \tag{2a} \\
    \dot{p}_m &amp;= \omega_z (p_e - p_m) \tag{2b} \\
    \dot{q}_m &amp;= \omega_f (q_e - q_m) \tag{2c}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align}
    p_e &amp;= v_ri_r + v_ii_i \tag{2d} \\
    q_e &amp;= v_ii_r - v_ri_i \tag{2e} \\
    \omega_{\text{olc}} &amp;= \omega_{\text{ref}} + R_p (p_{\text{ref}} - p_e) \tag{2f} \\
    v_{\text{olc}}^{\text{ref}} &amp;= v_{\text{ref}} + k_q(q_{\text{ref}} - q_m) \tag{2g}
\end{align}\]</p><p>In this case, the measurement of power are being done in the capacitor of the LCL filter. However, depending on the model, this measurements could be different depending on where is the point of common coupling.</p><h2 id="Active-and-Reactive-Power-PI-Controllers-(Grid-Following)-[OuterControl]"><a class="docs-heading-anchor" href="#Active-and-Reactive-Power-PI-Controllers-(Grid-Following)-[OuterControl]">Active and Reactive Power PI Controllers (Grid Following) <code>[OuterControl]</code></a><a id="Active-and-Reactive-Power-PI-Controllers-(Grid-Following)-[OuterControl]-1"></a><a class="docs-heading-anchor-permalink" href="#Active-and-Reactive-Power-PI-Controllers-(Grid-Following)-[OuterControl]" title="Permalink"></a></h2><p>The following model represents a PI controller for both active and reactive power to generate the current references that will be used in the Current Controller of the inner control <code>CurrentModeControl</code>. The constructor is <code>OuterControl{ActivePowerPI, ReactivePowerPI}</code>. The equations are:</p><p class="math-container">\[\begin{align}
    \dot{\sigma}_{p} &amp;= p_\text{ref} - p_m \tag{3a} \\
    \dot{p}_m &amp;= \omega_z (p_e - p_m) \tag{3b} \\
    \dot{\sigma}_{q} &amp;= q_\text{ref} - q_m \tag{3c} \\
    \dot{q}_m &amp;= \omega_f (q_e - p_m) \tag{3d} \\
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align}
    p_e &amp;= v_ri_r + v_ii_i \tag{3e} \\
    q_e &amp;= v_ii_r - v_ri_i \tag{3f} \\
    \omega_{\text{olc}} &amp;= \omega_{\text{pll}} \tag{3g} \\
    \theta_{\text{olc}} &amp;= \theta_{\text{pll}} \tag{3h} \\
    i_\text{d,cv}^\text{ref} &amp;= k_p^q (q_\text{ref} - q_m) + k_i^q \sigma_q \tag{3i} \\
    i_\text{q,cv}^\text{ref} &amp;= k_p^p (p_\text{ref} - p_m) + k_i^p \sigma_p \tag{3j} \\
\end{align}\]</p><p>This models requires a PLL to have a SRF for an internal <span>$dq$</span> reference frame. Contrary to the Grid-Forming model, it cannot work without a PLL. Since this Outer Control outputs a current reference, it can only be used with a current mode inner control (i.e. that receives  a current reference instead of a voltage reference).</p><h2 id="Active-and-Reactive-Generic-Renewable-Controller-Type-AB-[OuterControl]"><a class="docs-heading-anchor" href="#Active-and-Reactive-Generic-Renewable-Controller-Type-AB-[OuterControl]">Active and Reactive Generic Renewable Controller Type AB <code>[OuterControl]</code></a><a id="Active-and-Reactive-Generic-Renewable-Controller-Type-AB-[OuterControl]-1"></a><a class="docs-heading-anchor-permalink" href="#Active-and-Reactive-Generic-Renewable-Controller-Type-AB-[OuterControl]" title="Permalink"></a></h2><p>The following model represents an outer controller for both active and reactive power from generic industrial models REPCA and REECB to generate the current references that will be used in the Current Controller of the inner control <code>RECurrentControlB</code>. The constructor is <code>OuterControl{ActiveRenewableControllerAB, ReactiveRenewableControllerAB}</code>. The equations will depend on the flags used.</p><h3 id="Active-part"><a class="docs-heading-anchor" href="#Active-part">Active part</a><a id="Active-part-1"></a><a class="docs-heading-anchor-permalink" href="#Active-part" title="Permalink"></a></h3><p>In the case of <code>F_Flag = 1</code> the equations (without limits and freezing) are:</p><p class="math-container">\[\begin{align}
    \dot{p}_{\text{flt}} &amp;= \frac{1}{T_p} (p_e - p_{\text{flt}}) \tag{4a} \\
    \dot{\xi}_{P} &amp;= p_{\text{err}} \tag{4b} \\
    \dot{p}_{\text{ext}} &amp;= \frac{1}{T_g} (K_{pg} p_{\text{err}} + K_{ig} \xi_P) \tag{4c} \\
    \dot{p}_{\text{ord}} &amp;= \frac{1}{T_{\text{pord}}} (p_{\text{ext}} - p_{\text{ord}}) \tag{4d}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align}
    p_e &amp;= v_ri_r + v_ii_i \tag{4e} \\
    p_\text{err} &amp;= p_\text{ref} + p_\text{droop} - p_\text{flt} \tag{4f} 
\end{align}\]</p><p>In the case of <code>F_Flag = 0</code> the equations (without limits) are simply</p><p class="math-container">\[\begin{align}
    \dot{p}_{\text{ord}} &amp;= \frac{1}{T_{\text{pord}}} (p_{\text{ref}} - p_{\text{ord}}) \tag{4g}
\end{align}\]</p><p>The current command going to the Inner Loop is computed as:</p><p class="math-container">\[\begin{align}
    I_{\text{oc,pcmd}} &amp;= \frac{p_{\text{ord}}}{V_{\text{t,flt}}} \tag{4h}
\end{align}\]</p><p>on which <span>$V_\text{t,flt}$</span> is the filtered terminal bus voltage coming from the inner controller.</p><h3 id="Reactive-part"><a class="docs-heading-anchor" href="#Reactive-part">Reactive part</a><a id="Reactive-part-1"></a><a class="docs-heading-anchor-permalink" href="#Reactive-part" title="Permalink"></a></h3><p>In the case of <code>VC_Flag = 0, Ref_Flag = 0, PF_Flag = 0, V_Flag = 1</code> the equations (without limits and freezing) are:</p><p class="math-container">\[\begin{align}
    \dot{q}_\text{flt} &amp;= \frac{1}{T_\text{fltr}} (q_e - q_\text{flt}) \tag{4i} \\
    \dot{\xi}_\text{q,oc} &amp;= q_\text{err} \tag{4j} \\
    \dot{q}_{LL} &amp;= \frac{1}{T_{fv}}(Q_\text{pi} ( 1 - T_{ft}/T_{fv}) - q_{LL}) \tag{4k} \\
    \dot{\xi}_Q &amp;= V_\text{pi,in} \tag{4l} 
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align}
    q_e &amp;= v_ii_r - v_ri_i \tag{4m} \\
    q_\text{err} &amp;= q_\text{ref} - q_flt \tag{4n} \\
    Q_\text{pi} &amp;= K_p q_\text{err} + K_i \xi_\text{q,oc} \tag{4o} \\
    Q_\text{ext} &amp;= q_{LL} + \frac{T_{ft}}{T_{fv}} Q_\text{pi} \tag{4p} \\
    V_\text{pi,in} &amp;= Q_\text{ext} - q_e \tag{4q} 
\end{align}\]</p><p>The output to the inner controller are <span>$V_\text{oc,qcmd}$</span> if the <code>Q_Flag = 1</code> on the Inner Controller, or <span>$I_\text{oc,qcmd}$</span> if <code>Q_Flag = 0</code>:</p><p class="math-container">\[\begin{align}
    V_\text{oc,qcmd} &amp;= (K_{qp} V_\text{pi,in} + K_{qi} \xi_Q) - V_\text{t,flt} \tag{4r} \\
    I_\text{oc,qmcd} &amp;= \frac{Q_\text{ext}}{\max(V_\text{t,flt}, 0.01)} \tag{4s}
\end{align}\]</p><p>In the case of <code>VC_Flag = 0, Ref_Flag = 0, PF_Flag = 0, V_Flag = 1</code> the equations (without limits and freezing) are:</p><p class="math-container">\[\begin{align}
    \dot{q}_\text{flt} &amp;= \frac{1}{T_\text{fltr}} (q_e - q_\text{flt}) \tag{4t} \\
    \dot{\xi}_\text{q,oc} &amp;= q_\text{err} \tag{4u} \\
    \dot{q}_{LL} &amp;= \frac{1}{T_{fv}}(Q_\text{pi} ( 1 - T_{ft}/T_{fv}) - q_{LL}) \tag{4v} \\
\end{align}\]</p><p>The remaining models for other flags will be included when implemented in <code>PowerSimulationsDynamics.jl</code>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../inner_control/">« Inner Control</a><a class="docs-footer-nextpage" href="../network/">Network »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.12 on <span class="colophon-date" title="Thursday 27 January 2022 01:14">Thursday 27 January 2022</span>. Using Julia version 1.7.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
