<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Quick Start Guide · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.039/juliamono-regular.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.11/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img src="../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../">Welcome Page</a></li><li class="is-active"><a class="tocitem" href>Quick Start Guide</a><ul class="internal"><li><a class="tocitem" href="#Loading-data"><span>Loading data</span></a></li><li><a class="tocitem" href="#Define-the-Simulation"><span>Define the Simulation</span></a></li><li><a class="tocitem" href="#Explore-initial-conditions-for-the-simulation"><span>Explore initial conditions for the simulation</span></a></li><li><a class="tocitem" href="#Obtain-small-signal-results-for-initial-conditions"><span>Obtain small signal results for initial conditions</span></a></li><li><a class="tocitem" href="#Execute-the-simulation"><span>Execute the simulation</span></a></li><li><a class="tocitem" href="#Make-a-plot-of-the-results"><span>Make a plot of the results</span></a></li></ul></li><li><a class="tocitem" href="../execute/">Simulation Execution</a></li><li><a class="tocitem" href="../tutorials_page/">Tutorials</a></li><li><a class="tocitem" href="../models/">Models</a></li><li><a class="tocitem" href="../initialization/">Initialization</a></li><li><a class="tocitem" href="../small/">Small Signal</a></li><li><a class="tocitem" href="../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../component_models/machines/">Machine</a></li><li><a class="tocitem" href="../component_models/shafts/">Shaft</a></li><li><a class="tocitem" href="../component_models/avr/">AVR</a></li><li><a class="tocitem" href="../component_models/pss/">PSS</a></li><li><a class="tocitem" href="../component_models/turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../component_models/converter/">Converter</a></li><li><a class="tocitem" href="../component_models/dc_source/">DC Sources</a></li><li><a class="tocitem" href="../component_models/filters/">Filter</a></li><li><a class="tocitem" href="../component_models/freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../component_models/inner_control/">Inner Control</a></li><li><a class="tocitem" href="../component_models/outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../component_models/network/">Network</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Quick Start Guide</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Quick Start Guide</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSimulationsDynamics.jl/blob/master/docs/src/quick_start_guide.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Quick-Start-Guide"><a class="docs-heading-anchor" href="#Quick-Start-Guide">Quick Start Guide</a><a id="Quick-Start-Guide-1"></a><a class="docs-heading-anchor-permalink" href="#Quick-Start-Guide" title="Permalink"></a></h1><p>You can access example data in the <a href="https://github.com/NREL-SIIP/PowerSystemsTestData">Power Systems Test Data Repository</a>, the data can be downloaded with the <code>PowerSystems.jl</code> submodule <code>UtilsData</code>. Some systems are already provided in <a href="https://github.com/NREL-SIIP/PowerSystemCaseBuilder.jl">PowerSystemCaseBuilder</a>.</p><h2 id="Loading-data"><a class="docs-heading-anchor" href="#Loading-data">Loading data</a><a id="Loading-data-1"></a><a class="docs-heading-anchor-permalink" href="#Loading-data" title="Permalink"></a></h2><p>Data can be loaded from a pss/e raw file and a pss/e dyr file.</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; using PowerSystems, PowerSimulationsDynamics, PowerSystemCaseBuilder, Sundials, Plots, Logging</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; logger = configure_logging(console_level = Logging.Error, file_level = Logging.Info)</code><code class="nohighlight hljs ansi" style="display:block;">MultiLogger(Base.CoreLogging.AbstractLogger[Logging.ConsoleLogger(IOContext(Base.PipeEndpoint(RawFD(4294967295) closed, 0 bytes waiting)), Error, Logging.default_metafmt, true, 0, Dict{Any, Int64}()), InfrastructureSystems.ProgressLogger(TerminalLoggers.TerminalLogger(IOContext(Base.PipeEndpoint(RawFD(4294967295) closed, 0 bytes waiting)), LogLevel(-1), TerminalLoggers.default_metafmt, true, 0, false, 0, Dict{Any, Int64}(), TerminalLoggers.StickyMessages(IOContext(Base.PipeEndpoint(RawFD(4294967295) closed, 0 bytes waiting)), false, Pair{Any, String}[]), LeftChildRightSiblingTrees.Node{TerminalLoggers.ProgressBar}[], ReentrantLock(nothing, Base.GenericCondition{Base.Threads.SpinLock}(Base.InvasiveLinkedList{Task}(nothing, nothing), Base.Threads.SpinLock(0)), 0))), InfrastructureSystems.FileLogger(Base.CoreLogging.SimpleLogger(IOStream(&lt;file power-systems.log&gt;), Info, Dict{Any, Int64}()))], nothing, Dict{Symbol, Base.CoreLogging.LogLevel}(), InfrastructureSystems.LogSuppressionTracker(Dict{Symbol, InfrastructureSystems.LogEventSuppressionStats}()))</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; omib_sys = PowerSystemCaseBuilder.build_system(
                       PowerSystemCaseBuilder.PSSETestSystems,
                       &quot;psse_OMIB_sys&quot;,
                       )</code><code class="nohighlight hljs ansi" style="display:block;">┌ Info: Building new system psse_OMIB_sys from raw data
└   sys_descriptor.raw_data = &quot;/home/runner/.julia/packages/PowerSystemCaseBuilder/WBLmn/data&quot;
[ Info: The PSS(R)E parser currently supports buses, loads, shunts, generators, branches, transformers, and dc lines
[ Info: The PSS(R)E parser currently supports buses, loads, shunts, generators, branches, transformers, and dc lines
[ Info: angmin and angmax values are 0, widening these values on branch 1 to +/- 60.0 deg.
[ Info: angmin and angmax values are 0, widening these values on branch 2 to +/- 60.0 deg.
[ Info: the voltage setpoint on generator 1 does not match the value at bus 101
[ Info: the voltage setpoint on generator 2 does not match the value at bus 102
┌ Info: Constructing System from Power Models
│   data[&quot;name&quot;] = &quot;omib&quot;
└   data[&quot;source_type&quot;] = &quot;pti&quot;
[ Info: Reading bus data
[ Info: Reading generator data
[ Info: Reading branch data
[ Info: Reading branch data
[ Info: Reading DC Line data
[ Info: Reading storage data
[ Info: Generators provided in .dyr, without a generator in .raw file will be skipped.
┌ Warning: struct DynamicGenerator does not exist in validation configuration file, validation skipped
└ @ InfrastructureSystems ~/.julia/packages/InfrastructureSystems/Oc56m/src/validation.jl:51
[ Info: Machine at bus 101, id 1 has zero inertia. Modeling it as Voltage Source
[ Info: Serialized System to /home/runner/.julia/packages/PowerSystemCaseBuilder/WBLmn/data/serialized_system/ForecastOnly/psse_OMIB_sys.json
System
┌───────────────────┬─────────────┐
│ Property          │ Value       │
├───────────────────┼─────────────┤
│ System Units Base │ SYSTEM_BASE │
│ Base Power        │ 100.0       │
│ Base Frequency    │ 60.0        │
│ Num Components    │ 11          │
└───────────────────┴─────────────┘

Static Components
┌─────────────────┬───────┬────────────────────────┬───────────────┐
│ Type            │ Count │ Has Static Time Series │ Has Forecasts │
├─────────────────┼───────┼────────────────────────┼───────────────┤
│ Arc             │ 1     │ false                  │ false         │
│ Area            │ 1     │ false                  │ false         │
│ Bus             │ 2     │ false                  │ false         │
│ Line            │ 2     │ false                  │ false         │
│ LoadZone        │ 1     │ false                  │ false         │
│ PowerLoad       │ 1     │ false                  │ false         │
│ Source          │ 1     │ false                  │ false         │
│ ThermalStandard │ 1     │ false                  │ false         │
└─────────────────┴───────┴────────────────────────┴───────────────┘

Dynamic Components
┌────────────────────────────────────────────────────────────────────────┬──────
│ Type                                                                   │ Cou ⋯
├────────────────────────────────────────────────────────────────────────┼──────
│ DynamicGenerator{BaseMachine, SingleMass, AVRFixed, TGFixed, PSSFixed} │ 1   ⋯
└────────────────────────────────────────────────────────────────────────┴──────
                                                                1 column omitted</code></pre><p>For more details about loading data and adding more dynamic components check the <a href="https://nrel-siip.github.io/PowerSystems.jl/stable/modeler_guide/system_dynamic_data/">Creating a System with Dynamic devices</a> section of the documentation in <code>PowerSystems.jl</code>.</p><h2 id="Define-the-Simulation"><a class="docs-heading-anchor" href="#Define-the-Simulation">Define the Simulation</a><a id="Define-the-Simulation-1"></a><a class="docs-heading-anchor-permalink" href="#Define-the-Simulation" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; time_span = (0.0, 30.0)</code><code class="nohighlight hljs ansi" style="display:block;">(0.0, 30.0)</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; perturbation_trip = BranchTrip(1.0, Line, &quot;BUS 1-BUS 2-i_1&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">BranchTrip(1.0, Line, &quot;BUS 1-BUS 2-i_1&quot;)</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; sim = Simulation!(ResidualModel, omib_sys, pwd(), time_span, perturbation_trip)</code><code class="nohighlight hljs ansi" style="display:block;">[ Info: Unit System changed to UnitSystem.DEVICE_BASE = 1
Iter     f(x) inf-norm    Step 2-norm 
------   --------------   --------------
     0     2.360000e+00              NaN
     1     3.604447e+00     3.155671e-16
     2     3.604447e+00     0.000000e+00
     3     3.604447e+00     0.000000e+00
     4     2.472339e+00     3.140185e-16
     5     1.506931e+00     8.285079e-01
     6     4.264028e+00     0.000000e+00
     7     1.317099e+00     8.536697e-01
     8     1.482090e+00     8.639294e-01
     9     1.015230e+00     4.320590e-01
    10     1.391007e+00     2.254874e-16
┌ Warning: Initialization non-linear solve convergence failed, initial conditions do not meet conditions for an stable equilibrium.
│ Attempting again with reduced numeric tolerance and using another solver
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/nlsolve_wrapper.jl:69
Iter     f(x) inf-norm    Step 2-norm 
------   --------------   --------------
     0     1.015230e+00              NaN
     1     1.468396e+01     1.406692e+02
     2     2.062782e+00     1.464367e+02
     3     6.427924e+00     2.571199e+01
     4     1.398885e+00     2.994038e+01
     5     1.012870e+01     7.171319e+01
     6     3.910711e+00     7.693986e+01
     7     1.125544e+01     7.138537e+01
     8     5.179046e+00     5.279622e+01
     9     3.400202e+00     1.464463e+00
    10     1.001257e+01     5.031181e+01
┌ Warning: Initialization non-linear solve convergence failed, initial conditions do not meet conditions for an stable equilibrium.
│ Attempting again with reduced numeric tolerance and using another solver
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/nlsolve_wrapper.jl:69
Iter     f(x) inf-norm    Step 2-norm 
------   --------------   --------------
     0     1.001257e+01              NaN
     1     4.381455e+00     7.349490e+00
     2     5.949331e+00     8.881784e-16
     3     5.949331e+00     0.000000e+00
     4     4.233326e+00     0.000000e+00
     5     1.932382e+00     1.829629e+00
     6     8.895533e+00     9.485750e-16
     7     4.242597e+00     8.950904e-16
     8     2.139689e+00     1.813909e+00
     9     1.598748e+00     1.061463e+00
    10     1.520518e+00     1.462741e+00
┌ Warning: Initialization non-linear solve convergence failed, initial conditions do not meet conditions for an stable equilibrium.
│ Attempting again with reduced numeric tolerance and using another solver
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/nlsolve_wrapper.jl:69
Iter     f(x) inf-norm    Step 2-norm 
------   --------------   --------------
     0     1.520518e+00              NaN
     1     1.780726e+02     4.141648e+04
     2     2.071844e+00     3.138407e+04
     3     9.940301e+00     4.415786e+01
     4     3.603930e+00     6.260210e+01
     5     3.584537e+00     2.355419e+01
     6     4.869169e+00     3.370524e+01
     7     9.955777e+00     1.071163e+02
     8     2.777149e+00     5.599553e+01
     9     1.663410e+00     4.796949e+00
    10     5.470377e+00     4.975093e+01
┌ Warning: Initialization non-linear solve convergence failed, initial conditions do not meet conditions for an stable equilibrium.
│ Attempting again with reduced numeric tolerance and using another solver
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/nlsolve_wrapper.jl:69
┌ Error: Invalid initial condition values [&quot;Voltage entry 3&quot;, &quot;Voltage entry 4&quot;]
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_initialization.jl:148
┌ Error: ResidualModel failed to build
│   exception =
│    Initial conditions refinement failed to find a valid initial condition. Run show_states_initial_value on your simulation
│    Stacktrace:
│      [1] error(s::String)
│        @ Base ./error.jl:33
│      [2] refine_initial_condition!(sim::Simulation{ResidualModel}, model::PowerSimulationsDynamics.SystemModel{ResidualModel, PowerSimulationsDynamics.SimCache{typeof(PowerSimulationsDynamics.system_residual!)}}, jacobian::PowerSimulationsDynamics.JacobianFunctionWrapper{PowerSimulationsDynamics.var&quot;#66#68&quot;{PowerSimulationsDynamics.var&quot;#65#67&quot;{PowerSimulationsDynamics.SystemModel{ResidualModel, PowerSimulationsDynamics.JacobianCache{typeof(PowerSimulationsDynamics.system_residual!), ForwardDiff.Dual{ForwardDiff.Tag{typeof(PowerSimulationsDynamics.system_residual!), Float64}, Float64, 6}}}, Int64, Nothing}, Int64, ForwardDiff.JacobianConfig{ForwardDiff.Tag{PowerSimulationsDynamics.var&quot;#65#67&quot;{PowerSimulationsDynamics.SystemModel{ResidualModel, PowerSimulationsDynamics.JacobianCache{typeof(PowerSimulationsDynamics.system_residual!), ForwardDiff.Dual{ForwardDiff.Tag{typeof(PowerSimulationsDynamics.system_residual!), Float64}, Float64, 6}}}, Int64, Nothing}, Float64}, Float64, 6, Tuple{Vector{ForwardDiff.Dual{ForwardDiff.Tag{PowerSimulationsDynamics.var&quot;#65#67&quot;{PowerSimulationsDynamics.SystemModel{ResidualModel, PowerSimulationsDynamics.JacobianCache{typeof(PowerSimulationsDynamics.system_residual!), ForwardDiff.Dual{ForwardDiff.Tag{typeof(PowerSimulationsDynamics.system_residual!), Float64}, Float64, 6}}}, Int64, Nothing}, Float64}, Float64, 6}}, Vector{ForwardDiff.Dual{ForwardDiff.Tag{PowerSimulationsDynamics.var&quot;#65#67&quot;{PowerSimulationsDynamics.SystemModel{ResidualModel, PowerSimulationsDynamics.JacobianCache{typeof(PowerSimulationsDynamics.system_residual!), ForwardDiff.Dual{ForwardDiff.Tag{typeof(PowerSimulationsDynamics.system_residual!), Float64}, Float64, 6}}}, Int64, Nothing}, Float64}, Float64, 6}}}}}, Matrix{Float64}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/nlsolve_wrapper.jl:156
│      [3] macro expansion
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:407 [inlined]
│      [4] macro expansion
│        @ ~/.julia/packages/TimerOutputs/nDhDw/src/TimerOutput.jl:236 [inlined]
│      [5] macro expansion
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:406 [inlined]
│      [6] macro expansion
│        @ ~/.julia/packages/TimerOutputs/nDhDw/src/TimerOutput.jl:236 [inlined]
│      [7] _build!(sim::Simulation{ResidualModel}; kwargs::Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:375
│      [8] _build!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:367 [inlined]
│      [9] (::PowerSimulationsDynamics.var&quot;#95#96&quot;{Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}}, Simulation{ResidualModel}})()
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:432
│     [10] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:511
│     [11] with_logger
│        @ ./logging.jl:623 [inlined]
│     [12] build!(sim::Simulation{ResidualModel}; kwargs::Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:431
│     [13] build!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:429 [inlined]
│     [14] Simulation!(::Type{ResidualModel}, system::System, simulation_folder::String, tspan::Tuple{Float64, Float64}, perturbations::Vector{BranchTrip}; kwargs::Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:128
│     [15] Simulation!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:114 [inlined]
│     [16] #Simulation!#82
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:64 [inlined]
│     [17] Simulation!(::Type{ResidualModel}, system::System, simulation_folder::String, tspan::Tuple{Float64, Float64}, perturbation::BranchTrip)
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:64
│     [18] top-level scope
│        @ REPL[3]:1
│     [19] eval
│        @ ./boot.jl:373 [inlined]
│     [20] #20
│        @ ~/.julia/packages/Documenter/7hBIS/src/Expanders.jl:667 [inlined]
│     [21] cd(f::Documenter.Expanders.var&quot;#20#22&quot;{Module}, dir::String)
│        @ Base.Filesystem ./file.jl:110
│     [22] (::Documenter.Expanders.var&quot;#19#21&quot;{Documenter.Documents.Page, Module})()
│        @ Documenter.Expanders ~/.julia/packages/Documenter/7hBIS/src/Expanders.jl:666
│     [23] (::IOCapture.var&quot;#3#5&quot;{DataType, Documenter.Expanders.var&quot;#19#21&quot;{Documenter.Documents.Page, Module}, Task, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}})()
│        @ IOCapture ~/.julia/packages/IOCapture/sXY71/src/IOCapture.jl:118
│     [24] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:511
│     [25] with_logger
│        @ ./logging.jl:623 [inlined]
│     [26] capture(f::Documenter.Expanders.var&quot;#19#21&quot;{Documenter.Documents.Page, Module}; rethrow::Type, color::Bool)
│        @ IOCapture ~/.julia/packages/IOCapture/sXY71/src/IOCapture.jl:116
│     [27] runner(#unused#::Type{Documenter.Expanders.REPLBlocks}, x::Markdown.Code, page::Documenter.Documents.Page, doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/7hBIS/src/Expanders.jl:665
│     [28] dispatch(::Type{Documenter.Expanders.ExpanderPipeline}, ::Markdown.Code, ::Vararg{Any})
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/7hBIS/src/Utilities/Selectors.jl:170
│     [29] expand(doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/7hBIS/src/Expanders.jl:42
│     [30] runner(#unused#::Type{Documenter.Builder.ExpandTemplates}, doc::Documenter.Documents.Document)
│        @ Documenter.Builder ~/.julia/packages/Documenter/7hBIS/src/Builder.jl:226
│     [31] dispatch(#unused#::Type{Documenter.Builder.DocumentPipeline}, x::Documenter.Documents.Document)
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/7hBIS/src/Utilities/Selectors.jl:170
│     [32] #2
│        @ ~/.julia/packages/Documenter/7hBIS/src/Documenter.jl:266 [inlined]
│     [33] cd(f::Documenter.var&quot;#2#3&quot;{Documenter.Documents.Document}, dir::String)
│        @ Base.Filesystem ./file.jl:110
│     [34] #makedocs#1
│        @ ~/.julia/packages/Documenter/7hBIS/src/Documenter.jl:265 [inlined]
│     [35] top-level scope
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/docs/make.jl:3
│     [36] include(mod::Module, _path::String)
│        @ Base ./Base.jl:418
│     [37] exec_options(opts::Base.JLOptions)
│        @ Base ./client.jl:292
│     [38] _start()
│        @ Base ./client.jl:495
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:418
┌ Info: 
│  ───────────────────────────────────────────────────────────────────────────────
│                                                      Time          Allocations  
│                                                ───────────────   ───────────────
│                 Total measured:                     19.4s            1.53GiB    
│ 
│  Section                               ncalls     time    %tot     alloc    %tot
│  ───────────────────────────────────────────────────────────────────────────────
│  Build Simulation                           1    19.2s  100.0%   1.51GiB  100.0%
│    Build Simulation Inputs                  1    4.38s   22.8%    222MiB   14.3%
│      Wrap Branches                          1   6.50μs    0.0%      176B    0.0%
│      Wrap Dynamic Injectors                 1    1.41s    7.4%    112MiB    7.3%
│      Calculate MM, DAE_vector, Tota...      1    119ms    0.6%   23.4MiB    1.5%
│      Wrap Static Injectors                  1    266ms    1.4%   5.81MiB    0.4%
│    Pre-initialization                       1    4.52s   23.6%    207MiB   13.4%
│      Power Flow solution                    1    1.39s    7.3%   67.3MiB    4.3%
│      Initialize Static Injectors            1    2.60s   13.5%   74.1MiB    4.8%
│      Initialize Dynamic Injectors           1    531ms    2.8%   65.7MiB    4.2%
│    Calculate Jacobian                       1    6.19s   32.3%    906MiB   58.6%
│    Make Model Function                      1   87.6ms    0.5%   10.5MiB    0.7%
│    Initial Condition NLsolve refine...      1    2.50s   13.0%   81.8MiB    5.3%
│  ───────────────────────────────────────────────────────────────────────────────
└ 
Simulation Summary
┌─────────────────────────┬────────────────┐
│ Property                │ Value          │
├─────────────────────────┼────────────────┤
│ Simulation Type         │ Residual Model │
│ Initialized?            │ Yes            │
│ Multimachine system?    │ No             │
│ Time Span               │ (0.0, 30.0)    │
│ Number of States        │ 6              │
│ Number of Perturbations │ 1              │
└─────────────────────────┴────────────────┘</code></pre><h2 id="Explore-initial-conditions-for-the-simulation"><a class="docs-heading-anchor" href="#Explore-initial-conditions-for-the-simulation">Explore initial conditions for the simulation</a><a id="Explore-initial-conditions-for-the-simulation-1"></a><a class="docs-heading-anchor-permalink" href="#Explore-initial-conditions-for-the-simulation" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; x0_init = read_initial_conditions(sim)</code><code class="nohighlight hljs ansi" style="display:block;">Dict{String, Any} with 5 entries:
  &quot;generator-102-1&quot; =&gt; Dict(:ω=&gt;1.0, :δ=&gt;-108.067)
  &quot;V_R&quot;             =&gt; Dict(102=&gt;0.629915, 101=&gt;0.701977)
  &quot;Vm&quot;              =&gt; Dict(102=&gt;5.1544, 101=&gt;5.1919)
  &quot;θ&quot;               =&gt; Dict(102=&gt;1.44828, 101=&gt;1.43517)
  &quot;V_I&quot;             =&gt; Dict(102=&gt;5.11577, 101=&gt;5.14422)</code></pre><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; show_states_initial_value(sim)</code><code class="nohighlight hljs ansi" style="display:block;">Voltage Variables
====================
BUS 1
====================
Vm 5.1919
θ 1.4352
====================
BUS 2
====================
Vm 5.1544
θ 1.4483
====================
====================
Differential States
generator-102-1
====================
δ -108.0667
ω 1.0
====================</code></pre><h2 id="Obtain-small-signal-results-for-initial-conditions"><a class="docs-heading-anchor" href="#Obtain-small-signal-results-for-initial-conditions">Obtain small signal results for initial conditions</a><a id="Obtain-small-signal-results-for-initial-conditions-1"></a><a class="docs-heading-anchor-permalink" href="#Obtain-small-signal-results-for-initial-conditions" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt;     small_sig = small_signal_analysis(sim)</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: MethodError: no method matching _get_damping(::Vector{Float64}, ::Dict{String, Dict{Symbol, Int64}})
Closest candidates are:
  _get_damping(!Matched::Vector{ComplexF64}, ::Dict{String, Dict{Symbol, Int64}}) at ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/small_signal.jl:119</code></pre><p>Show eigenvalues for operating point</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt;     small_sig.eigenvalues</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: UndefVarError: small_sig not defined</code></pre><p>Show reduced jacobian for operating point</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt;     small_sig.reduced_jacobian</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: UndefVarError: small_sig not defined</code></pre><p>Explore participation factors. In this case for state ω</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt;     part_factors = small_sig.participation_factors</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: UndefVarError: small_sig not defined</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt;     part_factors[&quot;generator-102-1&quot;][:ω]</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: UndefVarError: part_factors not defined</code></pre><p>This means that the state ω of the generator at bus 102, participates 50% in eigenvalue 1 and 50% in eigenvalue 2.</p><h2 id="Execute-the-simulation"><a class="docs-heading-anchor" href="#Execute-the-simulation">Execute the simulation</a><a id="Execute-the-simulation-1"></a><a class="docs-heading-anchor-permalink" href="#Execute-the-simulation" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt;     execute!(sim, IDA(), dtmax = 0.02, saveat = 0.02, enable_progress_bar = false)</code><code class="nohighlight hljs ansi" style="display:block;">┌ Error: Execution failed
│   exception =
│    The Simulation status is BUILD_FAILED. Can not continue, correct your inputs and build the simulation again.
│    Stacktrace:
│      [1] error(s::String)
│        @ Base ./error.jl:33
│      [2] simulation_pre_step!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:453 [inlined]
│      [3] _execute!(sim::Simulation{ResidualModel}, solver::Sundials.IDA{:Dense, Nothing, Nothing}; kwargs::Base.Pairs{Symbol, Real, Tuple{Symbol, Symbol, Symbol}, NamedTuple{(:dtmax, :saveat, :enable_progress_bar), Tuple{Float64, Float64, Bool}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:474
│      [4] (::PowerSimulationsDynamics.var&quot;#99#100&quot;{Base.Pairs{Symbol, Real, Tuple{Symbol, Symbol, Symbol}, NamedTuple{(:dtmax, :saveat, :enable_progress_bar), Tuple{Float64, Float64, Bool}}}, Simulation{ResidualModel}, Sundials.IDA{:Dense, Nothing, Nothing}})()
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:528
│      [5] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:511
│      [6] with_logger
│        @ ./logging.jl:623 [inlined]
│      [7] execute!(sim::Simulation{ResidualModel}, solver::Sundials.IDA{:Dense, Nothing, Nothing}; kwargs::Base.Pairs{Symbol, Real, Tuple{Symbol, Symbol, Symbol}, NamedTuple{(:dtmax, :saveat, :enable_progress_bar), Tuple{Float64, Float64, Bool}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:527
│      [8] top-level scope
│        @ REPL[1]:1
│      [9] eval
│        @ ./boot.jl:373 [inlined]
│     [10] #20
│        @ ~/.julia/packages/Documenter/7hBIS/src/Expanders.jl:667 [inlined]
│     [11] cd(f::Documenter.Expanders.var&quot;#20#22&quot;{Module}, dir::String)
│        @ Base.Filesystem ./file.jl:110
│     [12] (::Documenter.Expanders.var&quot;#19#21&quot;{Documenter.Documents.Page, Module})()
│        @ Documenter.Expanders ~/.julia/packages/Documenter/7hBIS/src/Expanders.jl:666
│     [13] (::IOCapture.var&quot;#3#5&quot;{DataType, Documenter.Expanders.var&quot;#19#21&quot;{Documenter.Documents.Page, Module}, Task, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}})()
│        @ IOCapture ~/.julia/packages/IOCapture/sXY71/src/IOCapture.jl:118
│     [14] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:511
│     [15] with_logger
│        @ ./logging.jl:623 [inlined]
│     [16] capture(f::Documenter.Expanders.var&quot;#19#21&quot;{Documenter.Documents.Page, Module}; rethrow::Type, color::Bool)
│        @ IOCapture ~/.julia/packages/IOCapture/sXY71/src/IOCapture.jl:116
│     [17] runner(#unused#::Type{Documenter.Expanders.REPLBlocks}, x::Markdown.Code, page::Documenter.Documents.Page, doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/7hBIS/src/Expanders.jl:665
│     [18] dispatch(::Type{Documenter.Expanders.ExpanderPipeline}, ::Markdown.Code, ::Vararg{Any})
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/7hBIS/src/Utilities/Selectors.jl:170
│     [19] expand(doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/7hBIS/src/Expanders.jl:42
│     [20] runner(#unused#::Type{Documenter.Builder.ExpandTemplates}, doc::Documenter.Documents.Document)
│        @ Documenter.Builder ~/.julia/packages/Documenter/7hBIS/src/Builder.jl:226
│     [21] dispatch(#unused#::Type{Documenter.Builder.DocumentPipeline}, x::Documenter.Documents.Document)
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/7hBIS/src/Utilities/Selectors.jl:170
│     [22] #2
│        @ ~/.julia/packages/Documenter/7hBIS/src/Documenter.jl:266 [inlined]
│     [23] cd(f::Documenter.var&quot;#2#3&quot;{Documenter.Documents.Document}, dir::String)
│        @ Base.Filesystem ./file.jl:110
│     [24] #makedocs#1
│        @ ~/.julia/packages/Documenter/7hBIS/src/Documenter.jl:265 [inlined]
│     [25] top-level scope
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/docs/make.jl:3
│     [26] include(mod::Module, _path::String)
│        @ Base ./Base.jl:418
│     [27] exec_options(opts::Base.JLOptions)
│        @ Base ./client.jl:292
│     [28] _start()
│        @ Base ./client.jl:495
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:531
SIMULATION_FAILED::BUILD_STATUS = 7</code></pre><h2 id="Make-a-plot-of-the-results"><a class="docs-heading-anchor" href="#Make-a-plot-of-the-results">Make a plot of the results</a><a id="Make-a-plot-of-the-results-1"></a><a class="docs-heading-anchor-permalink" href="#Make-a-plot-of-the-results" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; results = read_results(sim)</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; angle = get_state_series(results, (&quot;generator-102-1&quot;, :δ));</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: MethodError: no method matching get_state_series(::Nothing, ::Tuple{String, Symbol})
Closest candidates are:
  get_state_series(!Matched::SimulationResults, ::Tuple{String, Symbol}; dt) at ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_results.jl:188</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; plot(angle, xlabel = &quot;time&quot;, ylabel = &quot;rotor angle [rad]&quot;, label = &quot;gen-102-1&quot;);</code><code class="nohighlight hljs ansi" style="display:block;"></code></pre><p><img src="../assets/f-plot.svg" alt="plot"/></p><p>If you miss PSS/e&#39;s plotting aesthetics and want something that resembles that, you can use <a href="https://github.com/Evizero/UnicodePlots.jl"><code>UnicodePlots</code></a>.</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; using UnicodePlots</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; unicodeplots()</code><code class="nohighlight hljs ansi" style="display:block;">Plots.UnicodePlotsBackend()</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; plot(angle, xlabel = &quot;time&quot;, ylabel = &quot;rotor angle [rad]&quot;, label = &quot;gen-102-1&quot;);</code><code class="nohighlight hljs ansi" style="display:block;"></code></pre><p><img src="../assets/unicode.png" alt="plot"/></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../">« Welcome Page</a><a class="docs-footer-nextpage" href="../execute/">Simulation Execution »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.15 on <span class="colophon-date" title="Friday 8 April 2022 01:42">Friday 8 April 2022</span>. Using Julia version 1.7.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
