<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Converter · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.044/juliamono.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.11/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><a class="tocitem" href="../../tutorials_page/">Tutorials</a></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../machines/">Machine</a></li><li><a class="tocitem" href="../shafts/">Shaft</a></li><li><a class="tocitem" href="../avr/">AVR</a></li><li><a class="tocitem" href="../pss/">PSS</a></li><li><a class="tocitem" href="../turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li class="is-active"><a class="tocitem" href>Converter</a><ul class="internal"><li><a class="tocitem" href="#Average-Model-[AverageConverter]"><span>Average Model <code>[AverageConverter]</code></span></a></li><li><a class="tocitem" href="#Generic-Renewable-Converter-Type-A-[RenewableEnergyConverterTypeA]"><span>Generic Renewable Converter Type A ```[RenewableEnergyConverterTypeA]</span></a></li></ul></li><li><a class="tocitem" href="../dc_source/">DC Sources</a></li><li><a class="tocitem" href="../filters/">Filter</a></li><li><a class="tocitem" href="../freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../inner_control/">Inner Control</a></li><li><a class="tocitem" href="../outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">CIG Component Library</a></li><li class="is-active"><a href>Converter</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Converter</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSimulationsDynamics.jl/blob/master/docs/src/component_models/converter.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Converter"><a class="docs-heading-anchor" href="#Converter">Converter</a><a id="Converter-1"></a><a class="docs-heading-anchor-permalink" href="#Converter" title="Permalink"></a></h1><p>This component can be used to model the dynamics of the switching process.</p><h2 id="Average-Model-[AverageConverter]"><a class="docs-heading-anchor" href="#Average-Model-[AverageConverter]">Average Model <code>[AverageConverter]</code></a><a id="Average-Model-[AverageConverter]-1"></a><a class="docs-heading-anchor-permalink" href="#Average-Model-[AverageConverter]" title="Permalink"></a></h2><p>The average model outputs the desired reference signal since:</p><p class="math-container">\[\begin{align}
v_{d}^{\text{cv}} \approx m_{d} v_{\text{dc}} \approx \frac{v_{d}^{\text{ref-signal}}}{v_{\text{dc}}} v_{\text{dc}} \approx v_{d}^{\text{ref-signal}} \tag{1a} \\
v_{q}^{\text{cv}} \approx m_{q} v_{\text{dc}} \approx \frac{v_{q}^{\text{ref-signal}}}{v_{\text{dc}}} v_{\text{dc}} \approx v_{q}^{\text{ref-signal}} \tag{1b}
\end{align}\]</p><p>where <span>$m_{dq}$</span> is the modulation signal, and <span>$v_{dq}^{\text{ref-signal}}$</span> is the voltage reference signal from the inner loop control.</p><h2 id="Generic-Renewable-Converter-Type-A-[RenewableEnergyConverterTypeA]"><a class="docs-heading-anchor" href="#Generic-Renewable-Converter-Type-A-[RenewableEnergyConverterTypeA]">Generic Renewable Converter Type A ```[RenewableEnergyConverterTypeA]</a><a id="Generic-Renewable-Converter-Type-A-[RenewableEnergyConverterTypeA]-1"></a><a class="docs-heading-anchor-permalink" href="#Generic-Renewable-Converter-Type-A-[RenewableEnergyConverterTypeA]" title="Permalink"></a></h2><p>This block represents the <a href="https://www.powerworld.com/WebHelp/Content/TransientModels_HTML/Machine%20Model%20REGC_A.htm">REGCA</a> model. The equations (without the limiters) are:</p><p class="math-container">\[\begin{align}
    \dot{I}_p &amp;= \frac{1}{T_g} (I_\text{pcmd} - I_p) \tag{2a} \\
    \dot{I}_q &amp;= \frac{1}{T_g} (I_\text{qcmd} - I_q) \tag{2b} \\
    \dot{V}_\text{meas} &amp;= \frac{1}{T_{fltr}} (V_t - V_\text{meas} \tag{2c})
\end{align}\]</p><p>on which <span>$I_\text{pcmd}$</span> and <span>$I_\text{qcmd}$</span> are the current commands from the inner control and <span>$V_t$</span> is the bus voltage magnitude. The additional terms and output current are computed as:</p><p class="math-container">\[\begin{align}
    I_q^\text{cv} &amp;= -I_q - I_\text{q,extra} \tag{2d} \\
    I_\text{q,extra} &amp;= \max(K_{hv} (V_t - V_\text{olim})) \tag{2e} \\
    I_p^\text{cv} &amp;= G_{lv} I_p \tag{2f} 
\end{align}\]</p><p>on which <span>$G_{lv}$</span> is the gain used for Low Voltage Active Current Management and <span>$I_\text{q,extra}$</span> is the additional current for High Voltage Reactive Current Management.</p><p>It is important to note that both current commands coming from the inner control were obtained by dividing the active (or reactive) power by the magnitude voltage instead of using the correct phasor formula <span>$I = (S/V)^*$</span>. For that purpose, a correction factor must be applied to obtain the correct output currents in the network reference frame:</p><p class="math-container">\[\begin{align*}
    I_r + jI_i &amp;= (I_p + jI_q) \cdot V_t \cdot \frac{1}{V_r + jV_i} \\
    &amp;= (I_p + jI_q) \cdot \frac{V_t}{V_t e^{j\theta}} \\
    &amp;= (I_p + jI_q) \cdot e^{-j\theta}
\end{align*}\]</p><p>This correction factor looks like a reference transformation that must be used to properly inject current into the grid. With that the output current is computed as:</p><p class="math-container">\[\begin{align}
    I_r &amp;= I_p^\text{cv} \cos(\theta) - I_q^\text{cv} \sin(\theta) \tag{2g} \\
    I_i &amp;= I_p^\text{cv} \sin(\theta) + I_q^\text{cv} \cos(\theta) \tag{2h}
\end{align}\]</p><p>This current source is usually modeled as a Norton equivalent using a parallel impedance with values <span>$R_{sorce}$</span> and <span>$X_{sorce}$</span> provided in the <code>.raw</code> file. If an RL filter is used, a Voltage Source behind that RL filter (i.e. the converter output voltage) can be computed as:</p><p class="math-container">\[\begin{align*}
    Z_f &amp;= r_f + jl_f \\
    Z_{sorce} &amp;= R_{sorce} + jX_{sorce} \\
    I_{cv} &amp;= I_r + jI_i \\
    v_r^\text{cv} + jv_i^\text{cv} &amp;= \frac{I_{cv} + \frac{v^\text{grid}}{Z_f}}{\frac{1}{Z_{sorce}} + \frac{1}{Z_f}} \tag{2i}
\end{align*}\]</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../turbine_gov/">« Turbine and Governor</a><a class="docs-footer-nextpage" href="../dc_source/">DC Sources »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.19 on <span class="colophon-date" title="Thursday 7 July 2022 00:35">Thursday 7 July 2022</span>. Using Julia version 1.7.3.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
