<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Quick Start Guide · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.045/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.24/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img src="../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../">Welcome Page</a></li><li class="is-active"><a class="tocitem" href>Quick Start Guide</a><ul class="internal"><li><a class="tocitem" href="#Loading-data"><span>Loading data</span></a></li><li><a class="tocitem" href="#Define-the-Simulation"><span>Define the Simulation</span></a></li><li><a class="tocitem" href="#Explore-initial-conditions-for-the-simulation"><span>Explore initial conditions for the simulation</span></a></li><li><a class="tocitem" href="#Obtain-small-signal-results-for-initial-conditions"><span>Obtain small signal results for initial conditions</span></a></li><li><a class="tocitem" href="#Execute-the-simulation"><span>Execute the simulation</span></a></li><li><a class="tocitem" href="#Make-a-plot-of-the-results"><span>Make a plot of the results</span></a></li></ul></li><li><a class="tocitem" href="../execute/">Simulation Execution</a></li><li><a class="tocitem" href="../tutorials_page/">Tutorials</a></li><li><a class="tocitem" href="../models/">Models</a></li><li><a class="tocitem" href="../initialization/">Initialization</a></li><li><a class="tocitem" href="../small/">Small Signal</a></li><li><a class="tocitem" href="../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../component_models/machines/">Machine</a></li><li><a class="tocitem" href="../component_models/shafts/">Shaft</a></li><li><a class="tocitem" href="../component_models/avr/">AVR</a></li><li><a class="tocitem" href="../component_models/pss/">PSS</a></li><li><a class="tocitem" href="../component_models/turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../component_models/converter/">Converter</a></li><li><a class="tocitem" href="../component_models/dc_source/">DC Sources</a></li><li><a class="tocitem" href="../component_models/filters/">Filter</a></li><li><a class="tocitem" href="../component_models/freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../component_models/inner_control/">Inner Control</a></li><li><a class="tocitem" href="../component_models/outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../component_models/network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../component_models/loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Quick Start Guide</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Quick Start Guide</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSimulationsDynamics.jl/blob/master/docs/src/quick_start_guide.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Quick-Start-Guide"><a class="docs-heading-anchor" href="#Quick-Start-Guide">Quick Start Guide</a><a id="Quick-Start-Guide-1"></a><a class="docs-heading-anchor-permalink" href="#Quick-Start-Guide" title="Permalink"></a></h1><p>You can access example data in the <a href="https://github.com/NREL-SIIP/PowerSystemsTestData">Power Systems Test Data Repository</a>, the data can be downloaded with the <code>PowerSystems.jl</code> submodule <code>UtilsData</code>. Some systems are already provided in <a href="https://github.com/NREL-SIIP/PowerSystemCaseBuilder.jl">PowerSystemCaseBuilder</a>.</p><h2 id="Loading-data"><a class="docs-heading-anchor" href="#Loading-data">Loading data</a><a id="Loading-data-1"></a><a class="docs-heading-anchor-permalink" href="#Loading-data" title="Permalink"></a></h2><p>Data can be loaded from a pss/e raw file and a pss/e dyr file.</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; using PowerSystems, PowerSimulationsDynamics, PowerSystemCaseBuilder, Sundials, Plots, Logging</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; logger = configure_logging(console_level = Logging.Error, file_level = Logging.Info)</code><code class="nohighlight hljs ansi" style="display:block;">MultiLogger(Base.CoreLogging.AbstractLogger[Logging.ConsoleLogger(IOContext(Base.PipeEndpoint(RawFD(4294967295) closed, 0 bytes waiting)), Error, Logging.default_metafmt, true, 0, Dict{Any, Int64}()), InfrastructureSystems.ProgressLogger(TerminalLoggers.TerminalLogger(IOContext(Base.PipeEndpoint(RawFD(4294967295) closed, 0 bytes waiting)), LogLevel(-1), TerminalLoggers.default_metafmt, true, 0, false, 0, Dict{Any, Int64}(), TerminalLoggers.StickyMessages(IOContext(Base.PipeEndpoint(RawFD(4294967295) closed, 0 bytes waiting)), false, Pair{Any, String}[]), LeftChildRightSiblingTrees.Node{TerminalLoggers.ProgressBar}[], ReentrantLock(nothing, 0x00000000, 0x00, Base.GenericCondition{Base.Threads.SpinLock}(Base.InvasiveLinkedList{Task}(nothing, nothing), Base.Threads.SpinLock(0)), (139808776983392, 139808776954768, 0)))), InfrastructureSystems.FileLogger(Base.CoreLogging.SimpleLogger(IOStream(&lt;file power-systems.log&gt;), Info, Dict{Any, Int64}()))], nothing, Dict{Symbol, Base.CoreLogging.LogLevel}(), InfrastructureSystems.LogSuppressionTracker(Dict{Symbol, InfrastructureSystems.LogEventSuppressionStats}()))</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; omib_sys = PowerSystemCaseBuilder.build_system(
                       PowerSystemCaseBuilder.PSSETestSystems,
                       &quot;psse_OMIB_sys&quot;,
                       )</code><code class="nohighlight hljs ansi" style="display:block;">┌ Info: Building new system psse_OMIB_sys from raw data
└   sys_descriptor.raw_data = &quot;/home/runner/.julia/packages/PowerSystemCaseBuilder/BYayC/data&quot;
[ Info: The PSS(R)E parser currently supports buses, loads, shunts, generators, branches, transformers, and dc lines
[ Info: The PSS(R)E parser currently supports buses, loads, shunts, generators, branches, transformers, and dc lines
[ Info: angmin and angmax values are 0, widening these values on branch 1 to +/- 60.0 deg.
[ Info: angmin and angmax values are 0, widening these values on branch 2 to +/- 60.0 deg.
[ Info: the voltage setpoint on generator 1 does not match the value at bus 101
[ Info: the voltage setpoint on generator 2 does not match the value at bus 102
┌ Info: Constructing System from Power Models
│   data[&quot;name&quot;] = &quot;omib&quot;
└   data[&quot;source_type&quot;] = &quot;pti&quot;
[ Info: Reading bus data
[ Info: Reading generator data
[ Info: Reading branch data
[ Info: Reading branch data
[ Info: Reading DC Line data
[ Info: Reading storage data
[ Info: Generators provided in .dyr, without a generator in .raw file will be skipped.
┌ Warning: struct DynamicGenerator does not exist in validation configuration file, validation skipped
└ @ InfrastructureSystems ~/.julia/packages/InfrastructureSystems/vxA9a/src/validation.jl:51
[ Info: Machine at bus 101, id 1 has zero inertia. Modeling it as Voltage Source
[ Info: Serialized System to /home/runner/.julia/packages/PowerSystemCaseBuilder/BYayC/data/serialized_system/ForecastOnly/psse_OMIB_sys.json
System
┌───────────────────┬─────────────┐
│ Property          │ Value       │
├───────────────────┼─────────────┤
│ System Units Base │ SYSTEM_BASE │
│ Base Power        │ 100.0       │
│ Base Frequency    │ 60.0        │
│ Num Components    │ 11          │
└───────────────────┴─────────────┘

Static Components
┌─────────────────┬───────┬────────────────────────┬───────────────┐
│ Type            │ Count │ Has Static Time Series │ Has Forecasts │
├─────────────────┼───────┼────────────────────────┼───────────────┤
│ Arc             │ 1     │ false                  │ false         │
│ Area            │ 1     │ false                  │ false         │
│ Bus             │ 2     │ false                  │ false         │
│ Line            │ 2     │ false                  │ false         │
│ LoadZone        │ 1     │ false                  │ false         │
│ PowerLoad       │ 1     │ false                  │ false         │
│ Source          │ 1     │ false                  │ false         │
│ ThermalStandard │ 1     │ false                  │ false         │
└─────────────────┴───────┴────────────────────────┴───────────────┘

Dynamic Components
┌────────────────────────────────────────────────────────────────────────┬──────
│ Type                                                                   │ Cou ⋯
├────────────────────────────────────────────────────────────────────────┼──────
│ DynamicGenerator{BaseMachine, SingleMass, AVRFixed, TGFixed, PSSFixed} │ 1   ⋯
└────────────────────────────────────────────────────────────────────────┴──────
                                                                1 column omitted</code></pre><p>For more details about loading data and adding more dynamic components check the <a href="https://nrel-siip.github.io/PowerSystems.jl/stable/modeler_guide/system_dynamic_data/">Creating a System with Dynamic devices</a> section of the documentation in <code>PowerSystems.jl</code>.</p><h2 id="Define-the-Simulation"><a class="docs-heading-anchor" href="#Define-the-Simulation">Define the Simulation</a><a id="Define-the-Simulation-1"></a><a class="docs-heading-anchor-permalink" href="#Define-the-Simulation" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; time_span = (0.0, 30.0)</code><code class="nohighlight hljs ansi" style="display:block;">(0.0, 30.0)</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; perturbation_trip = BranchTrip(1.0, Line, &quot;BUS 1-BUS 2-i_1&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">BranchTrip(1.0, Line, &quot;BUS 1-BUS 2-i_1&quot;)</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; sim = Simulation!(ResidualModel, omib_sys, pwd(), time_span, perturbation_trip)</code><code class="nohighlight hljs ansi" style="display:block;">[ Info: Unit System changed to UnitSystem.DEVICE_BASE = 1
┌ Error: ResidualModel failed to build
│   exception =
│    Device generator-102-1 uses a BaseMachine model with an AVR
│    Stacktrace:
│      [1] error(s::String)
│        @ Base ./error.jl:35
│      [2] is_valid(device::DynamicGenerator{BaseMachine, SingleMass, AVRFixed, TGFixed, PSSFixed})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/model_validation.jl:10
│      [3] PowerSimulationsDynamics.DynamicWrapper(device::DynamicGenerator{BaseMachine, SingleMass, AVRFixed, TGFixed, PSSFixed}, system_base_power::Float64, system_base_frequency::Float64, static_type::Type{ThermalStandard}, bus_category::Type{PowerSimulationsDynamics.PVBus}, connection_status::Base.RefValue{Float64}, V_ref::Base.RefValue{Float64}, ω_ref::Base.RefValue{Float64}, P_ref::Base.RefValue{Float64}, Q_ref::Base.RefValue{Float64}, inner_vars_index::UnitRange{Int64}, ix_range::UnitRange{Int64}, ode_range::UnitRange{Int64}, bus_ix::Int64, global_index::Base.ImmutableDict{Symbol, Int64}, component_state_mapping::Base.ImmutableDict{Int64, Vector{Int64}}, input_port_mapping::Base.ImmutableDict{Int64, Vector{Int64}}, ext::Dict{String, Any})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/device_wrapper.jl:65
│      [4] PowerSimulationsDynamics.DynamicWrapper(device::ThermalStandard, dynamic_device::DynamicGenerator{BaseMachine, SingleMass, AVRFixed, TGFixed, PSSFixed}, bus_ix::Int64, ix_range::UnitRange{Int64}, ode_range::UnitRange{Int64}, inner_var_range::UnitRange{Int64}, sys_base_power::Float64, sys_base_freq::Float64)
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/device_wrapper.jl:125
│      [5] _wrap_dynamic_injector_data(sys::System, lookup::Dict{Int64, Int64}, injection_start::Int64)
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_inputs.jl:162
│      [6] macro expansion
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_inputs.jl:36 [inlined]
│      [7] macro expansion
│        @ ~/.julia/packages/TimerOutputs/4yHI4/src/TimerOutput.jl:237 [inlined]
│      [8] PowerSimulationsDynamics.SimulationInputs(sys::System, #unused#::ReferenceBus)
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_inputs.jl:35
│      [9] SimulationInputs
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_inputs.jl:136 [inlined]
│     [10] _build_inputs!(sim::Simulation{ResidualModel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:223
│     [11] macro expansion
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:390 [inlined]
│     [12] macro expansion
│        @ ~/.julia/packages/TimerOutputs/4yHI4/src/TimerOutput.jl:237 [inlined]
│     [13] macro expansion
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:389 [inlined]
│     [14] macro expansion
│        @ ~/.julia/packages/TimerOutputs/4yHI4/src/TimerOutput.jl:237 [inlined]
│     [15] _build!(sim::Simulation{ResidualModel}; kwargs::Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:376
│     [16] _build!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:367 [inlined]
│     [17] (::PowerSimulationsDynamics.var&quot;#109#110&quot;{Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}}, Simulation{ResidualModel}})()
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:431
│     [18] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:511
│     [19] with_logger
│        @ ./logging.jl:623 [inlined]
│     [20] #build!#108
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:430 [inlined]
│     [21] build!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:428 [inlined]
│     [22] Simulation!(::Type{ResidualModel}, system::System, simulation_folder::String, tspan::Tuple{Float64, Float64}, perturbations::Vector{BranchTrip}; kwargs::Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:132
│     [23] Simulation!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:109 [inlined]
│     [24] #Simulation!#96
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:67 [inlined]
│     [25] Simulation!(::Type{ResidualModel}, system::System, simulation_folder::String, tspan::Tuple{Float64, Float64}, perturbation::BranchTrip)
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:59
│     [26] top-level scope
│        @ REPL[3]:1
│     [27] eval
│        @ ./boot.jl:368 [inlined]
│     [28] #21
│        @ ~/.julia/packages/Documenter/yf96B/src/Expanders.jl:721 [inlined]
│     [29] cd(f::Documenter.Expanders.var&quot;#21#23&quot;{Module}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [30] (::Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module})()
│        @ Documenter.Expanders ~/.julia/packages/Documenter/yf96B/src/Expanders.jl:720
│     [31] (::IOCapture.var&quot;#3#5&quot;{DataType, Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module}, Task, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}})()
│        @ IOCapture ~/.julia/packages/IOCapture/sXY71/src/IOCapture.jl:118
│     [32] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:511
│     [33] with_logger
│        @ ./logging.jl:623 [inlined]
│     [34] capture(f::Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module}; rethrow::Type, color::Bool)
│        @ IOCapture ~/.julia/packages/IOCapture/sXY71/src/IOCapture.jl:116
│     [35] runner(#unused#::Type{Documenter.Expanders.REPLBlocks}, x::Markdown.Code, page::Documenter.Documents.Page, doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/yf96B/src/Expanders.jl:719
│     [36] dispatch(::Type{Documenter.Expanders.ExpanderPipeline}, ::Markdown.Code, ::Vararg{Any})
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/yf96B/src/Utilities/Selectors.jl:170
│     [37] expand(doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/yf96B/src/Expanders.jl:42
│     [38] runner(#unused#::Type{Documenter.Builder.ExpandTemplates}, doc::Documenter.Documents.Document)
│        @ Documenter.Builder ~/.julia/packages/Documenter/yf96B/src/Builder.jl:226
│     [39] dispatch(#unused#::Type{Documenter.Builder.DocumentPipeline}, x::Documenter.Documents.Document)
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/yf96B/src/Utilities/Selectors.jl:170
│     [40] #2
│        @ ~/.julia/packages/Documenter/yf96B/src/Documenter.jl:273 [inlined]
│     [41] cd(f::Documenter.var&quot;#2#3&quot;{Documenter.Documents.Document}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [42] makedocs(; debug::Bool, format::Documenter.Writers.HTMLWriter.HTML, kwargs::Base.Pairs{Symbol, Any, Tuple{Symbol, Symbol, Symbol}, NamedTuple{(:modules, :sitename, :pages), Tuple{Vector{Module}, String, Vector{Any}}}})
│        @ Documenter ~/.julia/packages/Documenter/yf96B/src/Documenter.jl:272
│     [43] top-level scope
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/docs/make.jl:3
│     [44] include(mod::Module, _path::String)
│        @ Base ./Base.jl:419
│     [45] exec_options(opts::Base.JLOptions)
│        @ Base ./client.jl:303
│     [46] _start()
│        @ Base ./client.jl:522
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:421
Simulation Summary
┌─────────────────────────┬────────────────┐
│ Property                │ Value          │
├─────────────────────────┼────────────────┤
│ Status                  │ BUILD_FAILED   │
│ Simulation Type         │ Residual Model │
│ Initialized?            │ No             │
│ Multimachine system?    │ No             │
│ Time Span               │ (0.0, 30.0)    │
│ Number of States        │ 0              │
│ Number of Perturbations │ 1              │
└─────────────────────────┴────────────────┘</code></pre><h2 id="Explore-initial-conditions-for-the-simulation"><a class="docs-heading-anchor" href="#Explore-initial-conditions-for-the-simulation">Explore initial conditions for the simulation</a><a id="Explore-initial-conditions-for-the-simulation-1"></a><a class="docs-heading-anchor-permalink" href="#Explore-initial-conditions-for-the-simulation" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; x0_init = read_initial_conditions(sim)</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: MethodError: no method matching get_bus_count(::Nothing)
Closest candidates are:
  get_bus_count(!Matched::PowerSimulationsDynamics.SimulationInputs) at ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_inputs.jl:110
  get_bus_count(!Matched::SimulationResults) at ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_results.jl:26</code></pre><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; show_states_initial_value(sim)</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: MethodError: no method matching get_bus_count(::Nothing)
Closest candidates are:
  get_bus_count(!Matched::PowerSimulationsDynamics.SimulationInputs) at ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_inputs.jl:110
  get_bus_count(!Matched::SimulationResults) at ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_results.jl:26</code></pre><h2 id="Obtain-small-signal-results-for-initial-conditions"><a class="docs-heading-anchor" href="#Obtain-small-signal-results-for-initial-conditions">Obtain small signal results for initial conditions</a><a id="Obtain-small-signal-results-for-initial-conditions-1"></a><a class="docs-heading-anchor-permalink" href="#Obtain-small-signal-results-for-initial-conditions" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt;     small_sig = small_signal_analysis(sim)</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: MethodError: no method matching _small_signal_analysis(::Type{ResidualModel}, ::Nothing, ::Vector{Float64}, ::Bool)
Closest candidates are:
  _small_signal_analysis(::Type{T}, !Matched::PowerSimulationsDynamics.SimulationInputs, ::Vector{Float64}, ::Any) where T&lt;:PowerSimulationsDynamics.SimulationModel at ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/small_signal.jl:180
  _small_signal_analysis(::Type{T}, !Matched::PowerSimulationsDynamics.SimulationInputs, ::Vector{Float64}) where T&lt;:PowerSimulationsDynamics.SimulationModel at ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/small_signal.jl:180
  _small_signal_analysis(!Matched::Matrix{Float64}, !Matched::Vector{Float64}, !Matched::PowerSimulationsDynamics.SimulationInputs, ::Bool) at ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/small_signal.jl:153</code></pre><p>Show eigenvalues for operating point</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt;     small_sig.eigenvalues</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: UndefVarError: small_sig not defined</code></pre><p>Show reduced jacobian for operating point</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt;     small_sig.reduced_jacobian</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: UndefVarError: small_sig not defined</code></pre><p>Explore participation factors. In this case for state ω</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt;     part_factors = small_sig.participation_factors</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: UndefVarError: small_sig not defined</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt;     part_factors[&quot;generator-102-1&quot;][:ω]</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: UndefVarError: part_factors not defined</code></pre><p>This means that the state ω of the generator at bus 102, participates 50% in eigenvalue 1 and 50% in eigenvalue 2.</p><h2 id="Execute-the-simulation"><a class="docs-heading-anchor" href="#Execute-the-simulation">Execute the simulation</a><a id="Execute-the-simulation-1"></a><a class="docs-heading-anchor-permalink" href="#Execute-the-simulation" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt;     execute!(sim, IDA(), dtmax = 0.02, saveat = 0.02, enable_progress_bar = false)</code><code class="nohighlight hljs ansi" style="display:block;">┌ Error: Execution failed
│   exception =
│    The Simulation status is BUILD_FAILED. Can not continue, correct your inputs and build the simulation again.
│    Stacktrace:
│      [1] error(s::String)
│        @ Base ./error.jl:35
│      [2] simulation_pre_step!(sim::Simulation{ResidualModel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:449
│      [3] _execute!(sim::Simulation{ResidualModel}, solver::Sundials.IDA{:Dense, Nothing, Nothing}; kwargs::Base.Pairs{Symbol, Real, Tuple{Symbol, Symbol, Symbol}, NamedTuple{(:dtmax, :saveat, :enable_progress_bar), Tuple{Float64, Float64, Bool}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:475
│      [4] (::PowerSimulationsDynamics.var&quot;#117#118&quot;{Base.Pairs{Symbol, Real, Tuple{Symbol, Symbol, Symbol}, NamedTuple{(:dtmax, :saveat, :enable_progress_bar), Tuple{Float64, Float64, Bool}}}, Simulation{ResidualModel}, Sundials.IDA{:Dense, Nothing, Nothing}})()
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:532
│      [5] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:511
│      [6] with_logger
│        @ ./logging.jl:623 [inlined]
│      [7] #execute!#116
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:530 [inlined]
│      [8] top-level scope
│        @ REPL[1]:1
│      [9] eval
│        @ ./boot.jl:368 [inlined]
│     [10] #21
│        @ ~/.julia/packages/Documenter/yf96B/src/Expanders.jl:721 [inlined]
│     [11] cd(f::Documenter.Expanders.var&quot;#21#23&quot;{Module}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [12] (::Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module})()
│        @ Documenter.Expanders ~/.julia/packages/Documenter/yf96B/src/Expanders.jl:720
│     [13] (::IOCapture.var&quot;#3#5&quot;{DataType, Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module}, Task, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}})()
│        @ IOCapture ~/.julia/packages/IOCapture/sXY71/src/IOCapture.jl:118
│     [14] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:511
│     [15] with_logger
│        @ ./logging.jl:623 [inlined]
│     [16] capture(f::Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module}; rethrow::Type, color::Bool)
│        @ IOCapture ~/.julia/packages/IOCapture/sXY71/src/IOCapture.jl:116
│     [17] runner(#unused#::Type{Documenter.Expanders.REPLBlocks}, x::Markdown.Code, page::Documenter.Documents.Page, doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/yf96B/src/Expanders.jl:719
│     [18] dispatch(::Type{Documenter.Expanders.ExpanderPipeline}, ::Markdown.Code, ::Vararg{Any})
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/yf96B/src/Utilities/Selectors.jl:170
│     [19] expand(doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/yf96B/src/Expanders.jl:42
│     [20] runner(#unused#::Type{Documenter.Builder.ExpandTemplates}, doc::Documenter.Documents.Document)
│        @ Documenter.Builder ~/.julia/packages/Documenter/yf96B/src/Builder.jl:226
│     [21] dispatch(#unused#::Type{Documenter.Builder.DocumentPipeline}, x::Documenter.Documents.Document)
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/yf96B/src/Utilities/Selectors.jl:170
│     [22] #2
│        @ ~/.julia/packages/Documenter/yf96B/src/Documenter.jl:273 [inlined]
│     [23] cd(f::Documenter.var&quot;#2#3&quot;{Documenter.Documents.Document}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [24] makedocs(; debug::Bool, format::Documenter.Writers.HTMLWriter.HTML, kwargs::Base.Pairs{Symbol, Any, Tuple{Symbol, Symbol, Symbol}, NamedTuple{(:modules, :sitename, :pages), Tuple{Vector{Module}, String, Vector{Any}}}})
│        @ Documenter ~/.julia/packages/Documenter/yf96B/src/Documenter.jl:272
│     [25] top-level scope
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/docs/make.jl:3
│     [26] include(mod::Module, _path::String)
│        @ Base ./Base.jl:419
│     [27] exec_options(opts::Base.JLOptions)
│        @ Base ./client.jl:303
│     [28] _start()
│        @ Base ./client.jl:522
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:534
SIMULATION_FAILED::BUILD_STATUS = 7</code></pre><h2 id="Make-a-plot-of-the-results"><a class="docs-heading-anchor" href="#Make-a-plot-of-the-results">Make a plot of the results</a><a id="Make-a-plot-of-the-results-1"></a><a class="docs-heading-anchor-permalink" href="#Make-a-plot-of-the-results" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; results = read_results(sim)</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; angle = get_state_series(results, (&quot;generator-102-1&quot;, :δ));</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: MethodError: no method matching get_state_series(::Nothing, ::Tuple{String, Symbol})
Closest candidates are:
  get_state_series(!Matched::SimulationResults, ::Tuple{String, Symbol}; dt) at ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_results.jl:260</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; plot(angle, xlabel = &quot;time&quot;, ylabel = &quot;rotor angle [rad]&quot;, label = &quot;gen-102-1&quot;);</code><code class="nohighlight hljs ansi" style="display:block;"></code></pre><p><img src="../assets/f-plot.svg" alt="plot"/></p><p>If you miss PSS/e&#39;s plotting aesthetics and want something that resembles that, you can use <a href="https://github.com/Evizero/UnicodePlots.jl"><code>UnicodePlots</code></a>.</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; using UnicodePlots</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; unicodeplots()</code><code class="nohighlight hljs ansi" style="display:block;">Plots.UnicodePlotsBackend()</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; plot(angle, xlabel = &quot;time&quot;, ylabel = &quot;rotor angle [rad]&quot;, label = &quot;gen-102-1&quot;);</code><code class="nohighlight hljs ansi" style="display:block;"></code></pre><p><img src="../assets/unicode.png" alt="plot"/></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../">« Welcome Page</a><a class="docs-footer-nextpage" href="../execute/">Simulation Execution »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.23 on <span class="colophon-date" title="Thursday 8 September 2022 00:51">Thursday 8 September 2022</span>. Using Julia version 1.8.0.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
