<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Quick Start Guide · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.045/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.24/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img src="../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../">Welcome Page</a></li><li class="is-active"><a class="tocitem" href>Quick Start Guide</a><ul class="internal"><li><a class="tocitem" href="#Loading-data"><span>Loading data</span></a></li><li><a class="tocitem" href="#Define-the-Simulation"><span>Define the Simulation</span></a></li><li><a class="tocitem" href="#Explore-initial-conditions-for-the-simulation"><span>Explore initial conditions for the simulation</span></a></li><li><a class="tocitem" href="#Obtain-small-signal-results-for-initial-conditions"><span>Obtain small signal results for initial conditions</span></a></li><li><a class="tocitem" href="#Execute-the-simulation"><span>Execute the simulation</span></a></li><li><a class="tocitem" href="#Make-a-plot-of-the-results"><span>Make a plot of the results</span></a></li></ul></li><li><a class="tocitem" href="../execute/">Simulation Execution</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../tutorials/tutorial_dynamic_data/">Create Dynamic Data</a></li><li><a class="tocitem" href="../tutorials/tutorial_omib/">OMIB</a></li><li><a class="tocitem" href="../tutorials/tutorial_dynamic_lines/">Dynamic Lines Simulation</a></li><li><a class="tocitem" href="../tutorials/tutorial_inverter_modeling/">Inverter Modeling</a></li><li><a class="tocitem" href="../tutorials/tutorial_240bus/">240 WECC solver comparison</a></li><li><a class="tocitem" href="../tutorials/tutorial_continuation_pf/">Small-Signal Analysis</a></li><li><a class="tocitem" href="../tutorials/tutorial_activeload/">Active Load Model</a></li></ul></li><li><a class="tocitem" href="../models/">Models</a></li><li><a class="tocitem" href="../initialization/">Initialization</a></li><li><a class="tocitem" href="../small/">Small Signal</a></li><li><a class="tocitem" href="../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../component_models/machines/">Machine</a></li><li><a class="tocitem" href="../component_models/shafts/">Shaft</a></li><li><a class="tocitem" href="../component_models/avr/">AVR</a></li><li><a class="tocitem" href="../component_models/pss/">PSS</a></li><li><a class="tocitem" href="../component_models/turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../component_models/converter/">Converter</a></li><li><a class="tocitem" href="../component_models/dc_source/">DC Sources</a></li><li><a class="tocitem" href="../component_models/filters/">Filter</a></li><li><a class="tocitem" href="../component_models/freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../component_models/inner_control/">Inner Control</a></li><li><a class="tocitem" href="../component_models/outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../component_models/network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../component_models/loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Quick Start Guide</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Quick Start Guide</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-Sienna/PowerSimulationsDynamics.jl/blob/main/docs/src/quick_start_guide.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Quick-Start-Guide"><a class="docs-heading-anchor" href="#Quick-Start-Guide">Quick Start Guide</a><a id="Quick-Start-Guide-1"></a><a class="docs-heading-anchor-permalink" href="#Quick-Start-Guide" title="Permalink"></a></h1><p>The data for these tutorials is provided in <a href="https://github.com/nrel-sienna/PowerSystemCaseBuilder.jl">PowerSystemCaseBuilder</a>. If you want to build your own case, take a look at the tutorial <a href="../tutorials/tutorial_dynamic_data/#Creating-and-Handling-Data-for-Dynamic-Simulations">Creating and Handling Data for Dynamic Simulations</a></p><p>For more details about loading data and adding more dynamic components check the <a href="https://nrel-sienna.github.io/PowerSystems.jl/stable/modeler_guide/system_dynamic_data/">Creating a System with Dynamic devices</a> section of the documentation in <code>PowerSystems.jl</code>.</p><p>For a detailed tutorial about this case visit <a href="../tutorials/tutorial_omib/#One-Machine-against-Infinite-Bus-(OMIB)-Simulation">One Machine against Infinite Bus (OMIB) Simulation</a></p><h2 id="Loading-data"><a class="docs-heading-anchor" href="#Loading-data">Loading data</a><a id="Loading-data-1"></a><a class="docs-heading-anchor-permalink" href="#Loading-data" title="Permalink"></a></h2><p>Data can be loaded from a pss/e raw file and a pss/e dyr file.</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; using PowerSystems</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using PowerSimulationsDynamics</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using PowerSystemCaseBuilder</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using Sundials</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using Plots</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; omib_sys = build_system(PSIDSystems, &quot;OMIB System&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">┌ Info: Building new system OMIB System from raw data
└   sys_descriptor.raw_data = &quot;&quot;
┌ Warning: struct DynamicGenerator does not exist in validation configuration file, validation skipped
└ @ InfrastructureSystems ~/.julia/packages/InfrastructureSystems/c88O2/src/validation.jl:51
┌ Warning: struct DynamicGenerator does not exist in validation configuration file, validation skipped
└ @ InfrastructureSystems ~/.julia/packages/InfrastructureSystems/c88O2/src/validation.jl:51
┌ Warning: There are no ElectricLoad Components in the System
└ @ PowerSystems ~/.julia/packages/PowerSystems/9jm8v/src/utils/IO/system_checks.jl:59
[ Info: Serialized System to /home/runner/.julia/packages/PowerSystemCaseBuilder/7w4lG/data/serialized_system/NoArgs/OMIB System.json
[ Info: Serialized System metadata to /home/runner/.julia/packages/PowerSystemCaseBuilder/7w4lG/data/serialized_system/NoArgs/OMIB System_metadata.json
System
┌───────────────────┬─────────────┐
│ Property          │ Value       │
├───────────────────┼─────────────┤
│ Name              │             │
│ Description       │             │
│ System Units Base │ SYSTEM_BASE │
│ Base Power        │ 100.0       │
│ Base Frequency    │ 60.0        │
│ Num Components    │ 10          │
└───────────────────┴─────────────┘

Static Components
┌─────────────────┬───────┬────────────────────────┬───────────────┐
│ Type            │ Count │ Has Static Time Series │ Has Forecasts │
├─────────────────┼───────┼────────────────────────┼───────────────┤
│ Arc             │ 1     │ false                  │ false         │
│ Area            │ 1     │ false                  │ false         │
│ Bus             │ 2     │ false                  │ false         │
│ Line            │ 2     │ false                  │ false         │
│ LoadZone        │ 1     │ false                  │ false         │
│ Source          │ 1     │ false                  │ false         │
│ ThermalStandard │ 1     │ false                  │ false         │
└─────────────────┴───────┴────────────────────────┴───────────────┘

Dynamic Components
┌──────────────────┬───────┐
│ Type             │ Count │
├──────────────────┼───────┤
│ DynamicGenerator │ 1     │
└──────────────────┴───────┘</code></pre><h2 id="Define-the-Simulation"><a class="docs-heading-anchor" href="#Define-the-Simulation">Define the Simulation</a><a id="Define-the-Simulation-1"></a><a class="docs-heading-anchor-permalink" href="#Define-the-Simulation" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; time_span = (0.0, 30.0)</code><code class="nohighlight hljs ansi" style="display:block;">(0.0, 30.0)</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; perturbation_trip = BranchTrip(1.0, Line, &quot;BUS 1-BUS 2-i_1&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">BranchTrip(1.0, Line, &quot;BUS 1-BUS 2-i_1&quot;)</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; sim = Simulation!(ResidualModel, omib_sys, pwd(), time_span, perturbation_trip)</code><code class="nohighlight hljs ansi" style="display:block;">[ Info: Unit System changed to UnitSystem.DEVICE_BASE = 1
Simulation Summary
┌─────────────────────────┬────────────────┐
│ Property                │ Value          │
├─────────────────────────┼────────────────┤
│ Status                  │ BUILT          │
│ Simulation Type         │ Residual Model │
│ Initialized?            │ Yes            │
│ Multimachine system?    │ No             │
│ Time Span               │ (0.0, 30.0)    │
│ Number of States        │ 6              │
│ Number of Perturbations │ 1              │
└─────────────────────────┴────────────────┘</code></pre><h2 id="Explore-initial-conditions-for-the-simulation"><a class="docs-heading-anchor" href="#Explore-initial-conditions-for-the-simulation">Explore initial conditions for the simulation</a><a id="Explore-initial-conditions-for-the-simulation-1"></a><a class="docs-heading-anchor-permalink" href="#Explore-initial-conditions-for-the-simulation" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; x0_init = read_initial_conditions(sim)</code><code class="nohighlight hljs ansi" style="display:block;">Dict{String, Any} with 5 entries:
  &quot;generator-102-1&quot; =&gt; Dict(:ω=&gt;1.0, :δ=&gt;0.168525)
  &quot;V_R&quot;             =&gt; Dict(102=&gt;1.03973, 101=&gt;1.05)
  &quot;Vm&quot;              =&gt; Dict(102=&gt;1.04, 101=&gt;1.05)
  &quot;θ&quot;               =&gt; Dict(102=&gt;0.0228958, 101=&gt;0.0)
  &quot;V_I&quot;             =&gt; Dict(102=&gt;0.0238095, 101=&gt;0.0)</code></pre><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; show_states_initial_value(sim)</code><code class="nohighlight hljs ansi" style="display:block;">Voltage Variables
====================
BUS 1
====================
Vm 1.05
θ 0.0
====================
BUS 2
====================
Vm 1.04
θ 0.0229
====================
====================
Differential States
generator-102-1
====================
δ 0.1685
ω 1.0
====================</code></pre><h2 id="Obtain-small-signal-results-for-initial-conditions"><a class="docs-heading-anchor" href="#Obtain-small-signal-results-for-initial-conditions">Obtain small signal results for initial conditions</a><a id="Obtain-small-signal-results-for-initial-conditions-1"></a><a class="docs-heading-anchor-permalink" href="#Obtain-small-signal-results-for-initial-conditions" title="Permalink"></a></h2><p>Show eigenvalues for operating point</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt;     small_sig = small_signal_analysis(sim)</code><code class="nohighlight hljs ansi" style="display:block;">The system is small signal stable</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt;     summary_eigenvalues(small_sig)</code><code class="nohighlight hljs ansi" style="display:block;">2×6 DataFrame
 Row │ Most Associated    Part. Factor  Real Part  Imag. Part  Damping [%]  Fr ⋯
     │ Any                Any           Any        Any         Any          An ⋯
─────┼──────────────────────────────────────────────────────────────────────────
   1 │ generator-102-1 δ  0.5           -0.158831  -13.2643    1.19735      2. ⋯
   2 │ generator-102-1 δ  0.5           -0.158831  13.2643     1.19735      2.
                                                                1 column omitted</code></pre><h2 id="Execute-the-simulation"><a class="docs-heading-anchor" href="#Execute-the-simulation">Execute the simulation</a><a id="Execute-the-simulation-1"></a><a class="docs-heading-anchor-permalink" href="#Execute-the-simulation" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt;     execute!(sim, IDA(), dtmax = 0.02, saveat = 0.02, enable_progress_bar = false)</code><code class="nohighlight hljs ansi" style="display:block;">SIMULATION_FINALIZED::BUILD_STATUS = 6</code></pre><h2 id="Make-a-plot-of-the-results"><a class="docs-heading-anchor" href="#Make-a-plot-of-the-results">Make a plot of the results</a><a id="Make-a-plot-of-the-results-1"></a><a class="docs-heading-anchor-permalink" href="#Make-a-plot-of-the-results" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; results = read_results(sim)</code><code class="nohighlight hljs ansi" style="display:block;">Simulation Results Summary
┌────────────────────────────┬─────────────┐
│ Property                   │ Value       │
├────────────────────────────┼─────────────┤
│ System Base Power [MVA]    │ 100.0       │
│ System Base Frequency [Hz] │ 60.0        │
│ Time Span                  │ (0.0, 30.0) │
│ Total Time Steps           │ 1503        │
│ Number of States           │ 6           │
│ Total solve time           │ 6.037550284 │
└────────────────────────────┴─────────────┘</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; angle = get_state_series(results, (&quot;generator-102-1&quot;, :δ));</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; plot(angle, xlabel = &quot;time&quot;, ylabel = &quot;rotor angle [rad]&quot;, label = &quot;gen-102-1&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">Plot{Plots.GRBackend() n=1}</code></pre><p><img src="../assets/f-plot.svg" alt="plot"/></p><p>If you miss PSS/e&#39;s plotting aesthetics and want something that resembles that, you can use <a href="https://github.com/Evizero/UnicodePlots.jl"><code>UnicodePlots</code></a>.</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; using UnicodePlots</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; unicodeplots()</code><code class="nohighlight hljs ansi" style="display:block;">Plots.UnicodePlotsBackend()</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; plot(angle, xlabel = &quot;time&quot;, ylabel = &quot;rotor angle [rad]&quot;, label = &quot;gen-102-1&quot;);</code><code class="nohighlight hljs ansi" style="display:block;"></code></pre><p><img src="../assets/unicode.png" alt="plot"/></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../">« Welcome Page</a><a class="docs-footer-nextpage" href="../execute/">Simulation Execution »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.25 on <span class="colophon-date" title="Wednesday 9 August 2023 18:05">Wednesday 9 August 2023</span>. Using Julia version 1.9.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
