<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Generator · PowerSimulationsDynamics.jl</title><link href="https://fonts.googleapis.com/css?family=Lato|Roboto+Mono" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.11.1/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit">PowerSimulationsDynamics.jl</span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../tutorials_page/">Tutorials</a></li><li><span class="tocitem">Models</span><ul><li><a class="tocitem" href="../network/">Network</a></li><li><a class="tocitem" href="../srf/">Reference Frames</a></li><li class="is-active"><a class="tocitem" href>Generator</a><ul class="internal"><li><a class="tocitem" href="#Machines"><span>Machines</span></a></li><li><a class="tocitem" href="#Reference"><span>Reference</span></a></li></ul></li><li><a class="tocitem" href="../inverters/">Inverter</a></li><li><a class="tocitem" href="../small/">Small Signal</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Models</a></li><li class="is-active"><a href>Generator</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Generator</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSimulationsDynamics.jl/blob/master/docs/src/Models/gens.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Generator-Models"><a class="docs-heading-anchor" href="#Generator-Models">Generator Models</a><a id="Generator-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Generator-Models" title="Permalink"></a></h1><p>Here we discuss the structure and models used to model generators in <code>PowerSimulationsDynamics.jl</code>. Each generator is a data structure that is defined by the following components:</p><ul><li>Machine: That defines the stator electro-magnetic dynamics.</li><li>Shaft: That describes the rotor electro-mechanical dynamics.</li><li>Automatic Voltage Regulator: Electromotive dynamics to model an AVR controller.</li><li>Power System Stabilizer: Control dynamics to define an stabilization signal for the AVR.</li><li>Prime Mover and Turbine Governor: Thermo-mechanical dynamics and associated controllers.</li></ul><p>The following figure summarizes the components of a generator and which variables they share:</p><p><img src="https://github.com/NREL-SIIP/PowerSystems.jl/blob/master/docs/src/assets/gen_metamodel.png" alt="gen_meta"/></p><p>Models are based from Federico Milano&#39;s book: &quot;Power System Modelling and Scripting&quot; and Prabha Kundur&#39;s book: &quot;Power System&#39;s Stability and Control&quot; and structures are defined in <code>PowerSystems.jl</code> abbreviated as <code>PSY</code>.</p><h2 id="Machines"><a class="docs-heading-anchor" href="#Machines">Machines</a><a id="Machines-1"></a><a class="docs-heading-anchor-permalink" href="#Machines" title="Permalink"></a></h2><p>The machine component describes the stator-rotor electromagnetic dynamics.</p><h3 id="Classical-Model-(Zero-Order)-[BaseMachine]"><a class="docs-heading-anchor" href="#Classical-Model-(Zero-Order)-[BaseMachine]">Classical Model (Zero Order) <code>[BaseMachine]</code></a><a id="Classical-Model-(Zero-Order)-[BaseMachine]-1"></a><a class="docs-heading-anchor-permalink" href="#Classical-Model-(Zero-Order)-[BaseMachine]" title="Permalink"></a></h3><p>This is the classical order model that does not have differential equations in its machine model (<span>$\delta$</span> and <span>$\omega$</span> are defined in the shaft):</p><div>\[\begin{align}
  \left[ \begin{array}{c} i_d \\ i_q \end{array} \right] &amp;= \left[ \begin{array}{cc} r_a &amp; -x_d&#39; \\ x_d&#39; &amp; r_a \end{array} \right]^{-1}  \left[ \begin{array}{c} -v_d \\ e_q&#39; - v_q \end{array} \right] \tag{1a}\\
p_e \approx \tau_e &amp;= (v_q + r_a i_q)i_q + (v_d + r_ai_d)i_d \tag{1b}
\end{align}\]</div><h3 id="One-d-One-q-Model-(2th-Order)-[OneDOneQMachine]"><a class="docs-heading-anchor" href="#One-d-One-q-Model-(2th-Order)-[OneDOneQMachine]">One d- One q- Model (2th Order) <code>[OneDOneQMachine]</code></a><a id="One-d-One-q-Model-(2th-Order)-[OneDOneQMachine]-1"></a><a class="docs-heading-anchor-permalink" href="#One-d-One-q-Model-(2th-Order)-[OneDOneQMachine]" title="Permalink"></a></h3><p>This model includes two transient emf with their respective differential equations:</p><div>\[\begin{align}
\dot{e}_q&#39; &amp;= \frac{1}{T_{d0}&#39;} \left[-e_q&#39; + (x_d-x_d&#39;)i_d + v_f\right] \tag{2a}\\
\dot{e}_d&#39; &amp;= \frac{1}{T_{q0}&#39;} \left[-e_d&#39; + (x_q-x_q&#39;)i_q \right] \tag{2b}\\
  \left[ \begin{array}{c} i_d \\ i_q \end{array} \right] &amp;= \left[ \begin{array}{cc} r_a &amp; -x_q&#39; \\ x_d&#39; &amp; r_a \end{array} \right]^{-1}  \left[ \begin{array}{c} e_d&#39;-v_d \\ e_q&#39; - v_q \end{array} \right] \tag{2c}\\
p_e \approx \tau_e &amp;= (v_q + r_a i_q)i_q + (v_d + r_ai_d)i_d \tag{2d}
\end{align}\]</div><h3 id="Marconato-Machine-(6th-Order)-[MarconatoMachine]"><a class="docs-heading-anchor" href="#Marconato-Machine-(6th-Order)-[MarconatoMachine]">Marconato Machine (6th Order) <code>[MarconatoMachine]</code></a><a id="Marconato-Machine-(6th-Order)-[MarconatoMachine]-1"></a><a class="docs-heading-anchor-permalink" href="#Marconato-Machine-(6th-Order)-[MarconatoMachine]" title="Permalink"></a></h3><p>The Marconato model defines 6 differential equations, two for stator fluxes and 4 for transient and subtransient emfs:</p><div>\[\begin{align}
\dot{\psi}_d &amp;= \Omega_b(r_ai_d + \omega \psi_q + v_d) \tag{3a} \\
\dot{\psi}_q &amp;= \Omega_b(r_ai_q - \omega \psi_d + v_q) \tag{3b} \\
\dot{e}_q&#39; &amp;= \frac{1}{T_{d0}&#39;} \left[-e_q&#39; - (x_d-x_d&#39;-\gamma_d)i_d + \left(1- \frac{T_{AA}}{T_{d0}&#39;} \right) v_f\right] \tag{3c}\\
\dot{e}_d&#39; &amp;= \frac{1}{T_{q0}&#39;} \left[-e_d&#39; + (x_q-x_q&#39;-\gamma_q)i_q \right] \tag{3d}\\
\dot{e}_q&#39;&#39; &amp;= \frac{1}{T_{d0}&#39;&#39;} \left[-e_q&#39;&#39; + e_q&#39; - (x_d&#39;-x_d&#39;&#39;+\gamma_d)i_d + \frac{T_{AA}}{T_{d0}&#39;}v_f \right] \tag{3e} \\
\dot{e}_d&#39;&#39; &amp;= \frac{1}{T_{q0}&#39;&#39;} \left[-e_d&#39;&#39; + e_d&#39; + (x_q&#39;-x_q&#39;&#39;+\gamma_q)i_q \right] \tag{3f} \\
i_d &amp;= \frac{1}{x_d&#39;&#39;} (e_q&#39;&#39; - \psi_d) \tag{3g} \\
i_q &amp;= \frac{1}{x_q&#39;&#39;} (-e_d&#39;&#39; - \psi_q) \tag{3h} \\
\tau_e &amp;= \psi_d i_q - \psi_q i_d \tag{3i}
\end{align}\]</div><p>with</p><div>\[\begin{align*}
  \gamma_d &amp;= \frac{T_{d0}&#39;&#39; x_d&#39;&#39;}{T_{d0}&#39; x_d&#39;} (x_d - x_d&#39;) \\
  \gamma_q &amp;= \frac{T_{q0}&#39;&#39; x_q&#39;&#39;}{T_{q0}&#39; x_q&#39;} (x_q - x_q&#39;)
\end{align*}\]</div><h3 id="Simplified-Marconato-Machine-(4th-Order)-[SimpleMarconatoMachine]"><a class="docs-heading-anchor" href="#Simplified-Marconato-Machine-(4th-Order)-[SimpleMarconatoMachine]">Simplified Marconato Machine (4th Order) <code>[SimpleMarconatoMachine]</code></a><a id="Simplified-Marconato-Machine-(4th-Order)-[SimpleMarconatoMachine]-1"></a><a class="docs-heading-anchor-permalink" href="#Simplified-Marconato-Machine-(4th-Order)-[SimpleMarconatoMachine]" title="Permalink"></a></h3><p>This model neglects the derivative of stator fluxes (<span>$\dot{\psi}_d$</span> and  <span>$\dot{\psi}_q$</span>) and assume that the rotor speed stays close to 1 pu (<span>$\omega\psi_{d}=\psi_{d}$</span> and <span>$\omega\psi_{q}=\psi_{q}$</span>) that allows to remove the stator fluxes variables from the Marconato model.</p><div>\[\begin{align}
\dot{e}_q&#39; &amp;= \frac{1}{T_{d0}&#39;} \left[-e_q&#39; - (x_d-x_d&#39;-\gamma_d)i_d + \left(1- \frac{T_{AA}}{T_{d0}&#39;} \right) v_f\right] \tag{4a}\\
\dot{e}_d&#39; &amp;= \frac{1}{T_{q0}&#39;} \left[-e_d&#39; + (x_q-x_q&#39;-\gamma_q)i_q \right] \tag{4b}\\
\dot{e}_q&#39;&#39; &amp;= \frac{1}{T_{d0}&#39;&#39;} \left[-e_q&#39;&#39; + e_q&#39; - (x_d&#39;-x_d&#39;&#39;+\gamma_d)i_d + \frac{T_{AA}}{T_{d0}&#39;}v_f \right] \tag{4c} \\
\dot{e}_d&#39;&#39; &amp;= \frac{1}{T_{q0}&#39;&#39;} \left[-e_d&#39;&#39; + e_d&#39; + (x_q&#39;-x_q&#39;&#39;+\gamma_q)i_q \right] \tag{4d} \\
\left[ \begin{array}{c} i_d \\ i_q \end{array} \right] &amp;= \left[ \begin{array}{cc} r_a &amp; -x_q&#39;&#39; \\ x_d&#39;&#39; &amp; r_a \end{array} \right]^{-1}  \left[ \begin{array}{c} e_d&#39;&#39;-v_d \\ e_q&#39;&#39; - v_q \end{array} \right] \tag{4e}\\
p_e \approx \tau_e &amp;= (v_q + r_a i_q)i_q + (v_d + r_ai_d)i_d \tag{4f}
\end{align}\]</div><p>with</p><div>\[\begin{align*}
  \gamma_d &amp;= \frac{T_{d0}&#39;&#39; x_d&#39;&#39;}{T_{d0}&#39; x_d&#39;} (x_d - x_d&#39;) \\
  \gamma_q &amp;= \frac{T_{q0}&#39;&#39; x_q&#39;&#39;}{T_{q0}&#39; x_q&#39;} (x_q - x_q&#39;)
\end{align*}\]</div><h3 id="Anderson-Fouad-Machine-(6th-Order)-[AndersonFouadMachine]"><a class="docs-heading-anchor" href="#Anderson-Fouad-Machine-(6th-Order)-[AndersonFouadMachine]">Anderson-Fouad Machine (6th Order) <code>[AndersonFouadMachine]</code></a><a id="Anderson-Fouad-Machine-(6th-Order)-[AndersonFouadMachine]-1"></a><a class="docs-heading-anchor-permalink" href="#Anderson-Fouad-Machine-(6th-Order)-[AndersonFouadMachine]" title="Permalink"></a></h3><p>The Anderson-Fouad model also defines 6 differential equations, two for stator fluxes and 4 for transient and subtransient emfs and is derived from the Marconato model by defining <span>$\gamma_d \approx \gamma_q \approx T_{AA} \approx 0$</span>:</p><div>\[\begin{align}
\dot{\psi}_d &amp;= \Omega_b(r_ai_d + \omega \psi_q + v_d) \tag{5a} \\
\dot{\psi}_q &amp;= \Omega_b(r_ai_q - \omega \psi_d + v_q) \tag{5b} \\
\dot{e}_q&#39; &amp;= \frac{1}{T_{d0}&#39;} \left[-e_q&#39; - (x_d-x_d&#39;)i_d + v_f\right] \tag{5c}\\
\dot{e}_d&#39; &amp;= \frac{1}{T_{q0}&#39;} \left[-e_d&#39; + (x_q-x_q&#39;)i_q \right] \tag{5d}\\
\dot{e}_q&#39;&#39; &amp;= \frac{1}{T_{d0}&#39;&#39;} \left[-e_q&#39;&#39; + e_q&#39; - (x_d&#39;-x_d&#39;&#39;)i_d \right] \tag{5e} \\
\dot{e}_d&#39;&#39; &amp;= \frac{1}{T_{q0}&#39;&#39;} \left[-e_d&#39;&#39; + e_d&#39; + (x_q&#39;-x_q&#39;&#39;)i_q \right] \tag{5f} \\
i_d &amp;= \frac{1}{x_d&#39;&#39;} (e_q&#39;&#39; - \psi_d) \tag{5g} \\
i_q &amp;= \frac{1}{x_q&#39;&#39;} (-e_d&#39;&#39; - \psi_q) \tag{5h} \\
\tau_e &amp;= \psi_d i_q - \psi_q i_d \tag{5i}
\end{align}\]</div><h3 id="Simplified-Anderson-Fouad-Machine-(4th-Order)-[SimpleAFMachine]"><a class="docs-heading-anchor" href="#Simplified-Anderson-Fouad-Machine-(4th-Order)-[SimpleAFMachine]">Simplified Anderson-Fouad Machine (4th Order) <code>[SimpleAFMachine]</code></a><a id="Simplified-Anderson-Fouad-Machine-(4th-Order)-[SimpleAFMachine]-1"></a><a class="docs-heading-anchor-permalink" href="#Simplified-Anderson-Fouad-Machine-(4th-Order)-[SimpleAFMachine]" title="Permalink"></a></h3><p>Similar to the Simplified Marconato Model, this model neglects the derivative of stator fluxes (<span>$\dot{\psi}_d$</span> and  <span>$\dot{\psi}_q$</span>) and assume that the rotor speed stays close to 1 pu (<span>$\omega \psi_d = \psi_d$</span> and <span>$\omega \psi_q = \psi_q$</span>) that allows to remove the stator fluxes variables from the model:</p><div>\[\begin{align}
\dot{e}_q&#39; &amp;= \frac{1}{T_{d0}&#39;} \left[-e_q&#39; - (x_d-x_d&#39;)i_d + v_f\right] \tag{6a}\\
\dot{e}_d&#39; &amp;= \frac{1}{T_{q0}&#39;} \left[-e_d&#39; + (x_q-x_q&#39;)i_q \right] \tag{6b}\\
\dot{e}_q&#39;&#39; &amp;= \frac{1}{T_{d0}&#39;&#39;} \left[-e_q&#39;&#39; + e_q&#39; - (x_d&#39;-x_d&#39;&#39;)i_d \right] \tag{6c} \\
\dot{e}_d&#39;&#39; &amp;= \frac{1}{T_{q0}&#39;&#39;} \left[-e_d&#39;&#39; + e_d&#39; + (x_q&#39;-x_q&#39;&#39;)i_q \right] \tag{6d} \\
\left[ \begin{array}{c} i_d \\ i_q \end{array} \right] &amp;= \left[ \begin{array}{cc} r_a &amp; -x_q&#39;&#39; \\ x_d&#39;&#39; &amp; r_a \end{array} \right]^{-1}  \left[ \begin{array}{c} e_d&#39;&#39;-v_d \\ e_q&#39;&#39; - v_q \end{array} \right] \tag{6e}\\
p_e \approx \tau_e &amp;= (v_q + r_a i_q)i_q + (v_d + r_ai_d)i_d \tag{6f}
\end{align}\]</div><h3 id="Round-Rotor-Machine-(4th-Order)-[RoundRotorQuadratic,-RoundRotorExponential]"><a class="docs-heading-anchor" href="#Round-Rotor-Machine-(4th-Order)-[RoundRotorQuadratic,-RoundRotorExponential]">Round Rotor Machine (4th Order) <code>[RoundRotorQuadratic, RoundRotorExponential]</code></a><a id="Round-Rotor-Machine-(4th-Order)-[RoundRotorQuadratic,-RoundRotorExponential]-1"></a><a class="docs-heading-anchor-permalink" href="#Round-Rotor-Machine-(4th-Order)-[RoundRotorQuadratic,-RoundRotorExponential]" title="Permalink"></a></h3><p>This model represents the traditional round rotor models GENROU/GENROE models implemented in PSLF/PSSE/PowerWorld. Similar to the Simplified Marconato Model, this model neglects the derivative of stator fluxes (<span>$\dot{\psi}_d$</span> and  <span>$\dot{\psi}_q$</span>). Round rotor machines must satisfy <span>$x_d&#39;&#39; = x_q&#39;&#39;$</span>.</p><div>\[\begin{align}
\dot{e}_q&#39; &amp;= \frac{1}{T_{d0}&#39;} \left[v_f - X_{ad}I_{fd}\right] \tag{7a}\\
\dot{e}_d&#39; &amp;= \frac{1}{T_{q0}&#39;} \left[-X_{aq}I_{1q} \right] \tag{7b}\\
\dot{\psi}_{kd} &amp;= \frac{1}{T_{d0}&#39;&#39;} \left[-\psi_{kd} + e_q&#39; - (x_d&#39;-x_l)i_d \right] \tag{7c} \\
\dot{\psi}_{kq} &amp;= \frac{1}{T_{q0}&#39;&#39;} \left[-\psi_{kq} + e_d&#39; + (x_q&#39;-x_l)i_q \right] \tag{7d} \\
\end{align}\]</div><p>with:</p><div>\[\begin{align}
\gamma_{d1} &amp;= \frac{x_d&#39;&#39; - x_l}{x_d&#39; - x_l} \tag{7e}\\
\gamma_{q1} &amp;= \frac{x_q&#39;&#39; - x_l}{x_q&#39; - x_l} \tag{7f}\\
\gamma_{d2} &amp;= \frac{x_d&#39; - x_d&#39;&#39;}{(x_d&#39;-x_l)^2} \tag{7g}\\
\gamma_{q2} &amp;= \frac{x_q&#39; - x_q&#39;&#39;}{(x_q&#39; - x_l)^2} \tag{7h}\\
\gamma_{qd} &amp;= \frac{x_q - x_l}{x_d - x_l} \tag{7i}\\
\psi_q&#39;&#39; &amp;= \gamma_{q1} e_d&#39; + \psi_{kq} (1 - \gamma_{q1}) \tag{7j}\\
\psi_d&#39;&#39; &amp;= \gamma_{d1} e_q&#39; + \gamma_{d2} (x_d&#39; - x_l) \psi_{kd} \tag{7k}\\
\psi&#39;&#39; &amp;= \sqrt{(\psi_d&#39;&#39;)^2 + (\psi_q&#39;&#39;)^2} \tag{7l}\\
\left[ \begin{array}{c} i_d \\ i_q \end{array} \right] &amp;= \left[ \begin{array}{cc} -r_a &amp; x_q&#39;&#39; \\ -x_d&#39;&#39; &amp; r_a \end{array} \right]^{-1}  \left[ \begin{array}{c} v_d - \psi_q&#39;&#39; \\ -v_q + \psi_d&#39;&#39; \end{array} \right] \tag{7m}\\
X_{ad}I_{fd} &amp;= e_q&#39; + (x_d - x_d&#39;) (\gamma_{d1} i_d - \gamma_{d2} \psi_{kd} + \gamma_{d2} + e_q&#39;) + \text{Se}(\psi&#39;&#39;) \psi_d&#39;&#39; \tag{7n}\\
X_{aq}I_{1q} &amp;= e_d&#39; + (x_q - x_q&#39;) (\gamma_{q2} e_d&#39; - \gamma_{q2}\psi_{kq} - \gamma_{q1} i_q) + \text{Se}(\psi&#39;&#39;) \psi_q&#39;&#39; \gamma_{qd} \tag{7o} \\
\tau_e &amp;= i_d (r_a i_d + v_d) + i_q(r_a i_q + v_q) \tag{7p}
\end{align}\]</div><p>The difference between GENROU and GENROE occurs in which additive saturation function <span>$\text{Se}(\psi&#39;&#39;)$</span> is used. Input data is provided by the saturation values at <span>$\psi&#39;&#39; = 1.0$</span> and <span>$\psi&#39;&#39; = 1.2$</span> p.u. For the GENROU model, the function used is:</p><p>py```math \begin{align} \text{Se}(\psi&#39;&#39;) &amp;= \frac{B(\psi&#39;&#39; - A)^2 }{\psi&#39;&#39;} \tag{7q} \end{align}</p><pre><code class="language-none">
and for the GENROE model the function used is:
</code></pre><p>math \begin{align} \text{Se}(\psi&#39;&#39;) &amp;= B(\psi&#39;&#39;)^A \tag{7r} \end{align}</p><pre><code class="language-none">
The parameters ``A`` and ``B`` for each function are computed using the two points given
``(1.0, \text{Se}(1.0))`` and ``(1.2, \text{Se}(1.2))``.

## Shafts

The shaft component defines the rotating mass of the synchronous generator.

### Rotor Mass Shaft ```[SingleMass]```

This is the standard model, on which one single mass (typically the rotor) is used to model the entire inertia of the synchronous generator. Each generator&#39;s rotating frame use a reference frequency ``\omega_s``, that typically is the synchronous one (i.e. ``\omega_s = 1.0``). The model defines two differential equations for the rotor angle ``\delta`` and the rotor speed ``\omega``:
</code></pre><p>math \begin{align} \dot{\delta} &amp;= \Omega<em>b(\omega - \omega</em>s) \tag{8a} \
\dot{\omega} &amp;= \frac{1}{2H}(\tau<em>m - \tau</em>e - D(\omega-\omega_s)) \tag{8b} \end{align}</p><pre><code class="language-none">
### Five-Mass Shaft ```[FiveMassShaft]```

This model describes model connecting a high-pressure (hp) steam turbine, intermediate-pressure (ip) steam turbine, low-pressure (lp) steam pressure, rotor and exciter (ex) connected in series (in that order) in the same shaft using a spring-mass model:
</code></pre><p>math \begin{align} \dot{\delta} &amp;= \Omega<em>b(\omega - \omega</em>s) \tag{9a} \
\dot{\omega} &amp;= \frac{1}{2H} \left[- \tau<em>e - D(\omega-\omega</em>s)) - D<em>{34} (\omega-\omega</em>{lp}) - D<em>{45}(\omega-\omega</em>{ex}) + K<em>{lp}(\delta</em>{lp-\delta}) +K<em>{ex}(\delta</em>{ex}-\delta) \right] \tag{9b} \
\dot{\delta}<em>{hp} &amp;= \Omega</em>b(\omega<em>{hp} - \omega</em>s) \tag{9c} \
\dot{\omega}<em>{hp} &amp;= \frac{1}{2H</em>{hp}} \left[ \tau<em>m - D</em>{hp}(\omega<em>{hp}-\omega</em>s) - D<em>{12}(\omega</em>{hp} - \omega<em>{ip}) + K</em>{hp}(\delta<em>{ip} - \delta</em>{hp}) \right] \tag{9d} \
\dot{\delta}<em>{ip} &amp;= \Omega</em>b(\omega<em>{ip} - \omega</em>s) \tag{9e} \
\dot{\omega}<em>{ip} &amp;= \frac{1}{2H</em>{ip}} \left[- D<em>{ip}(\omega</em>{ip}-\omega<em>s) - D</em>{12}(\omega<em>{ip} - \omega</em>{hp}) -D<em>{23}(\omega</em>{ip} - \omega<em>{lp} ) + K</em>{hp}(\delta<em>{hp} - \delta</em>{ip}) + K<em>{ip}(\delta</em>{lp}-\delta<em>{ip}) \right] \tag{9f} \
\dot{\delta}</em>{lp} &amp;= \Omega<em>b(\omega</em>{lp}-\omega<em>s) \tag{9g} \
\dot{\omega}</em>{lp} &amp;= \frac{1}{2H<em>{lp}} \left[ - D</em>{lp}(\omega<em>{lp}-\omega</em>s) - D<em>{23}(\omega</em>{lp} - \omega<em>{ip}) -D</em>{34}(\omega<em>{lp} - \omega ) + K</em>{ip}(\delta<em>{ip} - \delta</em>{lp}) + K<em>{lp}(\delta-\delta</em>{lp}) \right] \tag{9h} \
\dot{\delta}<em>{ex} &amp;= \Omega</em>b(\omega<em>{ex}-\omega</em>s) \tag{9i} \
\dot{\omega}<em>{ex} &amp;= \frac{1}{2H</em>{ex}} \left[ - D<em>{ex}(\omega</em>{ex}-\omega<em>s) - D</em>{45}(\omega<em>{ex} - \omega) + K</em>{ex}(\delta - \delta_{ex}) \right] \tag{9j} \end{align}</p><pre><code class="language-none">
## Automatic Voltage Regulators (AVR)

AVR are used to determine the voltage in the field winding ``v_f`` in the model.

### Fixed AVR ```[AVRFixed]```

This is a simple model that set the field voltage to be equal to a desired constant value ``v_f = v_{\text{fix}}``.

### Simple AVR ```[AVRSimple]```

This depicts the most basic AVR, on which the field voltage is an integrator over the difference of the measured voltage and a reference:
</code></pre><p>math \begin{align} \dot{v}<em>f = K</em>v(v<em>{\text{ref}} - v</em>h) \tag{10a} \end{align}</p><pre><code class="language-none">
### AVR Type I ```[AVRTypeI]```

This AVR is a simplified version of the IEEE DC1 AVR model:
</code></pre><p>math \begin{align} \dot{v}<em>f &amp;= -\frac{1}{T</em>e} \left[ V<em>f(K</em>e + S<em>e(v</em>f))-v<em>{r1} \right] \tag{11a} \
\dot{v}</em>{r1} &amp;= \frac{1}{T<em>a} \left[ K</em>a\left(v<em>{\text{ref}} - v</em>m - v<em>{r2} - \frac{K</em>f}{T<em>f}v</em>f\right) - v<em>{r1} \right]   \tag{11b} \
\dot{v}</em>{r2} &amp;=  -\frac{1}{T<em>f} \left[ \frac{K</em>f}{T<em>f}v</em>f + v<em>{r2} \right]  \tag{11c} \
\dot{v}</em>m &amp;= \frac{1}{T<em>r} (v</em>h - v_m) \tag{11d} \end{align}</p><pre><code class="language-none">
with the ceiling function:
</code></pre><p>math \begin{align<em>} S<em>e(v</em>f) = A<em>e \exp(B</em>e|v_f|) \end{align</em>}</p><pre><code class="language-none">
### AVR Type II ```[AVRTypeII]```

This model represents a static exciter with higher gains and faster response than the Type I:
</code></pre><p>math \begin{align} \dot{v}<em>f &amp;= -\frac{1}{T</em>e} \left[ V<em>f(1 + S</em>e(v<em>f))-v</em>{r} \right] \tag{12a} \
\dot{v}<em>{r1} &amp;= \frac{1}{T</em>1} \left[ K<em>0\left(1 - \frac{T</em>2}{T<em>1} \right)(v</em>{\text{ref}} - v<em>m) - v</em>{r1}  \right] \tag{12b} \
\dot{v}<em>{r2} &amp;=  \frac{1}{K</em>0 T<em>3} \left[ \left( 1 - \frac{T</em>4}{T<em>3} \right) \left( v</em>{r1} + K<em>0\frac{T</em>2}{T<em>1}(v</em>{\text{ref}} - v<em>m)\right) - K</em>0 v<em>{r2} \right]  \tag{12c} \
\dot{v}</em>m &amp;= \frac{1}{T<em>r} (v</em>h - v_m) \tag{12d} \end{align}</p><pre><code class="language-none">
with
</code></pre><p>math \begin{align<em>} v<em>r &amp;= K</em>0v<em>{r2} + \frac{T</em>4}{T<em>3} \left( v</em>{r1} + K<em>0\frac{T</em>2}{T<em>1}(v</em>{\text{ref}} - v<em>m)\right) \
S</em>e(v<em>f) &amp;= A</em>e \exp(B<em>e|v</em>f|) \end{align</em>}</p><pre><code class="language-none">
## Power System Stabilizers (PSS)

PSS are used to add an additional signal ``v_s`` to the field voltage: ``v_f = v_f^{\text{avr}} + v_s``.

### Fixed PSS ```[PSSFixed]```

This is a simple model that set the stabilization signal to be equal to a desired constant value ``v_s = v_{s}^{\text{fix}}``. The absence of PSS can be modelled using this component with ``v_s^{\text{fix}} = 0``.

### Simple PSS ```[PSSSimple]```

This is the most basic PSS that can be implemented, on which the stabilization signal is  a proportional controller over the frequency and electrical power:
</code></pre><p>math \begin{align} v<em>s = K</em>{\omega}(\omega - \omega<em>s) + K</em>p(\omega \tau<em>e - P</em>{\text{ref}}) \tag{12a} \end{align}</p><pre><code class="language-none">
## Prime Movers and Turbine Governors (TG)

This section describes how mechanical power is modified to provide primary frequency control with synchronous generators. It is assumed that ``\tau_{\text{ref}} = P_{\text{ref}}`` since they are decided at nominal frequency ``\omega = 1``.

### Fixed TG ```[TGFixed]```

This a simple model that set the mechanical torque to be equal to a proportion of the desired reference ``\tau_m = \eta P_{\text{ref}}``. To set the mechanical torque to be equal to the desired power, the value of ``\eta`` is set to 1.

### TG Type I ```[TGTypeI]```

This turbine governor is described by a droop controller and a low-pass filter to model the governor and two lead-lag blocks to model the servo and reheat of the turbine governor.
</code></pre><p>math \begin{align} \dot{x}<em>{g1} &amp;= \frac{1}{T</em>s}(p<em>{\text{in}} - x</em>{g1}) \tag{13a} \
\dot{x}<em>{g2} &amp;= \frac{1}{T</em>c} \left[ \left(1- \frac{t<em>3}{T</em>c}\right)x<em>{g1} - x</em>{g2} \right] \tag{13b} \
\dot{x}<em>{g3} &amp;= \frac{1}{T</em>5} \left[\left(1 - \frac{T<em>4}{T</em>5}\right)\left(x<em>{g2} + \frac{T</em>3}{T<em>c}x</em>{g1}\right) - x<em>{g3}  \right] \tag{13c} \
\tau</em>m &amp;= x<em>{g3} + \frac{T</em>4}{T<em>5}\left(x</em>{g2} + \frac{T<em>3}{T</em>c}x_{g1}\right) \tag{13d} \end{align}</p><pre><code class="language-none">
with
</code></pre><p>math \begin{align<em>} p<em>{\text{in}} = P</em>{\text{ref}} + \frac{1}{R}(\omega_s - 1) \end{align</em>}</p><pre><code class="language-none">
### TG Type II ```[TGTypeII]```

This turbine governor is a simplified model of the Type I.
</code></pre><p>math \begin{align} \dot{x}<em>g &amp;= \frac{1}{T</em>2}\left[\frac{1}{R}\left(1 - \frac{T<em>1}{T</em>2}\right) (\omega<em>s - \omega) - x</em>g\right] \tag{14a} \
\tau<em>m &amp;= P</em>{\text{ref}} + \frac{1}{R}\frac{T<em>1}{T</em>2}(\omega_s - \omega) \tag{14b} \end{align} ```</p><h2 id="Reference"><a class="docs-heading-anchor" href="#Reference">Reference</a><a id="Reference-1"></a><a class="docs-heading-anchor-permalink" href="#Reference" title="Permalink"></a></h2><p>For constructors check the API on <a href="https://nrel.github.io/PowerSystems.jl/latest/api/PowerSystems/">PowerSystems.jl documentation</a></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../srf/">« Reference Frames</a><a class="docs-footer-nextpage" href="../inverters/">Inverter »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Sunday 22 November 2020 00:59">Sunday 22 November 2020</span>. Using Julia version 1.5.3.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
