<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Outer Control · PowerSimulationsDynamics.jl</title><link href="https://fonts.googleapis.com/css?family=Lato|Roboto+Mono" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.11.1/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit">PowerSimulationsDynamics.jl</span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../tutorials_page/">Tutorials</a></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../machines/">Machine</a></li><li><a class="tocitem" href="../shafts/">Shaft</a></li><li><a class="tocitem" href="../avr/">AVR</a></li><li><a class="tocitem" href="../pss/">PSS</a></li><li><a class="tocitem" href="../turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../converter/">Converter</a></li><li><a class="tocitem" href="../dc_source/">DC Sources</a></li><li><a class="tocitem" href="../filters/">Filter</a></li><li><a class="tocitem" href="../freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../inner_control/">Inner Control</a></li><li class="is-active"><a class="tocitem" href>Outer Control</a><ul class="internal"><li><a class="tocitem" href="#Virtual-Inertia-and-Q-droop-[OuterControl]"><span>Virtual Inertia and Q-droop <code>[OuterControl]</code></span></a></li><li><a class="tocitem" href="#Active-Power-Droop-(P-droop)-and-Q-droop-[OuterControl]"><span>Active Power Droop (P-droop) and Q-droop <code>[OuterControl]</code></span></a></li></ul></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../network/">Network</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">CIG Component Library</a></li><li class="is-active"><a href>Outer Control</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Outer Control</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSimulationsDynamics.jl/blob/master/docs/src/component_models/outer_control.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Outer-Loop-Controls"><a class="docs-heading-anchor" href="#Outer-Loop-Controls">Outer Loop Controls</a><a id="Outer-Loop-Controls-1"></a><a class="docs-heading-anchor-permalink" href="#Outer-Loop-Controls" title="Permalink"></a></h1><p>This component defines controllers for both active and reactive power. The joint design is based on the fact that many novel control techniques can be based on joint control of active and reactive power.</p><h2 id="Virtual-Inertia-and-Q-droop-[OuterControl]"><a class="docs-heading-anchor" href="#Virtual-Inertia-and-Q-droop-[OuterControl]">Virtual Inertia and Q-droop <code>[OuterControl]</code></a><a id="Virtual-Inertia-and-Q-droop-[OuterControl]-1"></a><a class="docs-heading-anchor-permalink" href="#Virtual-Inertia-and-Q-droop-[OuterControl]" title="Permalink"></a></h2><p>The following model represent a virtual synchronous machine model to represent how active power is going to be deployed. The constructor is <code>OuterControl{VirtualInertia, ReactivePowerDroop}</code>. It defines a new SRF denoted as <span>$\theta_{\text{olc}}$</span> for the active power controller and uses a simple voltage droop for dispatching reactive power:</p><p class="math-container">\[\begin{align}
    \dot{\delta\omega}_{\text{olc}} &amp;= \frac{p_{\text{ref}}}{T_a} - \frac{p_e}{T_a} - \frac{k_d(\omega_{\text{olc}} - \omega_{\text{pll}})}{T_a} - \frac{k_\omega(\omega_{\text{olc}} - \omega_{\text{ref}})}{T_a} \tag{1a} \\
    \dot{\delta\theta}_{\text{olc}} &amp;= \Omega_b \delta\omega_{\text{olc}} \tag{1b} \\
    \dot{q}_m &amp;= \omega_f (q_e - q_m) \tag{1c}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align}
    p_e &amp;= v_ri_r + v_ii_i \tag{1d} \\
    q_e &amp;= v_ii_r - v_ri_i \tag{1e} \\
    v_{\text{olc}}^{\text{ref}} &amp;= v_{\text{ref}} + k_q(q_{\text{ref}} - q_m) \tag{1f}
\end{align}\]</p><p>In this case, the measurement of power are being done in the capacitor of the LCL filter. However, depending on the model, this measurements could be different depending on where is the point of common coupling.</p><h2 id="Active-Power-Droop-(P-droop)-and-Q-droop-[OuterControl]"><a class="docs-heading-anchor" href="#Active-Power-Droop-(P-droop)-and-Q-droop-[OuterControl]">Active Power Droop (P-droop) and Q-droop <code>[OuterControl]</code></a><a id="Active-Power-Droop-(P-droop)-and-Q-droop-[OuterControl]-1"></a><a class="docs-heading-anchor-permalink" href="#Active-Power-Droop-(P-droop)-and-Q-droop-[OuterControl]" title="Permalink"></a></h2><p>The following model represent a <span>$P\text{-}f$</span> droop model to represent how active power is going to be deployed. The constructor is <code>OuterControl{ActivePowerControl, ReactivePowerDroop}</code>. It defines a new SRF denoted as <span>$\theta_{\text{olc}}$</span> for the active power controller and uses a simple voltage droop for dispatching reactive power. Both active and reactive power are measured via a low-pass filter:</p><p class="math-container">\[\begin{align}
    \dot{\theta}_{\text{olc}} &amp;= \Omega_b (\omega_{\text{olc}} - \omega_{\text{sys}}) \tag{2a} \\
    \dot{p}_m &amp;= \omega_z (p_e - p_m) \tag{2b} \\
    \dot{q}_m &amp;= \omega_f (q_e - q_m) \tag{2c}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align}
    p_e &amp;= v_ri_r + v_ii_i \tag{2d} \\
    q_e &amp;= v_ii_r - v_ri_i \tag{2e} \\
    \omega_{\text{olc}} &amp;= \omega_{\text{ref}} + R_p (p_{\text{ref}} - p_e) \tag{2f} \\
    v_{\text{olc}}^{\text{ref}} &amp;= v_{\text{ref}} + k_q(q_{\text{ref}} - q_m) \tag{2g}
\end{align}\]</p><p>In this case, the measurement of power are being done in the capacitor of the LCL filter. However, depending on the model, this measurements could be different depending on where is the point of common coupling.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../inner_control/">« Inner Control</a><a class="docs-footer-nextpage" href="../network/">Network »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Saturday 29 May 2021 01:03">Saturday 29 May 2021</span>. Using Julia version 1.6.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
