<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Reference Frames · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.039/juliamono-regular.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.11/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img src="../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../">Welcome Page</a></li><li><a class="tocitem" href="../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../tutorials_page/">Tutorials</a></li><li><a class="tocitem" href="../models/">Models</a></li><li><a class="tocitem" href="../initialization/">Initialization</a></li><li><a class="tocitem" href="../small/">Small Signal</a></li><li class="is-active"><a class="tocitem" href>Reference Frames</a><ul class="internal"><li><a class="tocitem" href="#Synchronous-Machines"><span>Synchronous Machines</span></a></li><li><a class="tocitem" href="#Inverters"><span>Inverters</span></a></li><li><a class="tocitem" href="#Transformation-used"><span>Transformation used</span></a></li></ul></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../component_models/machines/">Machine</a></li><li><a class="tocitem" href="../component_models/shafts/">Shaft</a></li><li><a class="tocitem" href="../component_models/avr/">AVR</a></li><li><a class="tocitem" href="../component_models/pss/">PSS</a></li><li><a class="tocitem" href="../component_models/turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../component_models/converter/">Converter</a></li><li><a class="tocitem" href="../component_models/dc_source/">DC Sources</a></li><li><a class="tocitem" href="../component_models/filters/">Filter</a></li><li><a class="tocitem" href="../component_models/freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../component_models/inner_control/">Inner Control</a></li><li><a class="tocitem" href="../component_models/outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../component_models/network/">Network</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Reference Frames</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Reference Frames</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSimulationsDynamics.jl/blob/master/docs/src/reference_frames.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Reference-Frames"><a class="docs-heading-anchor" href="#Reference-Frames">Reference Frames</a><a id="Reference-Frames-1"></a><a class="docs-heading-anchor-permalink" href="#Reference-Frames" title="Permalink"></a></h1><p>Each dynamic device is defined in its own <span>$dq$</span> synchronous reference frame (SRF). It is important to note that there are several conventions to do reference frame transformations.</p><h2 id="Synchronous-Machines"><a class="docs-heading-anchor" href="#Synchronous-Machines">Synchronous Machines</a><a id="Synchronous-Machines-1"></a><a class="docs-heading-anchor-permalink" href="#Synchronous-Machines" title="Permalink"></a></h2><p>The grid is modeled in its own real-imaginary (RI) reference frame. With such, this follows the standard convention that for a voltage angle <span>$\theta = 0$</span>, there is no imaginary part and hence <span>$v_h = v_r + j0$</span>. Traditionally, the reference frame <span>$dq$</span> with rotor angle <span>$\delta$</span> for synchronous machines connected to a bus <span>$v_h\angle \theta = v_r + jv_i$</span> follows the following convention for transformation of per-unit RMS phasors:</p><p class="math-container">\[\begin{align}
v_d + jv_q &amp;= (v_r + jv_i) e^{-j(\delta- \pi/2)} \tag{1a} \\
v_d &amp;=  v_h \sin(\delta - \theta) \tag{1b} \\
v_q &amp;= v_h \cos(\delta - \theta) \tag{1c} \\
\left[ \begin{array}{c} v_d \\ v_q \end{array} \right] &amp;= \left[ \begin{array}{cc} \sin(\delta) &amp; -\cos(\delta) \\ \cos(\delta) &amp; \sin(\delta) \end{array} \right] \left[ \begin{array}{c} v_r \\ v_i \end{array} \right] \tag{1d}
\end{align}\]</p><p>Note that hence in a bus of <span>$1.0\angle 0$</span>, a rotor angle of <span>$\delta = 0$</span> implies that <span>$v_q = 1.0$</span> and <span>$v_d = 0.0$</span>. This transformation is the one that can be found in most books of Power Systems, such as Kundur, Sauer Pai and in Milano too, and is the convention used in the software to model dynamic models of synchronous machines in their own reference frame.</p><h2 id="Inverters"><a class="docs-heading-anchor" href="#Inverters">Inverters</a><a id="Inverters-1"></a><a class="docs-heading-anchor-permalink" href="#Inverters" title="Permalink"></a></h2><p>The previously convention is not the standard one used for modeling inverters. Most of inverter and phase-lock loop (PLL) models follow the next convention:</p><p class="math-container">\[\begin{align}
v_d + jv_q &amp;= (v_r + jv_i) e^{-j \delta} \tag{2a}  \\
v_d &amp;=  v_h \cos(\delta - \theta) \tag{2b} \\
v_q &amp;= -v_h \sin(\delta - \theta) \tag{2c}
\end{align}\]</p><p>That, contrary to the previous case, when <span>$\delta = \theta = 0$</span> implies that <span>$v_d = 1.0$</span> and <span>$v_q = 0.0$</span>. This yields the typical PLL conditions that steer <span>$v_q \to 0$</span> when <span>$\delta$</span> locks in <span>$\theta$</span>, or when both SRF lock between each other.</p><h2 id="Transformation-used"><a class="docs-heading-anchor" href="#Transformation-used">Transformation used</a><a id="Transformation-used-1"></a><a class="docs-heading-anchor-permalink" href="#Transformation-used" title="Permalink"></a></h2><p>Given the predominancy of both convention in current work, the software uses both conventions depending on the device modeled. For synchronous machines we used the standard convention (1a)-(1d), while for inverter models we use the predominant convention used nowadays in such models, i.e. (2a)-(2c).</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../small/">« Small Signal</a><a class="docs-footer-nextpage" href="../component_models/machines/">Machine »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Friday 18 June 2021 22:58">Friday 18 June 2021</span>. Using Julia version 1.6.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
